event_id,source_id,bess_id,dominant_state,start_utc,end_utc,duration_sec,row_count,max_score,top_categories,top_reason,max_pcs_phase_voltage_imbalance,max_pcs_phase_current_imbalance,max_pcs_dc_current_vs_bms_current_delta,max_pcs_dc_voltage_vs_bms_voltage_delta,max_bms_cell_voltage_spread,max_bms_temperature_spread,max_pcs_fault_flag_count,max_bms_fault_flag_count
364,external_ems_2,bess_2,warning,2026-08-17T09:14:53.619485+00:00,2026-08-17T09:14:57.629451+00:00,4.01,5,0.6334,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 59.5,0.2,0.4,59.5,4.9,1.0,1.3,0.0,0.0
365,external_ems_1,bess_1,warning,2026-08-17T09:04:11.629626+00:00,2026-08-17T09:04:35.618568+00:00,23.989,25,0.669,pcs_fault_or_alarm,PCS fault or alarm flags active: 2.0,2.4,0.2,0.2,2.9,1.0,1.9,2.0,0.0
366,external_ems_2,bess_2,warning,2026-08-17T09:16:53.618897+00:00,2026-08-17T09:16:56.618577+00:00,3.0,4,0.4714,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 49.4,2.3,4.9,49.4,4.6,2.0,1.4,0.0,0.0
367,external_ems_2,bess_2,warning,2026-08-17T09:18:51.618932+00:00,2026-08-17T09:19:09.618684+00:00,18.0,19,0.669,pcs_fault_or_alarm,PCS fault or alarm flags active: 3.0,0.1,0.1,12.6,1.5,2.0,1.3,3.0,0.0
368,external_ems_2,bess_2,warning,2026-08-17T09:26:12.628660+00:00,2026-08-17T09:26:13.618574+00:00,0.99,2,0.6593,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 75.2,2.3,3.0,75.2,7.6,2.0,1.4,0.0,0.0
369,external_ems_2,bess_2,warning,2026-08-17T09:30:01.618575+00:00,2026-08-17T09:30:07.629411+00:00,6.011,7,0.6497,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 42.9,2.6,3.6,62.2,6.2,2.0,1.4,0.0,0.0
370,external_ems_1,bess_1,warning,2026-08-17T09:18:48.629883+00:00,2026-08-17T09:18:53.629173+00:00,4.999,6,0.6414,pcs_phase_voltage_imbalance,PCS phase voltage imbalance high: 175.9,175.9,0.2,0.0,2.6,1.0,1.9,0.0,0.0
371,external_ems_2,bess_2,warning,2026-08-17T09:32:06.618582+00:00,2026-08-17T09:32:07.628862+00:00,1.01,2,0.6552,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 64.6,0.4,1.6,64.6,7.0,2.0,1.4,0.0,0.0
372,external_ems_2,bess_2,warning,2026-08-17T09:36:14.619030+00:00,2026-08-17T09:36:18.619076+00:00,4.0,5,0.5102,pcs_phase_voltage_imbalance;pcs_phase_current_imbalance;pcs_bms_current_mismatch,PCS phase voltage imbalance high: 16.8; PCS phase current imbalance high: 18.5; PCS DC current and BMS current mismatch: 49.6,16.8,18.5,49.6,4.9,2.0,1.4,0.0,0.0
373,external_ems_2,bess_2,warning,2026-08-17T09:37:22.630708+00:00,2026-08-17T09:38:19.629413+00:00,56.999,20,0.6634,pcs_phase_voltage_imbalance;pcs_phase_current_imbalance;pcs_bms_voltage_mismatch;pcs_bms_current_mismatch,PCS phase voltage imbalance high: 20.5; PCS phase current imbalance high: 16.7,20.5,17.4,74.1,8.2,2.0,1.5,0.0,0.0
374,external_ems_2,bess_2,warning,2026-08-17T09:40:14.628723+00:00,2026-08-17T09:40:31.629037+00:00,17.0,6,0.6559,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 51.6,0.8,1.6,61.0,7.1,2.0,1.4,0.0,0.0
375,external_ems_2,bess_2,warning,2026-08-17T09:42:24.618569+00:00,2026-08-17T09:42:31.618569+00:00,7.0,4,0.4874,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 43.0,3.9,3.2,50.4,4.9,3.0,1.5,0.0,0.0
376,external_ems_1,bess_1,warning,2026-08-17T09:36:03.629651+00:00,2026-08-17T09:36:08.628878+00:00,4.999,6,0.3977,pcs_phase_voltage_imbalance,PCS phase voltage imbalance high: 20.5,20.5,0.2,0.1,2.3,1.0,1.9,0.0,0.0
377,external_ems_1,bess_1,warning,2026-08-17T09:58:45.618583+00:00,2026-08-17T09:59:03.628716+00:00,18.01,19,0.6855,pcs_fault_or_alarm;pcs_phase_voltage_imbalance,PCS fault or alarm flags active: 1.0,15.0,0.3,0.1,2.6,1.0,2.0,1.0,0.0
378,external_ems_2,bess_2,warning,2026-08-17T09:47:17.629101+00:00,2026-08-17T09:47:20.628720+00:00,3.0,4,0.394,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 44.1,1.1,3.6,44.1,6.1,2.0,1.4,0.0,0.0
379,external_ems_1,bess_1,warning,2026-08-17T10:21:10.629414+00:00,2026-08-17T10:21:34.618581+00:00,23.989,25,0.669,pcs_fault_or_alarm,PCS fault or alarm flags active: 2.0,1.1,0.2,0.1,2.7,1.0,2.0,2.0,0.0
380,external_ems_2,bess_2,warning,2026-08-17T10:21:13.618564+00:00,2026-08-17T10:21:31.618575+00:00,18.0,19,0.669,pcs_fault_or_alarm,PCS fault or alarm flags active: 2.0,0.1,0.1,0.2,1.6,2.0,1.4,2.0,0.0
381,external_ems_2,bess_2,warning,2026-08-17T10:52:03.618577+00:00,2026-08-17T10:52:09.618580+00:00,6.0,7,0.6697,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 47.9,0.4,1.8,87.7,9.1,2.0,1.5,0.0,0.0
382,external_ems_2,bess_2,warning,2026-08-17T10:54:02.618773+00:00,2026-08-17T10:54:07.618572+00:00,5.0,6,0.566,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 46.4,0.4,0.6,55.0,5.7,1.0,1.4,0.0,0.0
383,external_ems_2,bess_2,warning,2026-08-17T10:56:02.618923+00:00,2026-08-17T10:56:14.618578+00:00,12.0,3,0.6614,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch;pcs_phase_current_imbalance,PCS DC voltage and BMS voltage mismatch: 7.9; PCS DC current and BMS current mismatch: 74.1,0.4,26.4,74.1,7.9,2.0,1.4,0.0,0.0
384,external_ems_2,bess_2,warning,2026-08-17T10:57:56.618990+00:00,2026-08-17T10:58:01.618656+00:00,5.0,6,0.4866,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 42.0,0.3,0.7,50.0,5.8,2.0,1.5,0.0,0.0
385,external_ems_2,bess_2,warning,2026-08-17T10:59:51.619130+00:00,2026-08-17T11:00:03.618569+00:00,11.999,7,0.6531,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 43.3,0.7,1.9,61.8,6.7,2.0,1.4,0.0,0.0
386,external_ems_2,bess_2,warning,2026-08-17T11:01:56.629770+00:00,2026-08-17T11:02:01.628702+00:00,4.999,6,0.6538,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 65.1,0.3,0.7,65.1,6.8,2.0,1.4,0.0,0.0
387,external_ems_2,bess_2,warning,2026-08-17T11:03:51.618570+00:00,2026-08-17T11:03:55.629191+00:00,4.011,5,0.6559,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 70.9,0.4,2.7,70.9,7.1,2.0,1.4,0.0,0.0
388,external_ems_1,bess_1,warning,2026-08-17T10:26:51.629077+00:00,2026-08-17T10:26:51.629077+00:00,0.0,1,0.4541,pcs_phase_voltage_imbalance,PCS phase voltage imbalance high: 22.7,22.7,0.2,0.1,2.2,1.0,2.0,0.0,0.0
389,external_ems_2,bess_2,warning,2026-08-17T11:05:14.618581+00:00,2026-08-17T11:05:17.618576+00:00,3.0,4,0.6441,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 61.9,0.1,0.3,61.9,5.4,1.0,1.4,0.0,0.0
390,external_ems_1,bess_1,warning,2026-08-17T11:55:11.628892+00:00,2026-08-17T11:55:11.628892+00:00,0.0,1,0.4182,pcs_phase_voltage_imbalance,PCS phase voltage imbalance high: 21.3,21.3,0.2,0.2,2.6,1.0,2.1,0.0,0.0
391,external_ems_2,bess_2,warning,2026-08-17T11:55:21.629640+00:00,2026-08-17T11:55:33.629093+00:00,11.999,13,0.669,pcs_fault_or_alarm,PCS fault or alarm flags active: 3.0,0.1,0.1,0.2,1.6,2.0,1.4,3.0,0.0
392,external_ems_2,bess_2,warning,2026-08-17T12:47:02.618569+00:00,2026-08-17T12:47:21.619208+00:00,19.001,20,0.669,pcs_fault_or_alarm,PCS fault or alarm flags active: 2.0,0.1,0.1,3.5,1.6,2.0,1.3,2.0,0.0
393,external_ems_2,bess_2,warning,2026-08-17T14:52:39.629009+00:00,2026-08-17T14:52:39.629009+00:00,0.0,1,0.3539,pcs_phase_current_imbalance,PCS phase current imbalance high: 22.9,0.2,22.9,1.1,0.5,1.0,1.1,0.0,0.0
394,external_ems_2,bess_2,warning,2026-08-17T15:29:31.618910+00:00,2026-08-17T15:29:31.618910+00:00,0.0,1,0.3658,pcs_phase_voltage_imbalance;pcs_bms_current_mismatch,PCS phase voltage imbalance high: 19.0; PCS DC current and BMS current mismatch: 26.4,19.0,0.6,26.4,2.7,2.0,1.2,0.0,0.0
395,external_ems_2,bess_2,warning,2026-08-17T15:57:44.618594+00:00,2026-08-17T15:57:50.629744+00:00,6.011,7,0.397,pcs_phase_current_imbalance;pcs_bms_current_mismatch,PCS phase current imbalance high: 24.2,0.5,24.2,31.8,2.8,1.0,1.1,0.0,0.0
396,external_ems_2,bess_2,warning,2026-08-17T16:10:11.618565+00:00,2026-08-17T16:10:11.618565+00:00,0.0,1,0.3745,pcs_phase_current_imbalance;pcs_bms_current_mismatch,PCS phase current imbalance high: 23.7; PCS DC current and BMS current mismatch: 21.5,2.1,23.7,21.5,2.6,2.0,1.2,0.0,0.0
397,external_ems_2,bess_2,warning,2026-08-17T19:17:11.628697+00:00,2026-08-17T19:17:16.618671+00:00,4.99,6,0.4209,pcs_phase_current_imbalance;pcs_bms_current_mismatch,PCS phase current imbalance high: 25.4,0.4,25.4,27.3,2.7,2.0,0.9,0.0,0.0
398,external_ems_2,bess_2,warning,2026-08-17T20:51:36.630877+00:00,2026-08-17T20:51:48.618787+00:00,11.988,13,0.669,pcs_fault_or_alarm,PCS fault or alarm flags active: 2.0,0.1,0.1,0.1,1.9,2.0,0.9,2.0,0.0
399,external_ems_2,bess_2,warning,2026-08-17T20:59:12.629459+00:00,2026-08-17T20:59:30.628676+00:00,17.999,19,0.669,pcs_fault_or_alarm,PCS fault or alarm flags active: 2.0,0.2,0.1,0.2,1.9,2.0,1.0,2.0,0.0
400,external_ems_2,bess_2,warning,2026-08-17T22:13:07.619006+00:00,2026-08-17T22:13:07.619006+00:00,0.0,1,0.5131,pcs_phase_current_imbalance,PCS phase current imbalance high: 29.6,4.4,29.6,3.2,0.6,1.0,0.8,0.0,0.0
401,external_ems_2,bess_2,warning,2026-08-18T01:42:36.629392+00:00,2026-08-18T01:42:36.629392+00:00,0.0,1,0.3743,pcs_phase_voltage_imbalance;pcs_bms_current_mismatch,PCS phase voltage imbalance high: 19.3; PCS DC current and BMS current mismatch: 27.2,19.3,2.9,27.2,2.9,1.0,0.8,0.0,0.0
402,external_ems_2,bess_2,warning,2026-08-18T02:40:13.628979+00:00,2026-08-18T02:40:18.618570+00:00,4.99,6,0.3832,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 43.9,0.2,2.4,43.9,2.9,1.0,0.7,0.0,0.0
403,external_ems_2,bess_2,warning,2026-08-18T03:38:19.618572+00:00,2026-08-18T03:38:20.618571+00:00,1.0,2,0.6549,pcs_phase_voltage_imbalance;pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS phase voltage imbalance high: 6.9; PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 63.0,6.9,3.6,63.0,6.5,2.0,0.7,0.0,0.0
404,external_ems_2,bess_2,warning,2026-08-18T03:40:27.618569+00:00,2026-08-18T03:40:31.618560+00:00,4.0,5,0.5051,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 51.5,2.1,3.8,51.5,4.2,1.0,0.8,0.0,0.0
405,external_ems_2,bess_2,warning,2026-08-18T03:55:59.629107+00:00,2026-08-18T03:56:00.619595+00:00,0.99,2,0.6641,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 8.3; PCS DC current and BMS current mismatch: 79.1,0.5,2.2,79.1,8.3,2.0,0.9,0.0,0.0
406,external_ems_2,bess_2,warning,2026-08-18T04:00:25.618602+00:00,2026-08-18T04:00:26.618578+00:00,1.0,2,0.6579,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.4; PCS DC current and BMS current mismatch: 63.5,0.5,1.9,63.5,7.4,3.0,0.9,0.0,0.0
407,external_ems_2,bess_2,warning,2026-08-18T04:03:05.618613+00:00,2026-08-18T04:03:08.618564+00:00,3.0,4,0.6524,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 63.7,0.7,0.7,63.7,6.6,1.0,0.8,0.0,0.0
408,external_ems_2,bess_2,warning,2026-08-18T04:16:30.618567+00:00,2026-08-18T04:16:31.618568+00:00,1.0,2,0.6559,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 67.6,0.5,1.5,67.6,7.1,2.0,0.9,0.0,0.0
409,external_ems_2,bess_2,warning,2026-08-18T04:20:24.618930+00:00,2026-08-18T04:20:25.618568+00:00,1.0,2,0.5067,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 51.6,0.7,1.7,51.6,5.0,1.0,0.9,0.0,0.0
410,external_ems_2,bess_2,warning,2026-08-18T04:22:24.629662+00:00,2026-08-18T04:22:25.618590+00:00,0.989,2,0.6531,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 65.7,0.4,1.6,65.7,6.7,2.0,0.9,0.0,0.0
411,external_ems_2,bess_2,warning,2026-08-18T04:41:14.618569+00:00,2026-08-18T04:41:19.629171+00:00,5.011,6,0.6414,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 71.8,0.6,0.5,71.8,3.8,3.0,1.1,0.0,0.0
412,external_ems_2,bess_2,warning,2026-08-18T04:43:10.618573+00:00,2026-08-18T04:43:15.630665+00:00,5.012,6,0.6676,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 51.6,0.9,1.9,85.1,8.8,2.0,1.1,0.0,0.0
413,external_ems_2,bess_2,warning,2026-08-18T04:45:08.618562+00:00,2026-08-18T04:45:13.618559+00:00,5.0,6,0.6483,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 60.7,0.6,0.7,60.7,6.0,1.0,1.0,0.0,0.0
414,external_ems_2,bess_2,warning,2026-08-18T04:47:08.618568+00:00,2026-08-18T04:47:09.629625+00:00,1.011,2,0.6572,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 72.0,0.5,2.0,72.0,7.3,1.0,1.1,0.0,0.0
415,external_ems_2,bess_2,warning,2026-08-18T04:49:02.618912+00:00,2026-08-18T04:49:08.618659+00:00,6.0,7,0.3977,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 43.9,0.9,1.2,44.8,4.5,2.0,1.1,0.0,0.0
416,external_ems_2,bess_2,warning,2026-08-18T04:50:59.619114+00:00,2026-08-18T04:51:10.629121+00:00,11.01,6,0.6593,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 47.7,4.3,5.1,71.7,7.6,2.0,1.0,0.0,0.0
417,external_ems_2,bess_2,warning,2026-08-18T04:53:03.618563+00:00,2026-08-18T04:53:09.618631+00:00,6.0,7,0.6566,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 75.1,1.0,3.4,75.1,7.2,2.0,1.0,0.0,0.0
418,external_ems_2,bess_2,warning,2026-08-18T04:54:59.618563+00:00,2026-08-18T04:55:05.628766+00:00,6.01,7,0.6517,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 59.8,1.9,2.7,65.8,6.5,2.0,1.0,0.0,0.0
419,external_ems_2,bess_2,warning,2026-08-18T05:04:53.618559+00:00,2026-08-18T05:04:57.618578+00:00,4.0,5,0.6524,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 64.9,1.4,4.2,64.9,6.6,1.0,1.1,0.0,0.0
420,external_ems_2,bess_2,warning,2026-08-18T05:06:48.628749+00:00,2026-08-18T05:06:51.629650+00:00,3.001,4,0.6291,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 58.5,0.6,1.6,58.5,6.7,2.0,1.2,0.0,0.0
421,external_ems_2,bess_2,warning,2026-08-18T05:20:55.629366+00:00,2026-08-18T05:20:56.619486+00:00,0.99,2,0.6401,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 59.1,4.4,4.2,59.1,6.9,3.0,1.1,0.0,0.0
422,external_ems_2,bess_2,warning,2026-08-18T05:22:49.628852+00:00,2026-08-18T05:22:57.619306+00:00,7.99,5,0.6414,pcs_bms_current_mismatch;pcs_phase_current_imbalance,PCS DC current and BMS current mismatch: 43.0,5.0,39.2,48.0,4.6,3.0,1.1,0.0,0.0
423,external_ems_2,bess_2,warning,2026-08-18T05:24:52.628764+00:00,2026-08-18T05:24:58.618644+00:00,5.99,7,0.6745,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 42.7,2.0,4.6,92.7,9.8,2.0,1.1,0.0,0.0
424,external_ems_2,bess_2,warning,2026-08-18T05:26:51.619250+00:00,2026-08-18T05:26:56.618565+00:00,4.999,6,0.5401,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 53.4,1.1,3.3,53.6,5.2,1.0,1.1,0.0,0.0
425,external_ems_2,bess_2,warning,2026-08-18T05:28:54.618633+00:00,2026-08-18T05:28:57.618596+00:00,3.0,4,0.4618,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 48.8,0.6,0.6,48.8,3.7,1.0,1.2,0.0,0.0
426,external_ems_2,bess_2,warning,2026-08-18T05:30:52.619140+00:00,2026-08-18T05:30:53.618606+00:00,0.999,2,0.6503,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 62.3,0.6,1.7,62.3,6.3,2.0,1.2,0.0,0.0
427,external_ems_2,bess_2,warning,2026-08-18T05:32:52.618574+00:00,2026-08-18T05:32:53.618572+00:00,1.0,2,0.6552,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 68.3,0.5,1.6,68.3,7.0,2.0,1.2,0.0,0.0
428,external_ems_2,bess_2,warning,2026-08-18T05:34:48.628773+00:00,2026-08-18T05:34:51.619053+00:00,2.99,4,0.6572,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 71.2,0.8,0.8,71.2,7.3,2.0,1.2,0.0,0.0
429,external_ems_2,bess_2,warning,2026-08-18T05:36:42.628700+00:00,2026-08-18T05:36:47.619234+00:00,4.991,6,0.6607,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 74.9,0.7,2.3,74.9,7.8,2.0,1.2,0.0,0.0
430,external_ems_2,bess_2,warning,2026-08-18T05:38:47.618665+00:00,2026-08-18T05:38:48.629595+00:00,1.011,2,0.66,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 66.8,0.5,1.5,66.8,7.7,2.0,1.2,0.0,0.0
431,external_ems_2,bess_2,warning,2026-08-18T05:40:43.618796+00:00,2026-08-18T05:40:47.618578+00:00,4.0,5,0.5968,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch;pcs_phase_voltage_imbalance,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 55.8,17.5,0.4,55.8,5.3,2.0,1.2,0.0,0.0
432,external_ems_2,bess_2,warning,2026-08-18T05:42:42.629138+00:00,2026-08-18T05:42:43.619418+00:00,0.99,2,0.4185,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 46.1,0.6,1.4,46.1,4.6,2.0,1.2,0.0,0.0
433,external_ems_2,bess_2,warning,2026-08-18T05:44:35.629480+00:00,2026-08-18T05:44:41.618582+00:00,5.989,7,0.6552,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 69.1,1.7,4.3,69.1,7.0,2.0,1.2,0.0,0.0
434,external_ems_2,bess_2,warning,2026-08-18T05:48:38.618581+00:00,2026-08-18T05:48:41.618568+00:00,3.0,4,0.5903,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 56.6,1.9,3.4,56.6,5.5,1.0,1.2,0.0,0.0
435,external_ems_2,bess_2,warning,2026-08-18T05:50:35.618797+00:00,2026-08-18T05:50:36.629606+00:00,1.011,2,0.501,pcs_phase_voltage_imbalance;pcs_phase_current_imbalance;pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS phase voltage imbalance high: 6.9; PCS phase current imbalance high: 9.1; PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 50.9,6.9,9.1,50.9,5.1,1.0,1.2,0.0,0.0
436,external_ems_2,bess_2,warning,2026-08-18T05:54:26.618577+00:00,2026-08-18T05:54:31.619197+00:00,5.001,6,0.6531,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 46.4,2.9,3.7,65.8,6.7,2.0,1.2,0.0,0.0
437,external_ems_2,bess_2,warning,2026-08-18T06:45:58.628853+00:00,2026-08-18T06:45:59.618582+00:00,0.99,2,0.5645,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 54.3,0.6,1.7,54.3,7.1,5.0,1.3,0.0,0.0
438,external_ems_2,bess_2,warning,2026-08-18T07:03:28.629882+00:00,2026-08-18T07:03:29.618648+00:00,0.989,2,0.5777,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 55.6,1.0,1.7,55.6,6.0,2.0,1.3,0.0,0.0
439,external_ems_2,bess_2,warning,2026-08-18T07:07:30.618579+00:00,2026-08-18T07:07:33.628967+00:00,3.01,4,0.4297,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 46.8,3.7,5.1,46.8,3.9,2.0,1.3,0.0,0.0
440,external_ems_2,bess_2,warning,2026-08-18T07:11:23.618557+00:00,2026-08-18T07:11:28.618572+00:00,5.0,6,0.6538,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 54.5,3.1,5.0,62.4,6.8,3.0,1.3,0.0,0.0
441,external_ems_2,bess_2,warning,2026-08-18T07:13:20.618580+00:00,2026-08-18T07:13:32.628690+00:00,12.01,7,0.6414,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 69.4,0.9,4.3,69.4,4.4,4.0,1.4,0.0,0.0
442,external_ems_2,bess_2,warning,2026-08-18T07:15:22.618616+00:00,2026-08-18T07:15:27.618571+00:00,5.0,6,0.671,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 43.7,0.4,1.5,91.0,9.3,4.0,1.4,0.0,0.0
443,external_ems_2,bess_2,warning,2026-08-18T07:17:21.618579+00:00,2026-08-18T07:17:26.618571+00:00,5.0,6,0.6412,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 58.3,0.6,1.8,59.3,6.6,6.0,1.4,0.0,0.0
444,external_ems_2,bess_2,warning,2026-08-18T07:19:23.618560+00:00,2026-08-18T07:19:26.618621+00:00,3.0,4,0.6414,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 65.1,0.8,1.2,65.1,4.8,6.0,1.4,0.0,0.0
445,external_ems_2,bess_2,warning,2026-08-18T07:23:20.618570+00:00,2026-08-18T07:23:21.628678+00:00,1.01,2,0.6538,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 60.9,0.4,1.7,60.9,6.8,7.0,1.3,0.0,0.0
446,external_ems_2,bess_2,warning,2026-08-18T07:25:14.618588+00:00,2026-08-18T07:25:19.618568+00:00,5.0,6,0.5593,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch;bms_cell_voltage_spread,BMS cell voltage spread high: 9.0; PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 54.3,1.2,3.1,54.3,5.5,9.0,1.3,0.0,0.0
447,external_ems_2,bess_2,warning,2026-08-18T07:29:16.619037+00:00,2026-08-18T07:29:19.618581+00:00,3.0,4,0.3593,pcs_bms_current_mismatch;bms_cell_voltage_spread,BMS cell voltage spread high: 11.0; PCS DC current and BMS current mismatch: 41.3,2.0,3.4,41.3,3.3,11.0,1.4,0.0,0.0
448,external_ems_2,bess_2,warning,2026-08-18T07:30:13.618586+00:00,2026-08-18T07:47:49.628738+00:00,1056.01,1017,0.6913,bms_cell_voltage_spread;pcs_bms_current_mismatch;pcs_bms_voltage_mismatch;pcs_phase_current_imbalance,BMS cell voltage spread high: 13.0,4.9,17.5,70.8,7.5,15.0,1.5,0.0,0.0
449,external_ems_2,bess_2,warning,2026-08-18T07:54:58.630011+00:00,2026-08-18T07:54:59.618964+00:00,0.989,2,0.5438,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 53.7,2.8,1.7,53.7,5.5,2.0,1.5,0.0,0.0
450,external_ems_2,bess_2,warning,2026-08-18T07:56:53.630328+00:00,2026-08-18T07:56:57.618565+00:00,3.988,5,0.4762,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 49.7,1.3,3.9,49.7,5.0,2.0,1.6,0.0,0.0
451,external_ems_2,bess_2,warning,2026-08-18T08:00:53.618563+00:00,2026-08-18T08:00:57.619164+00:00,4.001,5,0.3848,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 44.0,0.7,0.4,44.0,2.9,2.0,1.7,0.0,0.0
452,external_ems_2,bess_2,warning,2026-08-18T08:04:47.618580+00:00,2026-08-18T08:04:53.619405+00:00,6.001,7,0.6586,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.5; PCS DC current and BMS current mismatch: 67.7,0.6,2.0,67.7,7.5,3.0,1.6,0.0,0.0
453,external_ems_2,bess_2,warning,2026-08-18T08:06:52.618580+00:00,2026-08-18T08:06:53.629670+00:00,1.011,2,0.6219,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 58.4,0.7,1.5,58.4,5.9,3.0,1.6,0.0,0.0
454,external_ems_2,bess_2,warning,2026-08-18T08:12:42.628730+00:00,2026-08-18T08:12:46.618569+00:00,3.99,5,0.4458,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 47.8,0.6,0.3,47.8,4.6,5.0,1.6,0.0,0.0
455,external_ems_2,bess_2,warning,2026-08-18T08:14:36.630149+00:00,2026-08-18T08:14:40.618691+00:00,3.989,5,0.3864,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 44.1,0.4,1.6,44.1,4.3,6.0,1.6,0.0,0.0
456,external_ems_2,bess_2,warning,2026-08-18T08:17:14.618570+00:00,2026-08-18T08:17:18.618577+00:00,4.0,5,0.6538,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 75.6,0.6,0.4,75.6,6.8,5.0,1.6,0.0,0.0
457,external_ems_2,bess_2,warning,2026-08-18T08:21:12.618576+00:00,2026-08-18T08:21:13.629864+00:00,1.011,2,0.5814,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 56.0,3.8,3.7,56.0,5.6,7.0,1.6,0.0,0.0
458,external_ems_2,bess_2,warning,2026-08-18T08:23:12.618579+00:00,2026-08-18T08:23:13.629961+00:00,1.011,2,0.6593,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 75.4,2.4,4.6,75.4,7.6,8.0,1.6,0.0,0.0
459,external_ems_2,bess_2,warning,2026-08-18T08:29:52.618533+00:00,2026-08-18T08:40:18.628727+00:00,626.01,585,0.6733,bms_cell_voltage_spread;pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,BMS cell voltage spread high: 13.0,4.6,4.9,61.5,6.2,15.0,1.8,0.0,0.0
460,external_ems_2,bess_2,warning,2026-08-18T08:47:40.619542+00:00,2026-08-18T08:47:41.618578+00:00,0.999,2,0.6759,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 10.0; PCS DC current and BMS current mismatch: 75.7,0.7,1.9,75.7,10.0,2.0,1.6,0.0,0.0
461,external_ems_2,bess_2,warning,2026-08-18T08:49:34.618580+00:00,2026-08-18T08:49:39.618578+00:00,5.0,6,0.4641,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 46.5,0.5,0.7,48.9,5.1,2.0,1.7,0.0,0.0
462,external_ems_2,bess_2,warning,2026-08-18T08:51:29.619226+00:00,2026-08-18T08:51:41.618586+00:00,11.999,6,0.5889,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 43.4,0.5,1.6,56.3,6.0,3.0,1.8,0.0,0.0
463,external_ems_2,bess_2,warning,2026-08-18T08:55:28.618586+00:00,2026-08-18T08:55:29.618583+00:00,1.0,2,0.6759,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 10.1; PCS DC current and BMS current mismatch: 76.5,2.7,4.9,76.5,10.1,2.0,1.7,0.0,0.0
464,external_ems_2,bess_2,warning,2026-08-18T08:57:22.630287+00:00,2026-08-18T08:57:27.618648+00:00,4.988,6,0.6483,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 59.0,1.0,3.8,69.4,6.0,2.0,1.8,0.0,0.0
465,external_ems_2,bess_2,warning,2026-08-18T08:59:18.629150+00:00,2026-08-18T08:59:30.629835+00:00,12.001,6,0.6566,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 47.7,2.5,2.4,62.9,7.2,2.0,1.8,0.0,0.0
466,external_ems_2,bess_2,warning,2026-08-18T09:02:51.619398+00:00,2026-08-18T09:03:24.618582+00:00,32.999,13,0.4249,pcs_bms_current_mismatch;pcs_phase_current_imbalance,PCS DC current and BMS current mismatch: 46.5,0.7,23.5,46.5,4.7,3.0,1.9,0.0,0.0
467,external_ems_2,bess_2,warning,2026-08-18T09:05:18.618588+00:00,2026-08-18T09:05:21.618587+00:00,3.0,4,0.3848,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 44.0,0.4,0.4,44.0,4.1,3.0,1.8,0.0,0.0
468,external_ems_2,bess_2,warning,2026-08-18T09:07:13.618614+00:00,2026-08-18T09:07:16.618560+00:00,3.0,4,0.6497,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 60.4,0.6,2.7,60.4,6.2,3.0,1.8,0.0,0.0
469,external_ems_2,bess_2,warning,2026-08-18T09:09:17.629490+00:00,2026-08-18T09:09:18.619238+00:00,0.99,2,0.5113,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 51.5,1.0,1.7,51.5,5.9,3.0,1.8,0.0,0.0
470,external_ems_2,bess_2,warning,2026-08-18T09:11:12.629267+00:00,2026-08-18T09:11:17.619188+00:00,4.99,6,0.6545,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 43.0,0.7,1.8,66.0,6.9,2.0,1.8,0.0,0.0
471,external_ems_2,bess_2,warning,2026-08-18T09:13:10.618586+00:00,2026-08-18T09:13:16.628975+00:00,6.01,7,0.6524,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 70.1,0.5,0.5,70.1,6.6,4.0,1.8,0.0,0.0
472,external_ems_2,bess_2,warning,2026-08-18T09:15:11.618573+00:00,2026-08-18T09:15:12.630203+00:00,1.012,2,0.6628,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 8.1; PCS DC current and BMS current mismatch: 74.4,5.0,6.0,74.4,8.1,4.0,1.8,0.0,0.0
473,external_ems_2,bess_2,warning,2026-08-18T09:17:05.629759+00:00,2026-08-18T09:17:12.619289+00:00,6.99,3,0.66,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 67.1,1.9,4.1,67.1,7.7,5.0,1.8,0.0,0.0
474,external_ems_2,bess_2,warning,2026-08-18T09:19:04.628669+00:00,2026-08-18T09:19:11.618560+00:00,6.99,4,0.4874,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 44.8,2.6,3.9,50.4,4.2,5.0,1.8,0.0,0.0
475,external_ems_2,bess_2,warning,2026-08-18T09:23:03.618607+00:00,2026-08-18T09:23:09.619186+00:00,6.001,7,0.5972,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 49.0,0.6,0.1,56.6,6.5,7.0,1.8,0.0,0.0
476,external_ems_2,bess_2,warning,2026-08-18T09:24:59.628945+00:00,2026-08-18T09:25:02.628909+00:00,3.0,4,0.3842,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 43.7,0.8,1.6,43.7,5.6,8.0,1.8,0.0,0.0
477,external_ems_2,bess_2,warning,2026-08-18T09:32:51.618565+00:00,2026-08-18T09:32:52.630548+00:00,1.012,2,0.6572,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 76.1,2.7,5.4,76.1,7.3,1.0,1.8,0.0,0.0
478,external_ems_2,bess_2,warning,2026-08-18T09:34:45.628865+00:00,2026-08-18T09:34:51.618578+00:00,5.99,7,0.6531,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 62.1,1.0,3.6,65.6,6.7,2.0,1.9,0.0,0.0
479,external_ems_2,bess_2,warning,2026-08-18T09:36:41.618620+00:00,2026-08-18T09:36:53.619026+00:00,12.0,6,0.6683,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 53.1,0.6,1.8,71.8,8.9,2.0,2.0,0.0,0.0
480,external_ems_2,bess_2,warning,2026-08-18T09:37:29.618521+00:00,2026-08-18T09:37:29.618521+00:00,0.0,1,0.4628,pcs_phase_current_imbalance;pcs_bms_current_mismatch,PCS phase current imbalance high: 27.1; PCS DC current and BMS current mismatch: 28.8,0.5,27.1,28.8,3.4,2.0,2.0,0.0,0.0
481,external_ems_2,bess_2,warning,2026-08-18T09:38:45.630366+00:00,2026-08-18T09:38:46.618579+00:00,0.988,2,0.3704,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 43.1,0.8,0.8,43.1,5.0,2.0,1.9,0.0,0.0
482,external_ems_2,bess_2,warning,2026-08-18T09:49:00.628739+00:00,2026-08-18T09:49:03.628804+00:00,3.0,4,0.465,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 49.0,2.4,0.6,49.0,3.6,1.0,1.9,0.0,0.0
483,external_ems_2,bess_2,warning,2026-08-18T09:51:29.630478+00:00,2026-08-18T09:51:30.619160+00:00,0.989,2,0.6107,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 57.4,0.5,1.7,57.4,6.6,2.0,1.9,0.0,0.0
484,external_ems_2,bess_2,warning,2026-08-18T09:53:29.628691+00:00,2026-08-18T09:53:30.618955+00:00,0.99,2,0.4381,pcs_phase_voltage_imbalance;pcs_bms_current_mismatch,PCS phase voltage imbalance high: 8.1; PCS DC current and BMS current mismatch: 47.0,8.1,1.9,47.0,4.5,2.0,1.9,0.0,0.0
485,external_ems_2,bess_2,warning,2026-08-18T10:03:16.628683+00:00,2026-08-18T10:03:18.629910+00:00,2.001,3,0.6824,pcs_phase_voltage_imbalance;pcs_phase_current_imbalance;pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS phase voltage imbalance high: 8.4; PCS phase current imbalance high: 12.2; PCS DC voltage and BMS voltage mismatch: 9.2; PCS DC current and BMS current mismatch: 91.3,8.4,12.2,91.3,9.2,3.0,1.9,0.0,0.0
486,external_ems_2,bess_2,warning,2026-08-18T10:05:10.629565+00:00,2026-08-18T10:05:16.618572+00:00,5.989,7,0.6418,pcs_phase_current_imbalance;pcs_bms_current_mismatch,PCS phase current imbalance high: 8.3; PCS DC current and BMS current mismatch: 61.1,3.0,8.3,61.5,1.2,1.0,1.9,0.0,0.0
487,external_ems_2,bess_2,warning,2026-08-18T10:11:51.629188+00:00,2026-08-18T10:11:54.618567+00:00,2.989,4,0.6566,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 66.4,0.5,0.2,66.4,7.2,2.0,2.0,0.0,0.0
488,external_ems_2,bess_2,warning,2026-08-18T11:45:20.629612+00:00,2026-08-18T11:45:21.619214+00:00,0.99,2,0.372,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 43.2,0.4,2.8,43.2,2.7,2.0,1.8,0.0,0.0
489,external_ems_2,bess_2,warning,2026-08-18T12:38:05.619351+00:00,2026-08-18T12:38:05.619351+00:00,0.0,1,0.4361,pcs_phase_voltage_imbalance,PCS phase voltage imbalance high: 22.0,22.0,2.5,0.5,1.1,2.0,1.7,0.0,0.0
490,external_ems_2,bess_2,warning,2026-08-18T20:25:09.618694+00:00,2026-08-18T20:25:09.618694+00:00,0.0,1,0.3516,pcs_phase_current_imbalance,PCS phase current imbalance high: 22.8,0.6,22.8,11.3,1.6,1.0,0.9,0.0,0.0
491,external_ems_1,bess_1,abnormal,2026-08-17T12:46:59.618577+00:00,2026-08-17T12:47:24.618575+00:00,25.0,26,0.7103,pcs_fault_or_alarm;pcs_phase_voltage_imbalance,PCS fault or alarm flags active: 2.0,36.6,0.3,0.3,2.5,1.0,1.9,2.0,0.0
492,external_ems_2,bess_2,warning,2026-08-19T01:28:19.618576+00:00,2026-08-19T01:28:19.618576+00:00,0.0,1,0.4632,pcs_phase_current_imbalance,PCS phase current imbalance high: 27.5,1.4,27.5,6.4,1.7,2.0,0.8,0.0,0.0
493,external_ems_2,bess_2,warning,2026-08-19T04:52:25.618575+00:00,2026-08-19T04:52:28.618684+00:00,3.0,4,0.5505,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 53.9,0.8,1.2,53.9,6.0,1.0,0.9,0.0,0.0
494,external_ems_2,bess_2,warning,2026-08-19T04:54:19.619498+00:00,2026-08-19T04:54:22.629641+00:00,3.01,4,0.4966,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 50.8,0.7,1.0,50.8,5.4,2.0,0.9,0.0,0.0
495,external_ems_2,bess_2,warning,2026-08-19T04:57:07.618648+00:00,2026-08-19T04:57:19.618567+00:00,12.0,13,0.4185,pcs_phase_current_imbalance;pcs_bms_current_mismatch,PCS phase current imbalance high: 23.8,4.9,25.0,34.2,2.5,2.0,0.9,0.0,0.0
496,external_ems_2,bess_2,warning,2026-08-19T05:10:23.630734+00:00,2026-08-19T05:10:24.618808+00:00,0.988,2,0.6641,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 8.3; PCS DC current and BMS current mismatch: 68.5,0.4,1.8,68.5,8.3,2.0,1.0,0.0,0.0
497,external_ems_2,bess_2,warning,2026-08-19T05:13:32.629457+00:00,2026-08-19T05:13:33.619571+00:00,0.99,2,0.662,pcs_phase_voltage_imbalance;pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS phase voltage imbalance high: 5.8; PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 68.0,5.8,4.7,68.0,7.8,2.0,1.0,0.0,0.0
498,external_ems_2,bess_2,warning,2026-08-19T05:20:05.618566+00:00,2026-08-19T05:20:08.618550+00:00,3.0,4,0.5578,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 54.7,2.1,4.5,54.7,5.2,2.0,1.0,0.0,0.0
499,external_ems_2,bess_2,warning,2026-08-19T05:35:53.618575+00:00,2026-08-19T05:35:57.618589+00:00,4.0,5,0.356,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 42.2,0.6,2.5,42.2,4.6,1.0,1.1,0.0,0.0
500,external_ems_2,bess_2,warning,2026-08-19T05:42:40.618579+00:00,2026-08-19T05:42:41.618566+00:00,1.0,2,0.5351,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 52.9,3.4,2.2,52.9,6.1,3.0,1.0,0.0,0.0
501,external_ems_2,bess_2,warning,2026-08-19T05:44:40.619449+00:00,2026-08-19T05:44:41.618570+00:00,0.999,2,0.6538,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 71.0,2.5,3.1,71.0,6.8,2.0,1.1,0.0,0.0
502,external_ems_2,bess_2,warning,2026-08-19T06:04:48.629524+00:00,2026-08-19T06:04:49.618589+00:00,0.989,2,0.6628,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 8.1; PCS DC current and BMS current mismatch: 65.0,0.6,1.6,65.0,8.1,3.0,1.2,0.0,0.0
503,external_ems_2,bess_2,warning,2026-08-19T06:06:44.618594+00:00,2026-08-19T06:06:47.618601+00:00,3.0,4,0.6325,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 59.1,0.4,0.5,59.1,5.8,2.0,1.2,0.0,0.0
504,external_ems_2,bess_2,warning,2026-08-19T06:08:37.618567+00:00,2026-08-19T06:08:43.618575+00:00,6.0,7,0.4517,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 48.0,0.8,1.6,48.0,5.4,2.0,1.2,0.0,0.0
505,external_ems_2,bess_2,warning,2026-08-19T06:11:16.618568+00:00,2026-08-19T06:11:19.618570+00:00,3.0,4,0.66,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 78.1,1.9,4.5,78.1,7.7,2.0,1.2,0.0,0.0
506,external_ems_2,bess_2,warning,2026-08-19T06:13:09.629300+00:00,2026-08-19T06:13:15.629905+00:00,6.001,7,0.4533,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 43.6,2.1,3.3,48.1,5.4,2.0,1.1,0.0,0.0
507,external_ems_2,bess_2,warning,2026-08-19T06:19:02.618578+00:00,2026-08-19T06:19:08.618714+00:00,6.0,7,0.6538,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 54.0,2.0,2.0,63.5,6.8,1.0,1.1,0.0,0.0
508,external_ems_2,bess_2,warning,2026-08-19T06:23:31.628961+00:00,2026-08-19T06:23:32.618643+00:00,0.99,2,0.3608,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 42.5,0.1,1.7,42.5,4.4,3.0,1.1,0.0,0.0
509,external_ems_2,bess_2,warning,2026-08-19T06:25:52.629234+00:00,2026-08-19T06:25:55.628788+00:00,3.0,4,0.6008,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 57.3,0.4,0.3,57.3,5.4,1.0,1.3,0.0,0.0
510,external_ems_2,bess_2,warning,2026-08-19T06:27:50.618570+00:00,2026-08-19T06:27:55.629151+00:00,5.011,6,0.651,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 71.2,0.3,0.4,71.2,6.4,1.0,1.3,0.0,0.0
511,external_ems_2,bess_2,warning,2026-08-19T06:29:46.628742+00:00,2026-08-19T06:29:51.618577+00:00,4.99,6,0.6628,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 51.4,0.7,1.8,76.7,8.1,2.0,1.3,0.0,0.0
512,external_ems_2,bess_2,warning,2026-08-19T06:31:43.618572+00:00,2026-08-19T06:31:44.618567+00:00,1.0,2,0.4517,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 48.0,0.5,0.7,48.0,5.4,2.0,1.3,0.0,0.0
513,external_ems_2,bess_2,warning,2026-08-19T06:33:45.628682+00:00,2026-08-19T06:33:49.618734+00:00,3.99,5,0.4975,pcs_bms_current_mismatch;pcs_phase_voltage_imbalance,PCS DC current and BMS current mismatch: 50.9,6.2,0.7,50.9,3.8,2.0,1.3,0.0,0.0
514,external_ems_2,bess_2,warning,2026-08-19T06:35:42.629109+00:00,2026-08-19T06:35:48.628753+00:00,6.0,7,0.6559,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 75.3,0.5,0.4,75.3,7.1,1.0,1.3,0.0,0.0
515,external_ems_2,bess_2,warning,2026-08-19T06:37:38.618559+00:00,2026-08-19T06:37:44.629443+00:00,6.011,7,0.6517,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 60.7,4.3,4.1,60.7,6.5,3.0,1.3,0.0,0.0
516,external_ems_2,bess_2,warning,2026-08-19T06:39:36.618572+00:00,2026-08-19T06:39:42.618578+00:00,6.0,7,0.6102,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 57.8,1.6,4.2,57.8,5.6,2.0,1.3,0.0,0.0
517,external_ems_2,bess_2,warning,2026-08-19T06:43:36.629435+00:00,2026-08-19T06:43:37.619564+00:00,0.99,2,0.5725,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 55.1,2.8,2.8,55.1,6.4,2.0,1.3,0.0,0.0
518,external_ems_2,bess_2,warning,2026-08-19T06:45:30.618568+00:00,2026-08-19T06:45:37.618564+00:00,7.0,4,0.6621,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 51.5,0.5,1.6,77.2,8.0,2.0,1.3,0.0,0.0
519,external_ems_2,bess_2,warning,2026-08-19T06:47:36.618576+00:00,2026-08-19T06:47:37.628680+00:00,1.01,2,0.6634,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 8.2; PCS DC current and BMS current mismatch: 68.3,0.7,1.7,68.3,8.2,3.0,1.4,0.0,0.0
520,external_ems_2,bess_2,warning,2026-08-19T06:51:25.618625+00:00,2026-08-19T06:51:30.629868+00:00,5.011,6,0.6545,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 63.1,0.7,2.3,63.1,6.9,3.0,1.4,0.0,0.0
521,external_ems_2,bess_2,warning,2026-08-19T06:53:24.618577+00:00,2026-08-19T06:53:28.618574+00:00,4.0,5,0.4897,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 50.5,0.6,0.9,50.5,5.1,1.0,1.4,0.0,0.0
522,external_ems_2,bess_2,warning,2026-08-19T06:55:18.646382+00:00,2026-08-19T06:55:52.618580+00:00,33.972,8,0.4728,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 43.8,0.5,3.1,49.4,5.2,2.0,1.4,0.0,0.0
523,external_ems_2,bess_2,warning,2026-08-19T06:57:49.618775+00:00,2026-08-19T06:57:52.618563+00:00,3.0,4,0.4169,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 46.0,0.8,1.0,46.0,3.8,1.0,1.4,0.0,0.0
524,external_ems_2,bess_2,warning,2026-08-19T06:59:42.618573+00:00,2026-08-19T06:59:48.619256+00:00,6.001,7,0.6327,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 49.3,0.4,2.2,58.9,6.3,2.0,1.4,0.0,0.0
525,external_ems_2,bess_2,warning,2026-08-19T07:02:19.618566+00:00,2026-08-19T07:02:20.629166+00:00,1.011,2,0.4703,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 49.2,0.4,1.8,49.2,5.3,2.0,1.4,0.0,0.0
526,external_ems_2,bess_2,warning,2026-08-19T07:04:19.629749+00:00,2026-08-19T07:04:20.619307+00:00,0.99,2,0.6579,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.4; PCS DC current and BMS current mismatch: 73.5,4.9,6.6,73.5,7.4,2.0,1.4,0.0,0.0
527,external_ems_2,bess_2,warning,2026-08-19T07:09:22.629236+00:00,2026-08-19T07:09:23.618566+00:00,0.989,2,0.5006,pcs_phase_voltage_imbalance;pcs_bms_current_mismatch,PCS phase voltage imbalance high: 8.1; PCS DC current and BMS current mismatch: 50.9,8.1,6.3,50.9,0.2,2.0,1.4,0.0,0.0
528,external_ems_2,bess_2,warning,2026-08-19T07:13:31.629087+00:00,2026-08-19T07:13:35.628978+00:00,4.0,5,0.5938,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch;pcs_phase_voltage_imbalance,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 55.0,21.8,3.5,55.0,5.7,1.0,1.5,0.0,0.0
529,external_ems_2,bess_2,warning,2026-08-19T07:27:25.618581+00:00,2026-08-19T07:27:26.618581+00:00,1.0,2,0.4265,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 46.6,0.4,1.7,46.6,4.8,3.0,1.6,0.0,0.0
530,external_ems_2,bess_2,warning,2026-08-19T07:35:09.618609+00:00,2026-08-19T07:35:12.618559+00:00,3.0,4,0.6476,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 61.1,0.9,0.9,61.1,5.9,2.0,1.5,0.0,0.0
531,external_ems_2,bess_2,warning,2026-08-19T07:37:03.618580+00:00,2026-08-19T07:37:06.629218+00:00,3.011,4,0.5644,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 54.9,0.6,1.8,54.9,5.7,2.0,1.5,0.0,0.0
532,external_ems_2,bess_2,warning,2026-08-19T07:43:58.628711+00:00,2026-08-19T07:43:59.618789+00:00,0.99,2,0.671,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 9.3; PCS DC current and BMS current mismatch: 80.0,2.6,3.9,80.0,9.3,3.0,1.5,0.0,0.0
533,external_ems_2,bess_2,warning,2026-08-19T07:46:06.618559+00:00,2026-08-19T07:46:09.618558+00:00,3.0,4,0.6503,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 66.5,0.5,0.8,66.5,6.3,1.0,1.6,0.0,0.0
534,external_ems_2,bess_2,warning,2026-08-19T07:48:00.618582+00:00,2026-08-19T07:48:24.629573+00:00,24.011,6,0.6634,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 57.0,0.6,1.5,67.3,8.2,2.0,1.6,0.0,0.0
535,external_ems_2,bess_2,warning,2026-08-19T07:50:17.618574+00:00,2026-08-19T07:50:18.629918+00:00,1.011,2,0.4025,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 45.1,0.6,0.7,45.1,4.9,2.0,1.7,0.0,0.0
536,external_ems_2,bess_2,warning,2026-08-19T07:51:52.618584+00:00,2026-08-19T07:51:52.618584+00:00,0.0,1,0.4102,pcs_phase_voltage_imbalance;pcs_bms_current_mismatch,PCS phase voltage imbalance high: 20.9; PCS DC current and BMS current mismatch: 22.2,20.9,1.6,22.2,2.1,1.0,1.7,0.0,0.0
537,external_ems_2,bess_2,warning,2026-08-19T08:31:01.618572+00:00,2026-08-19T08:31:02.628675+00:00,1.01,2,0.356,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 42.2,2.0,3.6,42.2,3.8,3.0,1.6,0.0,0.0
538,external_ems_2,bess_2,warning,2026-08-19T08:34:31.629937+00:00,2026-08-19T08:34:35.618580+00:00,3.989,5,0.3528,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 42.0,0.6,1.0,42.0,4.1,4.0,1.7,0.0,0.0
539,external_ems_2,bess_2,warning,2026-08-19T09:23:52.618590+00:00,2026-08-19T09:23:55.618571+00:00,3.0,4,0.6434,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 64.1,1.9,4.2,64.1,5.3,2.0,1.8,0.0,0.0
540,external_ems_2,bess_2,warning,2026-08-19T09:27:38.630979+00:00,2026-08-19T09:27:39.619218+00:00,0.988,2,0.5289,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 52.6,3.4,2.4,52.6,5.9,2.0,1.8,0.0,0.0
541,external_ems_2,bess_2,warning,2026-08-19T14:11:27.618566+00:00,2026-08-19T14:11:27.618566+00:00,0.0,1,0.4232,pcs_phase_current_imbalance;pcs_bms_current_mismatch,PCS phase current imbalance high: 25.5; PCS DC current and BMS current mismatch: 27.2,0.0,25.5,27.2,2.9,1.0,1.5,0.0,0.0
542,external_ems_2,bess_2,warning,2026-08-19T16:01:44.619349+00:00,2026-08-19T16:01:44.619349+00:00,0.0,1,0.3931,pcs_phase_current_imbalance;pcs_bms_current_mismatch,PCS phase current imbalance high: 24.5; PCS DC current and BMS current mismatch: 21.1,0.4,24.5,21.1,1.9,1.0,1.4,0.0,0.0
