id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
28899,2026-08-10T17:24:54.285934+00:00,external_ems_1,bess_1,good,0.3819,warning,PCS phase current imbalance high: 24.0; PCS DC current and BMS current mismatch: 21.8,0.6,24.0,1.2,21.8,0.0,1.6,2.0,238.2,238.4,237.8,11.8,35.8,34.9,859.1,22.6,49.89,0.0,3.9,67.3,860.3,0.8,0.7,67.3,100.0,3316.0,3314.0,25.6,24.0,24.4,20000.0,855.9,0,0
38975,2026-08-10T18:48:52.285339+00:00,external_ems_1,bess_1,good,0.4751,warning,PCS phase current imbalance high: 28.0,0.2,28.0,0.6,0.5,0.0,1.5,2.0,231.2,231.2,231.0,37.0,9.9,9.0,858.7,0.6,49.96,0.0,1.7,64.9,859.3,1.1,0.6,64.9,100.0,3313.0,3311.0,25.7,24.2,24.5,20000.0,855.9,0,0
43067,2026-08-10T19:22:58.295782+00:00,external_ems_1,bess_1,good,0.392,warning,PCS phase current imbalance high: 24.5,1.0,24.5,0.3,5.6,0.0,1.6,3.0,232.9,232.8,231.9,33.0,33.6,9.1,858.2,0.4,49.97,0.0,1.8,64.1,857.9,6.0,4.9,64.1,100.0,3311.0,3308.0,25.6,24.0,24.4,20000.0,855.9,0,0
57665,2026-08-10T21:24:37.296242+00:00,external_ems_1,bess_1,good,0.3682,warning,PCS phase current imbalance high: 23.5,1.1,23.5,0.2,18.0,0.0,1.5,3.0,232.5,231.4,231.7,16.4,39.9,36.6,853.0,24.2,49.89,0.0,5.0,60.6,853.2,6.2,5.6,60.6,100.0,3292.0,3289.0,25.8,24.3,24.6,20000.0,855.9,0,0
224827,2026-08-11T20:42:59.618670+00:00,external_ems_1,bess_1,good,0.3801,warning,PCS phase current imbalance high: 24.0,0.6,24.0,1.3,17.5,0.0,1.6,1.0,238.7,238.6,238.1,11.5,35.5,34.9,859.0,22.1,49.88,0.0,21.3,65.3,860.3,4.6,3.8,65.3,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0
288588,2026-08-12T05:34:19.618577+00:00,external_ems_2,bess_2,good,0.4323,warning,PCS phase current imbalance high: 26.2,1.0,26.2,1.3,13.3,0.0,1.0,2.0,239.2,238.8,239.8,57.1,59.6,33.4,861.1,-18.9,50.13,0.0,-17.4,33.2,862.4,-32.2,-31.7,33.2,100.0,3317.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0
288590,2026-08-12T05:34:20.629389+00:00,external_ems_2,bess_2,good,0.4323,warning,PCS phase current imbalance high: 26.2,1.0,26.2,1.3,13.3,0.0,1.0,2.0,239.2,238.8,239.8,57.1,59.6,33.4,861.1,-18.9,50.13,0.0,-17.4,33.2,862.4,-32.2,-31.7,33.2,100.0,3317.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0
288592,2026-08-12T05:34:21.618567+00:00,external_ems_2,bess_2,good,0.4323,warning,PCS phase current imbalance high: 26.2,1.0,26.2,0.6,3.2,0.0,1.0,2.0,239.2,238.8,239.8,57.1,59.6,33.4,861.1,-18.9,50.13,0.0,-17.4,33.2,861.7,-22.1,-23.2,33.2,100.0,3317.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0
288594,2026-08-12T05:34:22.618568+00:00,external_ems_2,bess_2,good,0.4323,warning,PCS phase current imbalance high: 26.2,1.0,26.2,0.6,3.2,0.0,1.0,2.0,239.2,238.8,239.8,57.1,59.6,33.4,861.1,-18.9,50.13,0.0,-17.4,33.2,861.7,-22.1,-23.2,33.2,100.0,3317.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0
288596,2026-08-12T05:34:23.629925+00:00,external_ems_2,bess_2,good,0.4323,warning,PCS phase current imbalance high: 26.2,1.0,26.2,0.6,3.2,0.0,1.0,2.0,239.2,238.8,239.8,57.1,59.6,33.4,861.1,-18.9,50.13,0.0,-17.4,33.2,861.7,-22.1,-23.2,33.2,100.0,3317.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0
288598,2026-08-12T05:34:24.619207+00:00,external_ems_2,bess_2,good,0.4323,warning,PCS phase current imbalance high: 26.2,1.0,26.2,0.6,3.2,0.0,1.0,2.0,239.2,238.8,239.8,57.1,59.6,33.4,861.1,-18.9,50.13,0.0,-17.4,33.2,861.7,-22.1,-23.2,33.2,100.0,3317.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0
295103,2026-08-12T06:28:37.618580+00:00,external_ems_1,bess_1,good,0.4273,warning,PCS phase current imbalance high: 25.3; PCS DC current and BMS current mismatch: 35.8,0.6,25.3,0.9,35.8,0.0,2.0,2.0,237.8,238.4,238.4,46.5,39.0,21.2,875.4,-10.0,50.34,0.0,-74.3,68.9,874.5,-45.8,-41.9,68.9,100.0,3380.0,3378.0,26.4,24.4,24.9,20000.0,855.9,0,0
295105,2026-08-12T06:28:38.618580+00:00,external_ems_1,bess_1,good,0.4273,warning,PCS phase current imbalance high: 25.3; PCS DC current and BMS current mismatch: 35.8,0.6,25.3,0.9,35.8,0.0,2.0,2.0,237.8,238.4,238.4,46.5,39.0,21.2,875.4,-10.0,50.34,0.0,-74.3,68.9,874.5,-45.8,-41.9,68.9,100.0,3380.0,3378.0,26.4,24.4,24.9,20000.0,855.9,0,0
295107,2026-08-12T06:28:39.618578+00:00,external_ems_1,bess_1,good,0.4212,warning,PCS phase current imbalance high: 25.3; PCS DC current and BMS current mismatch: 29.9,0.6,25.3,0.5,29.9,0.0,2.0,4.0,237.8,238.4,238.4,46.5,39.0,21.2,875.4,-10.0,50.34,0.0,-74.3,68.9,874.9,-39.9,-45.1,68.9,100.0,3367.0,3363.0,26.4,24.4,24.9,20000.0,855.9,0,0
295109,2026-08-12T06:28:40.629739+00:00,external_ems_1,bess_1,good,0.4212,warning,PCS phase current imbalance high: 25.3; PCS DC current and BMS current mismatch: 29.9,0.6,25.3,0.5,29.9,0.0,2.0,4.0,237.8,238.4,238.4,46.5,39.0,21.2,875.4,-10.0,50.34,0.0,-74.3,68.9,874.9,-39.9,-45.1,68.9,100.0,3367.0,3363.0,26.4,24.4,24.9,20000.0,855.9,0,0
295111,2026-08-12T06:28:41.618571+00:00,external_ems_1,bess_1,good,0.4212,warning,PCS phase current imbalance high: 25.3; PCS DC current and BMS current mismatch: 29.9,0.6,25.3,0.5,29.9,0.0,2.0,4.0,237.8,238.4,238.4,46.5,39.0,21.2,875.4,-10.0,50.34,0.0,-74.3,68.9,874.9,-39.9,-45.1,68.9,100.0,3367.0,3363.0,26.4,24.4,24.9,20000.0,855.9,0,0
295113,2026-08-12T06:28:42.618577+00:00,external_ems_1,bess_1,good,0.4212,warning,PCS phase current imbalance high: 25.3; PCS DC current and BMS current mismatch: 29.9,0.6,25.3,0.5,29.9,0.0,2.0,4.0,237.8,238.4,238.4,46.5,39.0,21.2,875.4,-10.0,50.34,0.0,-74.3,68.9,874.9,-39.9,-45.1,68.9,100.0,3367.0,3363.0,26.4,24.4,24.9,20000.0,855.9,0,0
295127,2026-08-12T06:28:49.628964+00:00,external_ems_1,bess_1,good,0.6045,warning,PCS DC current and BMS current mismatch: 57.7,1.1,3.4,1.8,57.7,0.0,2.0,3.0,237.0,237.3,236.2,117.2,120.2,120.6,872.4,-104.5,50.36,0.0,-59.9,68.9,874.2,-46.8,-40.7,68.9,100.0,3379.0,3376.0,26.4,24.4,24.9,20000.0,855.9,0,0
295129,2026-08-12T06:28:50.619477+00:00,external_ems_1,bess_1,good,0.6045,warning,PCS DC current and BMS current mismatch: 57.7,1.1,3.4,1.8,57.7,0.0,2.0,3.0,237.0,237.3,236.2,117.2,120.2,120.6,872.4,-104.5,50.36,0.0,-59.9,68.9,874.2,-46.8,-40.7,68.9,100.0,3379.0,3376.0,26.4,24.4,24.9,20000.0,855.9,0,0
295131,2026-08-12T06:28:51.618723+00:00,external_ems_1,bess_1,good,0.6045,warning,PCS DC current and BMS current mismatch: 57.7,1.1,3.4,1.8,57.7,0.0,2.0,3.0,237.0,237.3,236.2,117.2,120.2,120.6,872.4,-104.5,50.36,0.0,-59.9,68.9,874.2,-46.8,-40.7,68.9,100.0,3388.0,3385.0,26.4,24.4,24.9,20000.0,855.9,0,0
295133,2026-08-12T06:28:52.618565+00:00,external_ems_1,bess_1,good,0.6366,warning,PCS DC current and BMS current mismatch: 59.7,1.1,3.4,2.5,59.7,0.0,2.0,3.0,237.0,237.3,236.2,117.2,120.2,120.6,872.4,-104.5,50.36,0.0,-59.9,68.9,874.9,-44.8,-46.7,68.9,100.0,3388.0,3385.0,26.4,24.4,24.9,20000.0,855.9,0,0
295135,2026-08-12T06:28:53.630006+00:00,external_ems_1,bess_1,good,0.6366,warning,PCS DC current and BMS current mismatch: 59.7,1.1,3.4,2.5,59.7,0.0,2.0,3.0,237.0,237.3,236.2,117.2,120.2,120.6,872.4,-104.5,50.36,0.0,-59.9,68.9,874.9,-44.8,-46.7,68.9,100.0,3388.0,3385.0,26.4,24.4,24.9,20000.0,855.9,0,0
295136,2026-08-12T06:28:53.630006+00:00,external_ems_2,bess_2,good,0.3681,warning,PCS phase current imbalance high: 8.6; PCS DC current and BMS current mismatch: 42.9,1.1,8.6,3.8,42.9,0.0,1.1,2.0,236.8,237.2,237.9,98.1,106.7,104.6,862.6,-93.1,50.32,0.0,-28.3,40.8,866.4,-50.2,-51.2,40.8,100.0,3346.0,3344.0,25.8,24.7,25.0,20000.0,856.4,0,0
295137,2026-08-12T06:28:54.618693+00:00,external_ems_1,bess_1,good,0.6366,warning,PCS DC current and BMS current mismatch: 59.7,1.1,3.4,2.5,59.7,0.0,2.0,3.0,237.0,237.3,236.2,117.2,120.2,120.6,872.4,-104.5,50.36,0.0,-59.9,68.9,874.9,-44.8,-46.7,68.9,100.0,3388.0,3385.0,26.4,24.4,24.9,20000.0,855.9,0,0
295138,2026-08-12T06:28:54.618693+00:00,external_ems_2,bess_2,good,0.3681,warning,PCS phase current imbalance high: 8.6; PCS DC current and BMS current mismatch: 42.9,1.1,8.6,3.8,42.9,0.0,1.1,2.0,236.8,237.2,237.9,98.1,106.7,104.6,862.6,-93.1,50.32,0.0,-28.3,40.8,866.4,-50.2,-51.2,40.8,100.0,3322.0,3320.0,25.8,24.7,25.0,20000.0,856.4,0,0
295139,2026-08-12T06:28:55.629260+00:00,external_ems_1,bess_1,good,0.6366,warning,PCS DC current and BMS current mismatch: 59.7,1.1,3.4,2.5,59.7,0.0,2.0,3.0,237.0,237.3,236.2,117.2,120.2,120.6,872.4,-104.5,50.36,0.0,-59.9,68.9,874.9,-44.8,-46.7,68.9,100.0,3388.0,3385.0,26.4,24.4,24.9,20000.0,855.9,0,0
295153,2026-08-12T06:29:02.630331+00:00,external_ems_1,bess_1,good,0.3967,warning,PCS phase current imbalance high: 24.7,0.7,24.7,3.8,0.8,0.0,2.0,3.0,238.7,239.0,238.3,51.5,31.3,56.0,878.3,-46.7,50.35,0.0,-75.9,68.9,874.5,-47.5,-40.5,68.9,100.0,3375.0,3372.0,26.4,24.4,24.9,20000.0,855.9,0,0
295155,2026-08-12T06:29:03.618589+00:00,external_ems_1,bess_1,good,0.3967,warning,PCS phase current imbalance high: 24.7,0.7,24.7,3.8,0.8,0.0,2.0,3.0,238.7,239.0,238.3,51.5,31.3,56.0,878.3,-46.7,50.35,0.0,-75.9,68.9,874.5,-47.5,-40.5,68.9,100.0,3375.0,3372.0,26.4,24.4,24.9,20000.0,855.9,0,0
295157,2026-08-12T06:29:04.629019+00:00,external_ems_1,bess_1,good,0.3967,warning,PCS phase current imbalance high: 24.7,0.7,24.7,3.4,4.5,0.0,2.0,2.0,238.7,239.0,238.3,51.5,31.3,56.0,878.3,-46.7,50.35,0.0,-75.9,68.9,874.9,-42.2,-45.1,68.9,100.0,3374.0,3372.0,26.4,24.4,24.9,20000.0,855.9,0,0
295159,2026-08-12T06:29:05.618708+00:00,external_ems_1,bess_1,good,0.3967,warning,PCS phase current imbalance high: 24.7,0.7,24.7,3.4,4.5,0.0,2.0,2.0,238.7,239.0,238.3,51.5,31.3,56.0,878.3,-46.7,50.35,0.0,-75.9,68.9,874.9,-42.2,-45.1,68.9,100.0,3374.0,3372.0,26.4,24.4,24.9,20000.0,855.9,0,0
295161,2026-08-12T06:29:06.629625+00:00,external_ems_1,bess_1,good,0.3967,warning,PCS phase current imbalance high: 24.7,0.7,24.7,3.4,4.5,0.0,2.0,2.0,238.7,239.0,238.3,51.5,31.3,56.0,878.3,-46.7,50.35,0.0,-75.9,68.9,874.9,-42.2,-45.1,68.9,100.0,3374.0,3372.0,26.4,24.4,24.9,20000.0,855.9,0,0
295163,2026-08-12T06:29:07.618575+00:00,external_ems_1,bess_1,good,0.3967,warning,PCS phase current imbalance high: 24.7,0.7,24.7,3.4,4.5,0.0,2.0,2.0,238.7,239.0,238.3,51.5,31.3,56.0,878.3,-46.7,50.35,0.0,-75.9,68.9,874.9,-42.2,-45.1,68.9,100.0,3374.0,3372.0,26.4,24.4,24.9,20000.0,855.9,0,0
295179,2026-08-12T06:29:15.629469+00:00,external_ems_1,bess_1,good,0.6382,warning,PCS DC current and BMS current mismatch: 59.8,1.2,4.8,1.1,59.8,0.4,2.0,2.0,240.0,240.0,238.8,109.8,112.0,114.6,873.1,-94.5,50.34,0.0,-76.0,69.3,874.2,-34.7,-39.1,68.9,100.0,3363.0,3361.0,26.4,24.4,24.9,20000.0,855.9,0,0
295181,2026-08-12T06:29:16.618684+00:00,external_ems_1,bess_1,good,0.6382,warning,PCS DC current and BMS current mismatch: 59.8,1.2,4.8,1.1,59.8,0.4,2.0,2.0,240.0,240.0,238.8,109.8,112.0,114.6,873.1,-94.5,50.34,0.0,-76.0,69.3,874.2,-34.7,-39.1,68.9,100.0,3363.0,3361.0,26.4,24.4,24.9,20000.0,855.9,0,0
295183,2026-08-12T06:29:17.618581+00:00,external_ems_1,bess_1,good,0.4826,warning,PCS DC current and BMS current mismatch: 50.1,1.2,4.8,1.8,50.1,0.0,1.9,2.0,240.0,240.0,238.8,109.8,112.0,114.6,873.1,-94.5,50.34,0.0,-76.0,69.3,874.9,-44.4,-47.9,69.3,100.0,3379.0,3377.0,26.4,24.5,24.9,20000.0,855.9,0,0
295185,2026-08-12T06:29:18.628823+00:00,external_ems_1,bess_1,good,0.4826,warning,PCS DC current and BMS current mismatch: 50.1,1.2,4.8,1.8,50.1,0.0,1.9,2.0,240.0,240.0,238.8,109.8,112.0,114.6,873.1,-94.5,50.34,0.0,-76.0,69.3,874.9,-44.4,-47.9,69.3,100.0,3379.0,3377.0,26.4,24.5,24.9,20000.0,855.9,0,0
295187,2026-08-12T06:29:19.619497+00:00,external_ems_1,bess_1,good,0.4826,warning,PCS DC current and BMS current mismatch: 50.1,1.2,4.8,1.8,50.1,0.0,1.9,2.0,240.0,240.0,238.8,109.8,112.0,114.6,873.1,-94.5,50.34,0.0,-76.0,69.3,874.9,-44.4,-47.9,69.3,100.0,3379.0,3377.0,26.4,24.5,24.9,20000.0,855.9,0,0
295189,2026-08-12T06:29:20.619057+00:00,external_ems_1,bess_1,good,0.4826,warning,PCS DC current and BMS current mismatch: 50.1,1.2,4.8,1.8,50.1,0.0,1.9,2.0,240.0,240.0,238.8,109.8,112.0,114.6,873.1,-94.5,50.34,0.0,-76.0,69.3,874.9,-44.4,-47.9,69.3,100.0,3379.0,3377.0,26.4,24.5,24.9,20000.0,855.9,0,0
295236,2026-08-12T06:29:43.618944+00:00,external_ems_2,bess_2,good,0.3777,warning,PCS phase current imbalance high: 23.9,1.0,23.9,3.2,0.4,0.0,1.1,2.0,235.9,235.2,234.9,67.2,51.1,75.0,869.6,-52.7,50.38,0.0,-7.8,40.8,866.4,-53.1,-53.8,40.8,100.0,3319.0,3317.0,25.8,24.7,25.1,20000.0,856.4,0,0
295238,2026-08-12T06:29:44.629610+00:00,external_ems_2,bess_2,good,0.3777,warning,PCS phase current imbalance high: 23.9,1.0,23.9,3.2,0.4,0.0,1.1,2.0,235.9,235.2,234.9,67.2,51.1,75.0,869.6,-52.7,50.38,0.0,-7.8,40.8,866.4,-53.1,-53.8,40.8,100.0,3319.0,3317.0,25.8,24.7,25.1,20000.0,856.4,0,0
295240,2026-08-12T06:29:45.618574+00:00,external_ems_2,bess_2,good,0.6947,warning,PCS phase current imbalance high: 23.9; PCS DC voltage and BMS voltage mismatch: 9.2; PCS DC current and BMS current mismatch: 60.2,1.0,23.9,9.2,60.2,0.0,1.2,1.0,235.9,235.2,234.9,67.2,51.1,75.0,869.6,-52.7,50.38,0.0,-7.8,40.8,860.4,7.5,7.1,40.8,100.0,3313.0,3312.0,25.9,24.7,25.1,20000.0,856.4,0,0
295242,2026-08-12T06:29:46.618569+00:00,external_ems_2,bess_2,good,0.6947,warning,PCS phase current imbalance high: 23.9; PCS DC voltage and BMS voltage mismatch: 9.2; PCS DC current and BMS current mismatch: 60.2,1.0,23.9,9.2,60.2,0.0,1.2,1.0,235.9,235.2,234.9,67.2,51.1,75.0,869.6,-52.7,50.38,0.0,-7.8,40.8,860.4,7.5,7.1,40.8,100.0,3313.0,3312.0,25.9,24.7,25.1,20000.0,856.4,0,0
295243,2026-08-12T06:29:47.628853+00:00,external_ems_1,bess_1,good,0.6579,warning,PCS DC voltage and BMS voltage mismatch: 7.4; PCS DC current and BMS current mismatch: 75.8,0.5,0.5,7.4,75.8,0.0,1.9,4.0,215.2,215.0,214.7,19.8,19.8,19.3,868.5,14.9,49.9,0.0,10.7,69.3,875.9,-60.9,-56.9,69.3,100.0,3389.0,3385.0,26.4,24.5,24.9,20000.0,855.9,0,0
295244,2026-08-12T06:29:47.628853+00:00,external_ems_2,bess_2,good,0.6947,warning,PCS phase current imbalance high: 23.9; PCS DC voltage and BMS voltage mismatch: 9.2; PCS DC current and BMS current mismatch: 60.2,1.0,23.9,9.2,60.2,0.0,1.2,1.0,235.9,235.2,234.9,67.2,51.1,75.0,869.6,-52.7,50.38,0.0,-7.8,40.8,860.4,7.5,7.1,40.8,100.0,3313.0,3312.0,25.9,24.7,25.1,20000.0,856.4,0,0
295245,2026-08-12T06:29:48.619261+00:00,external_ems_1,bess_1,good,0.6579,warning,PCS DC voltage and BMS voltage mismatch: 7.4; PCS DC current and BMS current mismatch: 75.8,0.5,0.5,7.4,75.8,0.0,1.9,4.0,215.2,215.0,214.7,19.8,19.8,19.3,868.5,14.9,49.9,0.0,10.7,69.3,875.9,-60.9,-56.9,69.3,100.0,3389.0,3385.0,26.4,24.5,24.9,20000.0,855.9,0,0
295246,2026-08-12T06:29:48.619261+00:00,external_ems_2,bess_2,good,0.6947,warning,PCS phase current imbalance high: 23.9; PCS DC voltage and BMS voltage mismatch: 9.2; PCS DC current and BMS current mismatch: 60.2,1.0,23.9,9.2,60.2,0.0,1.2,1.0,235.9,235.2,234.9,67.2,51.1,75.0,869.6,-52.7,50.38,0.0,-7.8,40.8,860.4,7.5,7.1,40.8,100.0,3313.0,3312.0,25.9,24.7,25.1,20000.0,856.4,0,0
295248,2026-08-12T06:29:49.618575+00:00,external_ems_2,bess_2,good,0.6947,warning,PCS phase current imbalance high: 23.9; PCS DC voltage and BMS voltage mismatch: 9.2; PCS DC current and BMS current mismatch: 60.2,1.0,23.9,9.2,60.2,0.0,1.2,1.0,235.9,235.2,234.9,67.2,51.1,75.0,869.6,-52.7,50.38,0.0,-7.8,40.8,860.4,7.5,7.1,40.8,100.0,3313.0,3312.0,25.9,24.7,25.1,20000.0,856.4,0,0
406733,2026-08-12T21:58:52.618582+00:00,external_ems_1,bess_1,good,0.3611,warning,PCS phase current imbalance high: 23.2,0.2,23.2,0.2,0.2,0.0,1.5,1.0,231.3,231.2,231.1,36.1,36.4,13.2,860.1,5.2,49.95,0.0,3.3,65.3,860.3,5.0,3.1,65.3,100.0,3318.0,3317.0,25.7,24.2,24.5,20000.0,855.9,0,0
479849,2026-08-13T08:08:10.629190+00:00,external_ems_1,bess_1,good,0.3563,warning,PCS phase current imbalance high: 23.0,0.5,23.0,1.8,0.3,0.0,1.8,1.0,237.4,237.5,237.9,45.3,39.2,22.3,876.3,-48.1,50.31,0.0,-69.6,78.3,874.5,-48.4,-41.1,78.3,100.0,3363.0,3362.0,26.2,24.4,24.8,20000.0,855.9,0,0
479851,2026-08-13T08:08:11.618568+00:00,external_ems_1,bess_1,good,0.3563,warning,PCS phase current imbalance high: 23.0,0.5,23.0,1.8,0.3,0.0,1.8,1.0,237.4,237.5,237.9,45.3,39.2,22.3,876.3,-48.1,50.31,0.0,-69.6,78.3,874.5,-48.4,-41.1,78.3,100.0,3363.0,3362.0,26.2,24.4,24.8,20000.0,855.9,0,0
479853,2026-08-13T08:08:12.629864+00:00,external_ems_1,bess_1,good,0.3563,warning,PCS phase current imbalance high: 23.0,0.5,23.0,2.1,12.8,0.0,1.8,2.0,237.4,237.5,237.9,45.3,39.2,22.3,876.3,-48.1,50.31,0.0,-69.6,78.3,874.2,-35.3,-35.6,78.3,100.0,3366.0,3364.0,26.2,24.4,24.8,20000.0,855.9,0,0
479855,2026-08-13T08:08:13.618618+00:00,external_ems_1,bess_1,good,0.3563,warning,PCS phase current imbalance high: 23.0,0.5,23.0,2.1,12.8,0.0,1.8,2.0,237.4,237.5,237.9,45.3,39.2,22.3,876.3,-48.1,50.31,0.0,-69.6,78.3,874.2,-35.3,-35.6,78.3,100.0,3366.0,3364.0,26.2,24.4,24.8,20000.0,855.9,0,0
479857,2026-08-13T08:08:14.628935+00:00,external_ems_1,bess_1,good,0.3563,warning,PCS phase current imbalance high: 23.0,0.5,23.0,2.1,12.8,0.0,1.8,2.0,237.4,237.5,237.9,45.3,39.2,22.3,876.3,-48.1,50.31,0.0,-69.6,78.3,874.2,-35.3,-35.6,78.3,100.0,3366.0,3364.0,26.2,24.4,24.8,20000.0,855.9,0,0
479859,2026-08-13T08:08:15.618586+00:00,external_ems_1,bess_1,good,0.3563,warning,PCS phase current imbalance high: 23.0,0.5,23.0,2.1,12.8,0.0,1.8,2.0,237.4,237.5,237.9,45.3,39.2,22.3,876.3,-48.1,50.31,0.0,-69.6,78.3,874.2,-35.3,-35.6,78.3,100.0,3366.0,3364.0,26.2,24.4,24.8,20000.0,855.9,0,0
479861,2026-08-13T08:08:16.629148+00:00,external_ems_1,bess_1,good,0.3563,warning,PCS phase current imbalance high: 23.0,0.5,23.0,2.1,12.8,0.0,1.8,2.0,237.4,237.5,237.9,45.3,39.2,22.3,876.3,-48.1,50.31,0.0,-69.6,78.3,874.2,-35.3,-35.6,78.3,100.0,3366.0,3364.0,26.2,24.4,24.8,20000.0,855.9,0,0
479875,2026-08-13T08:08:23.630019+00:00,external_ems_1,bess_1,good,0.4062,warning,PCS phase current imbalance high: 25.1,0.6,25.1,0.8,8.8,0.0,1.9,3.0,237.2,237.3,237.8,49.5,44.4,24.4,875.7,-42.4,50.32,0.0,-72.0,78.3,874.9,-51.2,-44.5,78.3,100.0,3372.0,3369.0,26.3,24.4,24.8,20000.0,855.9,0,0
479877,2026-08-13T08:08:24.618630+00:00,external_ems_1,bess_1,good,0.4062,warning,PCS phase current imbalance high: 25.1,0.6,25.1,0.8,8.8,0.0,1.9,3.0,237.2,237.3,237.8,49.5,44.4,24.4,875.7,-42.4,50.32,0.0,-72.0,78.3,874.9,-51.2,-44.5,78.3,100.0,3372.0,3369.0,26.3,24.4,24.8,20000.0,855.9,0,0
479879,2026-08-13T08:08:25.629047+00:00,external_ems_1,bess_1,good,0.4062,warning,PCS phase current imbalance high: 25.1,0.6,25.1,1.2,1.9,0.0,1.8,3.0,237.2,237.3,237.8,49.5,44.4,24.4,875.7,-42.4,50.32,0.0,-72.0,78.3,874.5,-40.5,-36.8,78.3,100.0,3376.0,3373.0,26.2,24.4,24.8,20000.0,855.9,0,0
479881,2026-08-13T08:08:26.618786+00:00,external_ems_1,bess_1,good,0.4062,warning,PCS phase current imbalance high: 25.1,0.6,25.1,1.2,1.9,0.0,1.8,3.0,237.2,237.3,237.8,49.5,44.4,24.4,875.7,-42.4,50.32,0.0,-72.0,78.3,874.5,-40.5,-36.8,78.3,100.0,3376.0,3373.0,26.2,24.4,24.8,20000.0,855.9,0,0
479883,2026-08-13T08:08:27.629224+00:00,external_ems_1,bess_1,good,0.4062,warning,PCS phase current imbalance high: 25.1,0.6,25.1,1.2,1.9,0.0,1.8,3.0,237.2,237.3,237.8,49.5,44.4,24.4,875.7,-42.4,50.32,0.0,-72.0,78.3,874.5,-40.5,-36.8,78.3,100.0,3376.0,3373.0,26.2,24.4,24.8,20000.0,855.9,0,0
479885,2026-08-13T08:08:28.618569+00:00,external_ems_1,bess_1,good,0.4062,warning,PCS phase current imbalance high: 25.1,0.6,25.1,1.2,1.9,0.0,1.8,3.0,237.2,237.3,237.8,49.5,44.4,24.4,875.7,-42.4,50.32,0.0,-72.0,78.3,874.5,-40.5,-36.8,78.3,100.0,3376.0,3373.0,26.2,24.4,24.8,20000.0,855.9,0,0
479927,2026-08-13T08:08:49.618675+00:00,external_ems_1,bess_1,good,0.4679,warning,PCS phase current imbalance high: 27.2; PCS DC current and BMS current mismatch: 31.4,0.3,27.2,0.1,31.4,0.0,1.9,3.0,237.7,237.4,237.7,60.5,66.4,39.2,875.6,-24.9,50.32,0.0,-68.3,78.3,875.5,-56.3,-50.0,78.3,100.0,3388.0,3385.0,26.3,24.4,24.9,20000.0,855.9,0,0
479929,2026-08-13T08:08:50.630092+00:00,external_ems_1,bess_1,good,0.4679,warning,PCS phase current imbalance high: 27.2; PCS DC current and BMS current mismatch: 31.4,0.3,27.2,0.1,31.4,0.0,1.9,3.0,237.7,237.4,237.7,60.5,66.4,39.2,875.6,-24.9,50.32,0.0,-68.3,78.3,875.5,-56.3,-50.0,78.3,100.0,3388.0,3385.0,26.3,24.4,24.9,20000.0,855.9,0,0
479931,2026-08-13T08:08:51.618560+00:00,external_ems_1,bess_1,good,0.4561,warning,PCS phase current imbalance high: 27.2,0.3,27.2,0.1,9.1,0.0,1.9,3.0,237.7,237.4,237.7,60.5,66.4,39.2,875.6,-24.9,50.32,0.0,-68.3,78.3,875.5,-34.0,-41.8,78.3,100.0,3379.0,3376.0,26.3,24.4,24.9,20000.0,855.9,0,0
479933,2026-08-13T08:08:52.629506+00:00,external_ems_1,bess_1,good,0.4561,warning,PCS phase current imbalance high: 27.2,0.3,27.2,0.1,9.1,0.0,1.9,3.0,237.7,237.4,237.7,60.5,66.4,39.2,875.6,-24.9,50.32,0.0,-68.3,78.3,875.5,-34.0,-41.8,78.3,100.0,3379.0,3376.0,26.3,24.4,24.9,20000.0,855.9,0,0
479935,2026-08-13T08:08:53.619148+00:00,external_ems_1,bess_1,good,0.4561,warning,PCS phase current imbalance high: 27.2,0.3,27.2,0.1,9.1,0.0,1.9,3.0,237.7,237.4,237.7,60.5,66.4,39.2,875.6,-24.9,50.32,0.0,-68.3,78.3,875.5,-34.0,-41.8,78.3,100.0,3379.0,3376.0,26.3,24.4,24.9,20000.0,855.9,0,0
479937,2026-08-13T08:08:54.618610+00:00,external_ems_1,bess_1,good,0.4561,warning,PCS phase current imbalance high: 27.2,0.3,27.2,0.1,9.1,0.0,1.9,3.0,237.7,237.4,237.7,60.5,66.4,39.2,875.6,-24.9,50.32,0.0,-68.3,78.3,875.5,-34.0,-41.8,78.3,100.0,3379.0,3376.0,26.3,24.4,24.9,20000.0,855.9,0,0
479939,2026-08-13T08:08:55.618582+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS DC current and BMS current mismatch: 64.2,0.9,6.6,1.3,64.2,0.0,1.9,3.0,239.5,239.8,238.9,114.3,114.8,120.9,874.2,-98.2,50.35,0.0,-67.2,78.3,875.5,-34.0,-41.8,78.3,100.0,3379.0,3376.0,26.3,24.4,24.9,20000.0,855.9,0,0
479941,2026-08-13T08:08:56.628934+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS DC current and BMS current mismatch: 64.2,0.9,6.6,1.3,64.2,0.0,1.9,3.0,239.5,239.8,238.9,114.3,114.8,120.9,874.2,-98.2,50.35,0.0,-67.2,78.3,875.5,-34.0,-41.8,78.3,100.0,3379.0,3376.0,26.3,24.4,24.9,20000.0,855.9,0,0
479943,2026-08-13T08:08:57.618679+00:00,external_ems_1,bess_1,good,0.6125,warning,PCS DC current and BMS current mismatch: 58.2,0.9,6.6,2.7,58.2,0.0,1.9,5.0,239.5,239.8,238.9,114.3,114.8,120.9,874.2,-98.2,50.35,0.0,-67.2,78.3,876.9,-40.0,-52.0,78.3,100.0,3376.0,3371.0,26.3,24.4,24.9,20000.0,855.9,0,0
479945,2026-08-13T08:08:58.630124+00:00,external_ems_1,bess_1,good,0.6125,warning,PCS DC current and BMS current mismatch: 58.2,0.9,6.6,2.7,58.2,0.0,1.9,5.0,239.5,239.8,238.9,114.3,114.8,120.9,874.2,-98.2,50.35,0.0,-67.2,78.3,876.9,-40.0,-52.0,78.3,100.0,3376.0,3371.0,26.3,24.4,24.9,20000.0,855.9,0,0
479946,2026-08-13T08:08:58.630124+00:00,external_ems_2,bess_2,good,0.422,warning,PCS phase current imbalance high: 25.1; PCS DC current and BMS current mismatch: 35.3,1.0,25.1,1.7,35.3,0.0,1.1,2.0,237.7,237.2,238.2,55.3,63.5,38.4,865.7,-3.1,50.35,0.0,-76.7,43.9,867.4,-38.4,-51.2,43.9,100.0,3341.0,3339.0,25.8,24.7,25.0,20000.0,856.4,0,0
479947,2026-08-13T08:08:59.619842+00:00,external_ems_1,bess_1,good,0.6125,warning,PCS DC current and BMS current mismatch: 58.2,0.9,6.6,2.7,58.2,0.0,1.9,5.0,239.5,239.8,238.9,114.3,114.8,120.9,874.2,-98.2,50.35,0.0,-67.2,78.3,876.9,-40.0,-52.0,78.3,100.0,3376.0,3371.0,26.3,24.4,24.9,20000.0,855.9,0,0
479948,2026-08-13T08:08:59.619842+00:00,external_ems_2,bess_2,good,0.422,warning,PCS phase current imbalance high: 25.1; PCS DC current and BMS current mismatch: 35.3,1.0,25.1,1.7,35.3,0.0,1.1,2.0,237.7,237.2,238.2,55.3,63.5,38.4,865.7,-3.1,50.35,0.0,-76.7,43.9,867.4,-38.4,-51.2,43.9,100.0,3341.0,3339.0,25.8,24.7,25.0,20000.0,856.4,0,0
479949,2026-08-13T08:09:00.618812+00:00,external_ems_1,bess_1,good,0.6125,warning,PCS DC current and BMS current mismatch: 58.2,0.9,6.6,2.7,58.2,0.0,1.9,5.0,239.5,239.8,238.9,114.3,114.8,120.9,874.2,-98.2,50.35,0.0,-67.2,78.3,876.9,-40.0,-52.0,78.3,100.0,3376.0,3371.0,26.3,24.4,24.9,20000.0,855.9,0,0
479950,2026-08-13T08:09:00.618812+00:00,external_ems_2,bess_2,good,0.5714,warning,PCS phase current imbalance high: 25.1; PCS DC current and BMS current mismatch: 54.0,1.0,25.1,1.4,54.0,0.0,1.1,3.0,237.7,237.2,238.2,55.3,63.5,38.4,865.7,-3.1,50.35,0.0,-76.7,43.9,867.1,-57.1,-50.6,43.9,100.0,3350.0,3347.0,25.8,24.7,25.0,20000.0,856.4,0,0
479952,2026-08-13T08:09:01.618566+00:00,external_ems_2,bess_2,good,0.5714,warning,PCS phase current imbalance high: 25.1; PCS DC current and BMS current mismatch: 54.0,1.0,25.1,1.4,54.0,0.0,1.1,3.0,237.7,237.2,238.2,55.3,63.5,38.4,865.7,-3.1,50.35,0.0,-76.7,43.9,867.1,-57.1,-50.6,43.9,100.0,3350.0,3347.0,25.8,24.7,25.0,20000.0,856.4,0,0
479954,2026-08-13T08:09:02.628741+00:00,external_ems_2,bess_2,good,0.5714,warning,PCS phase current imbalance high: 25.1; PCS DC current and BMS current mismatch: 54.0,1.0,25.1,1.4,54.0,0.0,1.1,3.0,237.7,237.2,238.2,55.3,63.5,38.4,865.7,-3.1,50.35,0.0,-76.7,43.9,867.1,-57.1,-50.6,43.9,100.0,3350.0,3347.0,25.8,24.7,25.0,20000.0,856.4,0,0
479956,2026-08-13T08:09:03.618588+00:00,external_ems_2,bess_2,good,0.5714,warning,PCS phase current imbalance high: 25.1; PCS DC current and BMS current mismatch: 54.0,1.0,25.1,1.4,54.0,0.0,1.1,3.0,237.7,237.2,238.2,55.3,63.5,38.4,865.7,-3.1,50.35,0.0,-76.7,43.9,867.1,-57.1,-50.6,43.9,100.0,3350.0,3347.0,25.8,24.7,25.0,20000.0,856.4,0,0
479965,2026-08-13T08:09:08.618559+00:00,external_ems_1,bess_1,good,0.3516,warning,PCS phase current imbalance high: 22.8,0.4,22.8,1.7,8.5,0.0,1.9,2.0,237.9,237.6,237.5,72.6,85.4,62.6,873.5,-28.7,50.36,0.0,-17.3,78.3,875.2,-37.2,-43.7,78.3,100.0,3376.0,3374.0,26.3,24.4,24.9,20000.0,855.9,0,0
479967,2026-08-13T08:09:09.630635+00:00,external_ems_1,bess_1,good,0.3516,warning,PCS phase current imbalance high: 22.8,0.4,22.8,1.7,8.5,0.0,1.9,2.0,237.9,237.6,237.5,72.6,85.4,62.6,873.5,-28.7,50.36,0.0,-17.3,78.3,875.2,-37.2,-43.7,78.3,100.0,3376.0,3374.0,26.3,24.4,24.9,20000.0,855.9,0,0
479969,2026-08-13T08:09:10.618572+00:00,external_ems_1,bess_1,good,0.368,warning,PCS phase current imbalance high: 22.8; PCS DC current and BMS current mismatch: 35.9,0.4,22.8,2.4,35.9,0.0,1.8,3.0,237.9,237.6,237.5,72.6,85.4,62.6,873.5,-28.7,50.36,0.0,-17.3,78.3,875.9,-64.6,-52.4,78.3,100.0,3389.0,3386.0,26.3,24.5,24.9,20000.0,855.9,0,0
479971,2026-08-13T08:09:11.618571+00:00,external_ems_1,bess_1,good,0.368,warning,PCS phase current imbalance high: 22.8; PCS DC current and BMS current mismatch: 35.9,0.4,22.8,2.4,35.9,0.0,1.8,3.0,237.9,237.6,237.5,72.6,85.4,62.6,873.5,-28.7,50.36,0.0,-17.3,78.3,875.9,-64.6,-52.4,78.3,100.0,3389.0,3386.0,26.3,24.5,24.9,20000.0,855.9,0,0
479972,2026-08-13T08:09:11.618571+00:00,external_ems_2,bess_2,good,0.4352,warning,PCS phase current imbalance high: 11.6; PCS DC current and BMS current mismatch: 46.8,1.6,11.6,2.1,46.8,0.0,1.1,1.0,237.8,238.5,239.4,108.6,108.0,119.6,865.3,-87.8,50.36,0.0,-80.1,43.9,867.4,-41.0,-53.4,43.9,100.0,3322.0,3321.0,25.8,24.7,25.0,20000.0,856.4,0,0
479973,2026-08-13T08:09:12.630358+00:00,external_ems_1,bess_1,good,0.368,warning,PCS phase current imbalance high: 22.8; PCS DC current and BMS current mismatch: 35.9,0.4,22.8,2.4,35.9,0.0,1.8,3.0,237.9,237.6,237.5,72.6,85.4,62.6,873.5,-28.7,50.36,0.0,-17.3,78.3,875.9,-64.6,-52.4,78.3,100.0,3389.0,3386.0,26.3,24.5,24.9,20000.0,855.9,0,0
479974,2026-08-13T08:09:12.630358+00:00,external_ems_2,bess_2,good,0.4352,warning,PCS phase current imbalance high: 11.6; PCS DC current and BMS current mismatch: 46.8,1.6,11.6,2.1,46.8,0.0,1.1,1.0,237.8,238.5,239.4,108.6,108.0,119.6,865.3,-87.8,50.36,0.0,-80.1,43.9,867.4,-41.0,-53.4,43.9,100.0,3350.0,3348.0,25.8,24.7,25.0,20000.0,856.4,0,0
479975,2026-08-13T08:09:13.619208+00:00,external_ems_1,bess_1,good,0.368,warning,PCS phase current imbalance high: 22.8; PCS DC current and BMS current mismatch: 35.9,0.4,22.8,2.4,35.9,0.0,1.8,3.0,237.9,237.6,237.5,72.6,85.4,62.6,873.5,-28.7,50.36,0.0,-17.3,78.3,875.9,-64.6,-52.4,78.3,100.0,3389.0,3386.0,26.3,24.5,24.9,20000.0,855.9,0,0
479976,2026-08-13T08:09:13.619208+00:00,external_ems_2,bess_2,good,0.4593,warning,PCS phase current imbalance high: 11.6; PCS DC current and BMS current mismatch: 48.3,1.6,11.6,0.8,48.3,0.0,1.1,2.0,237.8,238.5,239.4,108.6,108.0,119.6,865.3,-87.8,50.36,0.0,-80.1,43.9,866.1,-39.5,-46.4,43.9,100.0,3350.0,3348.0,25.8,24.7,25.1,20000.0,856.4,0,0
479978,2026-08-13T08:09:14.618651+00:00,external_ems_2,bess_2,good,0.4593,warning,PCS phase current imbalance high: 11.6; PCS DC current and BMS current mismatch: 48.3,1.6,11.6,0.8,48.3,0.0,1.1,2.0,237.8,238.5,239.4,108.6,108.0,119.6,865.3,-87.8,50.36,0.0,-80.1,43.9,866.1,-39.5,-46.4,43.9,100.0,3350.0,3348.0,25.8,24.7,25.1,20000.0,856.4,0,0
479980,2026-08-13T08:09:15.618645+00:00,external_ems_2,bess_2,good,0.4593,warning,PCS phase current imbalance high: 11.6; PCS DC current and BMS current mismatch: 48.3,1.6,11.6,0.8,48.3,0.0,1.1,2.0,237.8,238.5,239.4,108.6,108.0,119.6,865.3,-87.8,50.36,0.0,-80.1,43.9,866.1,-39.5,-46.4,43.9,100.0,3350.0,3348.0,25.8,24.7,25.1,20000.0,856.4,0,0
479982,2026-08-13T08:09:16.629005+00:00,external_ems_2,bess_2,good,0.4593,warning,PCS phase current imbalance high: 11.6; PCS DC current and BMS current mismatch: 48.3,1.6,11.6,0.8,48.3,0.0,1.1,2.0,237.8,238.5,239.4,108.6,108.0,119.6,865.3,-87.8,50.36,0.0,-80.1,43.9,866.1,-39.5,-46.4,43.9,100.0,3350.0,3348.0,25.8,24.7,25.1,20000.0,856.4,0,0
479996,2026-08-13T08:09:23.618565+00:00,external_ems_2,bess_2,good,0.3539,warning,PCS phase current imbalance high: 22.9,0.7,22.9,2.2,12.6,0.0,1.1,3.0,237.5,237.6,236.9,64.5,48.9,71.8,870.0,-60.0,50.36,0.0,-22.6,43.9,867.8,-47.4,-53.0,43.9,100.0,3352.0,3349.0,25.8,24.7,25.1,20000.0,856.4,0,0
479998,2026-08-13T08:09:24.618570+00:00,external_ems_2,bess_2,good,0.3539,warning,PCS phase current imbalance high: 22.9,0.7,22.9,2.2,12.6,0.0,1.1,3.0,237.5,237.6,236.9,64.5,48.9,71.8,870.0,-60.0,50.36,0.0,-22.6,43.9,867.8,-47.4,-53.0,43.9,100.0,3352.0,3349.0,25.8,24.7,25.1,20000.0,856.4,0,0
480000,2026-08-13T08:09:25.629011+00:00,external_ems_2,bess_2,good,0.3576,warning,PCS phase current imbalance high: 22.9; PCS DC current and BMS current mismatch: 23.5,0.7,22.9,3.3,23.5,0.0,1.1,3.0,237.5,237.6,236.9,64.5,48.9,71.8,870.0,-60.0,50.36,0.0,-22.6,43.9,866.7,-36.5,-45.6,43.9,100.0,3345.0,3342.0,25.8,24.7,25.1,20000.0,856.4,0,0
480002,2026-08-13T08:09:26.618965+00:00,external_ems_2,bess_2,good,0.3576,warning,PCS phase current imbalance high: 22.9; PCS DC current and BMS current mismatch: 23.5,0.7,22.9,3.3,23.5,0.0,1.1,3.0,237.5,237.6,236.9,64.5,48.9,71.8,870.0,-60.0,50.36,0.0,-22.6,43.9,866.7,-36.5,-45.6,43.9,100.0,3345.0,3342.0,25.8,24.7,25.1,20000.0,856.4,0,0
480004,2026-08-13T08:09:27.618580+00:00,external_ems_2,bess_2,good,0.3576,warning,PCS phase current imbalance high: 22.9; PCS DC current and BMS current mismatch: 23.5,0.7,22.9,3.3,23.5,0.0,1.1,3.0,237.5,237.6,236.9,64.5,48.9,71.8,870.0,-60.0,50.36,0.0,-22.6,43.9,866.7,-36.5,-45.6,43.9,100.0,3345.0,3342.0,25.8,24.7,25.1,20000.0,856.4,0,0
480006,2026-08-13T08:09:28.628684+00:00,external_ems_2,bess_2,good,0.3576,warning,PCS phase current imbalance high: 22.9; PCS DC current and BMS current mismatch: 23.5,0.7,22.9,3.3,23.5,0.0,1.1,3.0,237.5,237.6,236.9,64.5,48.9,71.8,870.0,-60.0,50.36,0.0,-22.6,43.9,866.7,-36.5,-45.6,43.9,100.0,3345.0,3342.0,25.8,24.7,25.1,20000.0,856.4,0,0
480019,2026-08-13T08:09:35.628953+00:00,external_ems_1,bess_1,good,0.5402,warning,PCS phase current imbalance high: 12.1; PCS DC current and BMS current mismatch: 53.3,1.6,12.1,1.4,53.3,0.0,1.8,2.0,234.0,234.5,232.9,105.1,113.1,101.0,872.9,-68.9,50.36,0.0,-20.0,78.7,871.5,-15.6,-2.4,78.7,100.0,3364.0,3362.0,26.3,24.5,24.9,20000.0,855.9,0,0
480021,2026-08-13T08:09:36.618673+00:00,external_ems_1,bess_1,good,0.5402,warning,PCS phase current imbalance high: 12.1; PCS DC current and BMS current mismatch: 53.3,1.6,12.1,1.4,53.3,0.0,1.8,2.0,234.0,234.5,232.9,105.1,113.1,101.0,872.9,-68.9,50.36,0.0,-20.0,78.7,871.5,-15.6,-2.4,78.7,100.0,3364.0,3362.0,26.3,24.5,24.9,20000.0,855.9,0,0
480022,2026-08-13T08:09:36.618673+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 60.3,0.3,2.2,7.2,60.3,0.0,1.1,3.0,224.7,224.9,225.0,12.3,10.1,10.7,860.6,4.3,49.97,0.0,1.3,43.9,867.8,-56.0,-53.5,43.9,100.0,3353.0,3350.0,25.8,24.7,25.1,20000.0,856.4,0,0
480023,2026-08-13T08:09:37.629401+00:00,external_ems_1,bess_1,good,0.5402,warning,PCS phase current imbalance high: 12.1; PCS DC current and BMS current mismatch: 53.3,1.6,12.1,1.4,53.3,0.0,1.8,2.0,234.0,234.5,232.9,105.1,113.1,101.0,872.9,-68.9,50.36,0.0,-20.0,78.7,871.5,-15.6,-2.4,78.7,100.0,3364.0,3362.0,26.3,24.5,24.9,20000.0,855.9,0,0
480024,2026-08-13T08:09:37.629401+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 60.3,0.3,2.2,7.2,60.3,0.0,1.1,3.0,224.7,224.9,225.0,12.3,10.1,10.7,860.6,4.3,49.97,0.0,1.3,43.9,867.8,-56.0,-53.5,43.9,100.0,3353.0,3350.0,25.8,24.7,25.1,20000.0,856.4,0,0
480025,2026-08-13T08:09:38.618612+00:00,external_ems_1,bess_1,good,0.5402,warning,PCS phase current imbalance high: 12.1; PCS DC current and BMS current mismatch: 53.3,1.6,12.1,1.4,53.3,0.0,1.8,2.0,234.0,234.5,232.9,105.1,113.1,101.0,872.9,-68.9,50.36,0.0,-20.0,78.7,871.5,-15.6,-2.4,78.7,100.0,3364.0,3362.0,26.3,24.5,24.9,20000.0,855.9,0,0
480268,2026-08-13T08:11:39.618704+00:00,external_ems_2,bess_2,good,0.6549,warning,PCS phase current imbalance high: 16.8; PCS DC current and BMS current mismatch: 65.1,1.2,16.8,4.1,65.1,0.0,1.2,1.0,240.8,240.8,242.0,118.0,109.5,126.3,863.5,-63.9,50.37,0.0,-37.1,43.9,859.4,1.2,1.2,43.9,100.0,3310.0,3309.0,25.8,24.6,25.0,20000.0,856.4,0,0
480269,2026-08-13T08:11:40.628815+00:00,external_ems_1,bess_1,good,0.6428,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 72.1,0.6,1.8,5.2,72.1,0.0,1.8,2.0,228.6,228.8,228.2,11.1,10.4,9.3,868.3,3.2,49.97,0.0,1.4,78.7,873.5,-68.9,-58.9,78.7,100.0,3355.0,3353.0,26.2,24.4,24.8,20000.0,855.9,0,0
480270,2026-08-13T08:11:40.628815+00:00,external_ems_2,bess_2,good,0.6549,warning,PCS phase current imbalance high: 16.8; PCS DC current and BMS current mismatch: 65.1,1.2,16.8,4.1,65.1,0.0,1.2,1.0,240.8,240.8,242.0,118.0,109.5,126.3,863.5,-63.9,50.37,0.0,-37.1,43.9,859.4,1.2,1.2,43.9,100.0,3310.0,3309.0,25.8,24.6,25.0,20000.0,856.4,0,0
480271,2026-08-13T08:11:41.618560+00:00,external_ems_1,bess_1,good,0.6428,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 72.1,0.6,1.8,5.2,72.1,0.0,1.8,2.0,228.6,228.8,228.2,11.1,10.4,9.3,868.3,3.2,49.97,0.0,1.4,78.7,873.5,-68.9,-58.9,78.7,100.0,3355.0,3353.0,26.2,24.4,24.8,20000.0,855.9,0,0
480272,2026-08-13T08:11:41.618560+00:00,external_ems_2,bess_2,good,0.6549,warning,PCS phase current imbalance high: 16.8; PCS DC current and BMS current mismatch: 65.1,1.2,16.8,4.1,65.1,0.0,1.2,1.0,240.8,240.8,242.0,118.0,109.5,126.3,863.5,-63.9,50.37,0.0,-37.1,43.9,859.4,1.2,1.2,43.9,100.0,3310.0,3309.0,25.8,24.6,25.0,20000.0,856.4,0,0
480274,2026-08-13T08:11:42.628817+00:00,external_ems_2,bess_2,good,0.6549,warning,PCS phase current imbalance high: 16.8; PCS DC current and BMS current mismatch: 65.1,1.2,16.8,4.1,65.1,0.0,1.2,1.0,240.8,240.8,242.0,118.0,109.5,126.3,863.5,-63.9,50.37,0.0,-37.1,43.9,859.4,1.2,1.2,43.9,100.0,3310.0,3309.0,25.8,24.6,25.0,20000.0,856.4,0,0
480504,2026-08-13T08:13:37.618756+00:00,external_ems_2,bess_2,good,0.3883,warning,PCS phase current imbalance high: 9.2; PCS DC current and BMS current mismatch: 44.1,0.6,9.2,4.3,44.1,0.0,1.2,2.0,242.7,242.2,242.8,66.8,61.2,70.4,864.0,-52.1,50.28,0.0,-14.0,43.9,859.7,-8.0,-1.3,43.9,100.0,3316.0,3314.0,25.7,24.5,24.9,20000.0,856.4,0,0
480506,2026-08-13T08:13:38.618585+00:00,external_ems_2,bess_2,good,0.3883,warning,PCS phase current imbalance high: 9.2; PCS DC current and BMS current mismatch: 44.1,0.6,9.2,4.3,44.1,0.0,1.2,2.0,242.7,242.2,242.8,66.8,61.2,70.4,864.0,-52.1,50.28,0.0,-14.0,43.9,859.7,-8.0,-1.3,43.9,100.0,3316.0,3314.0,25.7,24.5,24.9,20000.0,856.4,0,0
480515,2026-08-13T08:13:43.618675+00:00,external_ems_1,bess_1,good,0.3745,warning,PCS phase current imbalance high: 20.1; PCS DC current and BMS current mismatch: 42.2,0.5,20.1,1.8,42.2,0.0,1.9,1.0,237.3,236.9,236.8,86.7,100.9,80.8,870.0,-41.5,50.34,0.0,-24.3,78.7,868.2,0.7,0.2,78.7,100.0,3348.0,3347.0,26.2,24.3,24.7,20000.0,855.9,0,0
480517,2026-08-13T08:13:44.629610+00:00,external_ems_1,bess_1,good,0.3745,warning,PCS phase current imbalance high: 20.1; PCS DC current and BMS current mismatch: 42.2,0.5,20.1,1.8,42.2,0.0,1.9,1.0,237.3,236.9,236.8,86.7,100.9,80.8,870.0,-41.5,50.34,0.0,-24.3,78.7,868.2,0.7,0.2,78.7,100.0,3348.0,3347.0,26.2,24.3,24.7,20000.0,855.9,0,0
480518,2026-08-13T08:13:44.629610+00:00,external_ems_2,bess_2,good,0.6233,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 58.7,0.4,2.2,5.4,58.7,0.0,1.3,2.0,229.9,230.1,230.3,12.2,10.0,10.6,858.3,1.6,49.97,0.0,1.4,43.9,863.7,-57.1,-49.2,43.9,100.0,3328.0,3326.0,25.8,24.5,24.9,20000.0,856.4,0,0
480519,2026-08-13T08:13:45.618925+00:00,external_ems_1,bess_1,good,0.3745,warning,PCS phase current imbalance high: 20.1; PCS DC current and BMS current mismatch: 42.2,0.5,20.1,1.8,42.2,0.0,1.9,1.0,237.3,236.9,236.8,86.7,100.9,80.8,870.0,-41.5,50.34,0.0,-24.3,78.7,868.2,0.7,0.2,78.7,100.0,3348.0,3347.0,26.2,24.3,24.7,20000.0,855.9,0,0
480520,2026-08-13T08:13:45.618925+00:00,external_ems_2,bess_2,good,0.6233,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 58.7,0.4,2.2,5.4,58.7,0.0,1.3,2.0,229.9,230.1,230.3,12.2,10.0,10.6,858.3,1.6,49.97,0.0,1.4,43.9,863.7,-57.1,-49.2,43.9,100.0,3328.0,3326.0,25.8,24.5,24.9,20000.0,856.4,0,0
480521,2026-08-13T08:13:46.618577+00:00,external_ems_1,bess_1,good,0.3745,warning,PCS phase current imbalance high: 20.1; PCS DC current and BMS current mismatch: 42.2,0.5,20.1,1.8,42.2,0.0,1.9,1.0,237.3,236.9,236.8,86.7,100.9,80.8,870.0,-41.5,50.34,0.0,-24.3,78.7,868.2,0.7,0.2,78.7,100.0,3348.0,3347.0,26.2,24.3,24.7,20000.0,855.9,0,0
480751,2026-08-13T08:15:41.618599+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS DC current and BMS current mismatch: 67.5,0.8,4.4,1.9,67.5,0.0,1.9,2.0,246.0,246.1,245.3,82.4,81.8,86.2,870.8,-78.6,50.29,0.0,-18.6,78.7,868.9,-11.1,-12.1,78.7,100.0,3351.0,3349.0,26.1,24.2,24.7,20000.0,855.9,0,0
480753,2026-08-13T08:15:42.628853+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS DC current and BMS current mismatch: 67.5,0.8,4.4,1.9,67.5,0.0,1.9,2.0,246.0,246.1,245.3,82.4,81.8,86.2,870.8,-78.6,50.29,0.0,-18.6,78.7,868.9,-11.1,-12.1,78.7,100.0,3351.0,3349.0,26.1,24.2,24.7,20000.0,855.9,0,0
480789,2026-08-13T08:16:00.619216+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS DC current and BMS current mismatch: 65.4,1.0,3.6,2.1,65.4,0.0,1.9,3.0,238.0,238.3,237.3,118.0,121.4,121.6,871.4,-105.6,50.35,0.0,-57.9,78.7,873.5,-40.2,-51.8,78.7,100.0,3383.0,3380.0,26.1,24.2,24.7,20000.0,855.9,0,0
480791,2026-08-13T08:16:01.629505+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS DC current and BMS current mismatch: 65.4,1.0,3.6,2.1,65.4,0.0,1.9,3.0,238.0,238.3,237.3,118.0,121.4,121.6,871.4,-105.6,50.35,0.0,-57.9,78.7,873.5,-40.2,-51.8,78.7,100.0,3383.0,3380.0,26.1,24.2,24.7,20000.0,855.9,0,0
480793,2026-08-13T08:16:02.618562+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS DC current and BMS current mismatch: 63.4,1.0,3.6,1.5,63.4,0.0,1.9,2.0,238.0,238.3,237.3,118.0,121.4,121.6,871.4,-105.6,50.35,0.0,-57.9,78.7,872.9,-42.2,-40.7,78.7,100.0,3363.0,3361.0,26.1,24.2,24.7,20000.0,855.9,0,0
480795,2026-08-13T08:16:03.629975+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS DC current and BMS current mismatch: 63.4,1.0,3.6,1.5,63.4,0.0,1.9,2.0,238.0,238.3,237.3,118.0,121.4,121.6,871.4,-105.6,50.35,0.0,-57.9,78.7,872.9,-42.2,-40.7,78.7,100.0,3363.0,3361.0,26.1,24.2,24.7,20000.0,855.9,0,0
480796,2026-08-13T08:16:03.629975+00:00,external_ems_2,bess_2,good,0.3535,warning,PCS phase current imbalance high: 12.7; PCS DC current and BMS current mismatch: 41.6,0.8,12.7,1.2,41.6,0.0,1.2,1.0,236.7,235.9,236.7,46.9,53.0,40.3,864.5,-18.4,50.28,0.0,-20.1,43.9,865.7,-60.0,-52.1,43.9,100.0,3316.0,3315.0,25.7,24.5,24.9,20000.0,856.4,0,0
480797,2026-08-13T08:16:04.618626+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS DC current and BMS current mismatch: 63.4,1.0,3.6,1.5,63.4,0.0,1.9,2.0,238.0,238.3,237.3,118.0,121.4,121.6,871.4,-105.6,50.35,0.0,-57.9,78.7,872.9,-42.2,-40.7,78.7,100.0,3363.0,3361.0,26.1,24.2,24.7,20000.0,855.9,0,0
480798,2026-08-13T08:16:04.618626+00:00,external_ems_2,bess_2,good,0.3535,warning,PCS phase current imbalance high: 12.7; PCS DC current and BMS current mismatch: 41.6,0.8,12.7,1.2,41.6,0.0,1.2,1.0,236.7,235.9,236.7,46.9,53.0,40.3,864.5,-18.4,50.28,0.0,-20.1,43.9,865.7,-60.0,-52.1,43.9,100.0,3316.0,3315.0,25.7,24.5,24.9,20000.0,856.4,0,0
480799,2026-08-13T08:16:05.618598+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS DC current and BMS current mismatch: 63.4,1.0,3.6,1.5,63.4,0.0,1.9,2.0,238.0,238.3,237.3,118.0,121.4,121.6,871.4,-105.6,50.35,0.0,-57.9,78.7,872.9,-42.2,-40.7,78.7,100.0,3363.0,3361.0,26.1,24.2,24.7,20000.0,855.9,0,0
480858,2026-08-13T08:16:34.629132+00:00,external_ems_2,bess_2,good,0.5628,warning,PCS DC current and BMS current mismatch: 55.1,0.4,5.4,1.3,55.1,0.0,1.1,2.0,238.5,238.1,238.3,25.7,22.5,20.3,866.7,-3.3,50.32,0.0,-58.3,44.3,865.4,-58.4,-48.7,44.3,100.0,3336.0,3334.0,25.7,24.6,24.9,20000.0,856.4,0,0
480860,2026-08-13T08:16:35.618799+00:00,external_ems_2,bess_2,good,0.5628,warning,PCS DC current and BMS current mismatch: 55.1,0.4,5.4,1.3,55.1,0.0,1.1,2.0,238.5,238.1,238.3,25.7,22.5,20.3,866.7,-3.3,50.32,0.0,-58.3,44.3,865.4,-58.4,-48.7,44.3,100.0,3336.0,3334.0,25.7,24.6,24.9,20000.0,856.4,0,0
481060,2026-08-13T08:18:15.629687+00:00,external_ems_2,bess_2,good,0.3761,warning,PCS phase current imbalance high: 8.6; PCS DC current and BMS current mismatch: 43.4,1.3,8.6,0.8,43.4,0.0,1.1,2.0,238.7,239.0,240.0,83.2,81.4,90.0,863.9,-75.8,50.29,0.0,-34.3,44.7,864.7,-32.4,-36.5,44.7,100.0,3329.0,3327.0,25.8,24.7,25.0,20000.0,856.4,0,0
481062,2026-08-13T08:18:16.618568+00:00,external_ems_2,bess_2,good,0.3761,warning,PCS phase current imbalance high: 8.6; PCS DC current and BMS current mismatch: 43.4,1.3,8.6,0.8,43.4,0.0,1.1,2.0,238.7,239.0,240.0,83.2,81.4,90.0,863.9,-75.8,50.29,0.0,-34.3,44.7,864.7,-32.4,-36.5,44.7,100.0,3329.0,3327.0,25.8,24.7,25.0,20000.0,856.4,0,0
481064,2026-08-13T08:18:17.628887+00:00,external_ems_2,bess_2,good,0.3874,warning,PCS phase current imbalance high: 8.6; PCS DC current and BMS current mismatch: 44.1,1.3,8.6,0.5,44.1,0.0,1.1,2.0,238.7,239.0,240.0,83.2,81.4,90.0,863.9,-75.8,50.29,0.0,-34.3,44.7,864.4,-31.7,-30.7,44.7,100.0,3325.0,3323.0,25.8,24.7,25.0,20000.0,856.4,0,0
481066,2026-08-13T08:18:18.618592+00:00,external_ems_2,bess_2,good,0.3874,warning,PCS phase current imbalance high: 8.6; PCS DC current and BMS current mismatch: 44.1,1.3,8.6,0.5,44.1,0.0,1.1,2.0,238.7,239.0,240.0,83.2,81.4,90.0,863.9,-75.8,50.29,0.0,-34.3,44.7,864.4,-31.7,-30.7,44.7,100.0,3325.0,3323.0,25.8,24.7,25.0,20000.0,856.4,0,0
481068,2026-08-13T08:18:19.629501+00:00,external_ems_2,bess_2,good,0.3874,warning,PCS phase current imbalance high: 8.6; PCS DC current and BMS current mismatch: 44.1,1.3,8.6,0.5,44.1,0.0,1.1,2.0,238.7,239.0,240.0,83.2,81.4,90.0,863.9,-75.8,50.29,0.0,-34.3,44.7,864.4,-31.7,-30.7,44.7,100.0,3325.0,3323.0,25.8,24.7,25.0,20000.0,856.4,0,0
481070,2026-08-13T08:18:20.618574+00:00,external_ems_2,bess_2,good,0.3874,warning,PCS phase current imbalance high: 8.6; PCS DC current and BMS current mismatch: 44.1,1.3,8.6,0.5,44.1,0.0,1.1,2.0,238.7,239.0,240.0,83.2,81.4,90.0,863.9,-75.8,50.29,0.0,-34.3,44.7,864.4,-31.7,-30.7,44.7,100.0,3325.0,3323.0,25.8,24.7,25.0,20000.0,856.4,0,0
481369,2026-08-13T08:20:50.618570+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS phase current imbalance high: 50.6,0.4,50.6,1.4,18.1,0.0,1.9,2.0,236.3,236.3,235.9,69.5,74.4,23.8,875.3,-11.6,50.26,0.0,-20.4,79.5,873.9,-29.7,-32.5,79.5,100.0,3370.0,3368.0,26.3,24.4,24.8,20000.0,855.9,0,0
481371,2026-08-13T08:20:51.629380+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS phase current imbalance high: 50.6,0.4,50.6,1.4,18.1,0.0,1.9,2.0,236.3,236.3,235.9,69.5,74.4,23.8,875.3,-11.6,50.26,0.0,-20.4,79.5,873.9,-29.7,-32.5,79.5,100.0,3370.0,3368.0,26.3,24.4,24.8,20000.0,855.9,0,0
481373,2026-08-13T08:20:52.618792+00:00,external_ems_1,bess_1,good,0.6526,warning,PCS phase current imbalance high: 50.6; PCS DC current and BMS current mismatch: 30.8,0.4,50.6,0.8,30.8,0.0,1.9,3.0,236.3,236.3,235.9,69.5,74.4,23.8,875.3,-11.6,50.26,0.0,-20.4,79.5,874.5,-42.4,-43.3,79.5,100.0,3375.0,3372.0,26.3,24.4,24.8,20000.0,855.9,0,0
481375,2026-08-13T08:20:53.629003+00:00,external_ems_1,bess_1,good,0.6526,warning,PCS phase current imbalance high: 50.6; PCS DC current and BMS current mismatch: 30.8,0.4,50.6,0.8,30.8,0.0,1.9,3.0,236.3,236.3,235.9,69.5,74.4,23.8,875.3,-11.6,50.26,0.0,-20.4,79.5,874.5,-42.4,-43.3,79.5,100.0,3375.0,3372.0,26.3,24.4,24.8,20000.0,855.9,0,0
481377,2026-08-13T08:20:54.619663+00:00,external_ems_1,bess_1,good,0.6526,warning,PCS phase current imbalance high: 50.6; PCS DC current and BMS current mismatch: 30.8,0.4,50.6,0.8,30.8,0.0,1.9,3.0,236.3,236.3,235.9,69.5,74.4,23.8,875.3,-11.6,50.26,0.0,-20.4,79.5,874.5,-42.4,-43.3,79.5,100.0,3375.0,3372.0,26.3,24.4,24.8,20000.0,855.9,0,0
481379,2026-08-13T08:20:55.618584+00:00,external_ems_1,bess_1,good,0.6526,warning,PCS phase current imbalance high: 50.6; PCS DC current and BMS current mismatch: 30.8,0.4,50.6,0.8,30.8,0.0,1.9,3.0,236.3,236.3,235.9,69.5,74.4,23.8,875.3,-11.6,50.26,0.0,-20.4,79.5,874.5,-42.4,-43.3,79.5,100.0,3375.0,3372.0,26.3,24.4,24.8,20000.0,855.9,0,0
481490,2026-08-13T08:21:50.629616+00:00,external_ems_2,bess_2,good,0.392,warning,PCS phase current imbalance high: 12.7; PCS DC current and BMS current mismatch: 44.0,1.8,12.7,2.7,44.0,0.0,1.1,2.0,238.2,237.8,239.6,83.4,78.4,91.1,867.4,-74.7,50.3,0.0,-11.9,45.5,864.7,-30.7,-32.2,45.5,100.0,3334.0,3332.0,25.9,24.8,25.1,20000.0,856.4,0,0
481492,2026-08-13T08:21:51.618585+00:00,external_ems_2,bess_2,good,0.392,warning,PCS phase current imbalance high: 12.7; PCS DC current and BMS current mismatch: 44.0,1.8,12.7,2.7,44.0,0.0,1.1,2.0,238.2,237.8,239.6,83.4,78.4,91.1,867.4,-74.7,50.3,0.0,-11.9,45.5,864.7,-30.7,-32.2,45.5,100.0,3334.0,3332.0,25.9,24.8,25.1,20000.0,856.4,0,0
481497,2026-08-13T08:21:54.629387+00:00,external_ems_1,bess_1,good,0.3516,warning,PCS phase current imbalance high: 22.8,1.0,22.8,0.2,11.2,0.0,1.9,3.0,238.0,237.6,238.6,46.1,38.5,23.3,876.1,-44.3,50.3,0.0,-44.4,79.8,875.9,-55.5,-44.2,79.8,100.0,3383.0,3380.0,26.3,24.4,24.8,20000.0,855.9,0,0
481499,2026-08-13T08:21:55.618584+00:00,external_ems_1,bess_1,good,0.3516,warning,PCS phase current imbalance high: 22.8,1.0,22.8,0.2,11.2,0.0,1.9,3.0,238.0,237.6,238.6,46.1,38.5,23.3,876.1,-44.3,50.3,0.0,-44.4,79.8,875.9,-55.5,-44.2,79.8,100.0,3383.0,3380.0,26.3,24.4,24.8,20000.0,855.9,0,0
481501,2026-08-13T08:21:56.618567+00:00,external_ems_1,bess_1,good,0.3516,warning,PCS phase current imbalance high: 22.8,1.0,22.8,0.1,7.8,0.0,1.9,1.0,238.0,237.6,238.6,46.1,38.5,23.3,876.1,-44.3,50.3,0.0,-44.4,79.8,876.2,-36.5,-45.3,79.8,100.0,3364.0,3363.0,26.3,24.4,24.8,20000.0,855.9,0,0
481503,2026-08-13T08:21:57.629253+00:00,external_ems_1,bess_1,good,0.3516,warning,PCS phase current imbalance high: 22.8,1.0,22.8,0.1,7.8,0.0,1.9,1.0,238.0,237.6,238.6,46.1,38.5,23.3,876.1,-44.3,50.3,0.0,-44.4,79.8,876.2,-36.5,-45.3,79.8,100.0,3364.0,3363.0,26.3,24.4,24.8,20000.0,855.9,0,0
481505,2026-08-13T08:21:58.619734+00:00,external_ems_1,bess_1,good,0.3516,warning,PCS phase current imbalance high: 22.8,1.0,22.8,0.1,7.8,0.0,1.9,1.0,238.0,237.6,238.6,46.1,38.5,23.3,876.1,-44.3,50.3,0.0,-44.4,79.8,876.2,-36.5,-45.3,79.8,100.0,3364.0,3363.0,26.3,24.4,24.8,20000.0,855.9,0,0
481507,2026-08-13T08:21:59.618598+00:00,external_ems_1,bess_1,good,0.3516,warning,PCS phase current imbalance high: 22.8,1.0,22.8,0.1,7.8,0.0,1.9,1.0,238.0,237.6,238.6,46.1,38.5,23.3,876.1,-44.3,50.3,0.0,-44.4,79.8,876.2,-36.5,-45.3,79.8,100.0,3364.0,3363.0,26.3,24.4,24.8,20000.0,855.9,0,0
481661,2026-08-13T08:23:16.628928+00:00,external_ems_1,bess_1,good,0.3563,warning,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 41.6,0.7,14.5,2.6,41.6,0.0,2.0,3.0,237.4,237.3,238.0,33.1,23.6,18.6,878.1,6.3,50.34,0.0,-24.1,80.2,875.5,-35.3,-39.9,80.2,100.0,3377.0,3374.0,26.4,24.4,24.9,20000.0,855.9,0,0
