id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
481663,2026-08-13T08:23:17.619460+00:00,external_ems_1,bess_1,good,0.3563,warning,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 41.6,0.7,14.5,2.6,41.6,0.0,2.0,3.0,237.4,237.3,238.0,33.1,23.6,18.6,878.1,6.3,50.34,0.0,-24.1,80.2,875.5,-35.3,-39.9,80.2,100.0,3377.0,3374.0,26.4,24.4,24.9,20000.0,855.9,0,0
481665,2026-08-13T08:23:18.618561+00:00,external_ems_1,bess_1,good,0.6241,warning,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 58.3,0.7,14.5,1.6,58.3,0.0,2.0,3.0,237.4,237.3,238.0,33.1,23.6,18.6,878.1,6.3,50.34,0.0,-24.1,80.2,876.5,-52.0,-45.3,80.2,100.0,3385.0,3382.0,26.4,24.4,24.9,20000.0,855.9,0,0
481667,2026-08-13T08:23:19.630788+00:00,external_ems_1,bess_1,good,0.6241,warning,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 58.3,0.7,14.5,1.6,58.3,0.0,2.0,3.0,237.4,237.3,238.0,33.1,23.6,18.6,878.1,6.3,50.34,0.0,-24.1,80.2,876.5,-52.0,-45.3,80.2,100.0,3385.0,3382.0,26.4,24.4,24.9,20000.0,855.9,0,0
481669,2026-08-13T08:23:20.618574+00:00,external_ems_1,bess_1,good,0.6241,warning,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 58.3,0.7,14.5,1.6,58.3,0.0,2.0,3.0,237.4,237.3,238.0,33.1,23.6,18.6,878.1,6.3,50.34,0.0,-24.1,80.2,876.5,-52.0,-45.3,80.2,100.0,3385.0,3382.0,26.4,24.4,24.9,20000.0,855.9,0,0
481671,2026-08-13T08:23:21.618567+00:00,external_ems_1,bess_1,good,0.6241,warning,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 58.3,0.7,14.5,1.6,58.3,0.0,2.0,3.0,237.4,237.3,238.0,33.1,23.6,18.6,878.1,6.3,50.34,0.0,-24.1,80.2,876.5,-52.0,-45.3,80.2,100.0,3385.0,3382.0,26.4,24.4,24.9,20000.0,855.9,0,0
481673,2026-08-13T08:23:22.628772+00:00,external_ems_1,bess_1,good,0.4086,warning,PCS phase current imbalance high: 25.2,0.9,25.2,0.8,15.1,0.0,2.0,3.0,238.5,237.6,238.5,63.3,65.6,40.4,875.7,-67.1,50.35,0.0,-68.5,80.2,876.5,-52.0,-45.3,80.2,100.0,3385.0,3382.0,26.4,24.4,24.9,20000.0,855.9,0,0
481675,2026-08-13T08:23:23.618569+00:00,external_ems_1,bess_1,good,0.4086,warning,PCS phase current imbalance high: 25.2,0.9,25.2,0.8,15.1,0.0,2.0,3.0,238.5,237.6,238.5,63.3,65.6,40.4,875.7,-67.1,50.35,0.0,-68.5,80.2,876.5,-52.0,-45.3,80.2,100.0,3385.0,3382.0,26.4,24.4,24.9,20000.0,855.9,0,0
481677,2026-08-13T08:23:24.629313+00:00,external_ems_1,bess_1,good,0.4222,warning,PCS phase current imbalance high: 25.2; PCS DC current and BMS current mismatch: 33.2,0.9,25.2,0.5,33.2,0.0,2.0,2.0,238.5,237.6,238.5,63.3,65.6,40.4,875.7,-67.1,50.35,0.0,-68.5,80.2,875.2,-33.9,-39.7,80.2,100.0,3369.0,3367.0,26.4,24.4,24.9,20000.0,855.9,0,0
481679,2026-08-13T08:23:25.619303+00:00,external_ems_1,bess_1,good,0.4222,warning,PCS phase current imbalance high: 25.2; PCS DC current and BMS current mismatch: 33.2,0.9,25.2,0.5,33.2,0.0,2.0,2.0,238.5,237.6,238.5,63.3,65.6,40.4,875.7,-67.1,50.35,0.0,-68.5,80.2,875.2,-33.9,-39.7,80.2,100.0,3369.0,3367.0,26.4,24.4,24.9,20000.0,855.9,0,0
481681,2026-08-13T08:23:26.618576+00:00,external_ems_1,bess_1,good,0.4222,warning,PCS phase current imbalance high: 25.2; PCS DC current and BMS current mismatch: 33.2,0.9,25.2,0.5,33.2,0.0,2.0,2.0,238.5,237.6,238.5,63.3,65.6,40.4,875.7,-67.1,50.35,0.0,-68.5,80.2,875.2,-33.9,-39.7,80.2,100.0,3369.0,3367.0,26.4,24.4,24.9,20000.0,855.9,0,0
481683,2026-08-13T08:23:27.629267+00:00,external_ems_1,bess_1,good,0.4222,warning,PCS phase current imbalance high: 25.2; PCS DC current and BMS current mismatch: 33.2,0.9,25.2,0.5,33.2,0.0,2.0,2.0,238.5,237.6,238.5,63.3,65.6,40.4,875.7,-67.1,50.35,0.0,-68.5,80.2,875.2,-33.9,-39.7,80.2,100.0,3369.0,3367.0,26.4,24.4,24.9,20000.0,855.9,0,0
481685,2026-08-13T08:23:28.618825+00:00,external_ems_1,bess_1,good,0.4222,warning,PCS phase current imbalance high: 25.2; PCS DC current and BMS current mismatch: 33.2,0.9,25.2,0.5,33.2,0.0,2.0,2.0,238.5,237.6,238.5,63.3,65.6,40.4,875.7,-67.1,50.35,0.0,-68.5,80.2,875.2,-33.9,-39.7,80.2,100.0,3369.0,3367.0,26.4,24.4,24.9,20000.0,855.9,0,0
481687,2026-08-13T08:23:29.629394+00:00,external_ems_1,bess_1,good,0.411,warning,PCS phase current imbalance high: 25.3,1.4,25.3,0.1,8.0,0.0,2.0,2.0,237.5,236.1,237.3,62.5,67.1,41.8,875.3,-41.9,50.35,0.0,-12.5,80.2,875.2,-33.9,-39.7,80.2,100.0,3369.0,3367.0,26.4,24.4,24.9,20000.0,855.9,0,0
481689,2026-08-13T08:23:30.619651+00:00,external_ems_1,bess_1,good,0.411,warning,PCS phase current imbalance high: 25.3,1.4,25.3,0.1,8.0,0.0,2.0,2.0,237.5,236.1,237.3,62.5,67.1,41.8,875.3,-41.9,50.35,0.0,-12.5,80.2,875.2,-33.9,-39.7,80.2,100.0,3369.0,3367.0,26.4,24.4,24.9,20000.0,855.9,0,0
481691,2026-08-13T08:23:31.618568+00:00,external_ems_1,bess_1,good,0.411,warning,PCS phase current imbalance high: 25.3,1.4,25.3,0.6,3.0,0.0,1.9,2.0,237.5,236.1,237.3,62.5,67.1,41.8,875.3,-41.9,50.35,0.0,-12.5,80.2,875.9,-38.9,-49.6,80.2,100.0,3367.0,3365.0,26.4,24.5,24.9,20000.0,855.9,0,0
481693,2026-08-13T08:23:32.629574+00:00,external_ems_1,bess_1,good,0.411,warning,PCS phase current imbalance high: 25.3,1.4,25.3,0.6,3.0,0.0,1.9,2.0,237.5,236.1,237.3,62.5,67.1,41.8,875.3,-41.9,50.35,0.0,-12.5,80.2,875.9,-38.9,-49.6,80.2,100.0,3367.0,3365.0,26.4,24.5,24.9,20000.0,855.9,0,0
481695,2026-08-13T08:23:33.618582+00:00,external_ems_1,bess_1,good,0.411,warning,PCS phase current imbalance high: 25.3,1.4,25.3,0.6,3.0,0.0,1.9,2.0,237.5,236.1,237.3,62.5,67.1,41.8,875.3,-41.9,50.35,0.0,-12.5,80.2,875.9,-38.9,-49.6,80.2,100.0,3367.0,3365.0,26.4,24.5,24.9,20000.0,855.9,0,0
481697,2026-08-13T08:23:34.618558+00:00,external_ems_1,bess_1,good,0.411,warning,PCS phase current imbalance high: 25.3,1.4,25.3,0.6,3.0,0.0,1.9,2.0,237.5,236.1,237.3,62.5,67.1,41.8,875.3,-41.9,50.35,0.0,-12.5,80.2,875.9,-38.9,-49.6,80.2,100.0,3367.0,3365.0,26.4,24.5,24.9,20000.0,855.9,0,0
481725,2026-08-13T08:23:48.629418+00:00,external_ems_1,bess_1,good,0.4187,warning,PCS phase current imbalance high: 10.2; PCS DC current and BMS current mismatch: 45.9,0.5,10.2,2.8,45.9,0.0,1.9,2.0,238.5,238.0,238.0,110.1,106.1,116.3,874.1,-87.9,50.34,0.0,-67.3,80.2,876.9,-42.0,-50.0,80.2,100.0,3365.0,3363.0,26.4,24.5,24.9,20000.0,855.9,0,0
481727,2026-08-13T08:23:49.619305+00:00,external_ems_1,bess_1,good,0.4187,warning,PCS phase current imbalance high: 10.2; PCS DC current and BMS current mismatch: 45.9,0.5,10.2,2.8,45.9,0.0,1.9,2.0,238.5,238.0,238.0,110.1,106.1,116.3,874.1,-87.9,50.34,0.0,-67.3,80.2,876.9,-42.0,-50.0,80.2,100.0,3365.0,3363.0,26.4,24.5,24.9,20000.0,855.9,0,0
481729,2026-08-13T08:23:50.618573+00:00,external_ems_1,bess_1,good,0.462,warning,PCS phase current imbalance high: 10.2; PCS DC current and BMS current mismatch: 48.6,0.5,10.2,1.8,48.6,0.0,1.9,2.0,238.5,238.0,238.0,110.1,106.1,116.3,874.1,-87.9,50.34,0.0,-67.3,80.2,875.9,-39.3,-40.8,80.2,100.0,3370.0,3368.0,26.4,24.5,24.9,20000.0,855.9,0,0
481731,2026-08-13T08:23:51.628682+00:00,external_ems_1,bess_1,good,0.462,warning,PCS phase current imbalance high: 10.2; PCS DC current and BMS current mismatch: 48.6,0.5,10.2,1.8,48.6,0.0,1.9,2.0,238.5,238.0,238.0,110.1,106.1,116.3,874.1,-87.9,50.34,0.0,-67.3,80.2,875.9,-39.3,-40.8,80.2,100.0,3370.0,3368.0,26.4,24.5,24.9,20000.0,855.9,0,0
481733,2026-08-13T08:23:52.619037+00:00,external_ems_1,bess_1,good,0.462,warning,PCS phase current imbalance high: 10.2; PCS DC current and BMS current mismatch: 48.6,0.5,10.2,1.8,48.6,0.0,1.9,2.0,238.5,238.0,238.0,110.1,106.1,116.3,874.1,-87.9,50.34,0.0,-67.3,80.2,875.9,-39.3,-40.8,80.2,100.0,3370.0,3368.0,26.4,24.5,24.9,20000.0,855.9,0,0
481735,2026-08-13T08:23:53.618621+00:00,external_ems_1,bess_1,good,0.462,warning,PCS phase current imbalance high: 10.2; PCS DC current and BMS current mismatch: 48.6,0.5,10.2,1.8,48.6,0.0,1.9,2.0,238.5,238.0,238.0,110.1,106.1,116.3,874.1,-87.9,50.34,0.0,-67.3,80.2,875.9,-39.3,-40.8,80.2,100.0,3370.0,3368.0,26.4,24.5,24.9,20000.0,855.9,0,0
481751,2026-08-13T08:24:01.630361+00:00,external_ems_1,bess_1,good,0.4418,warning,PCS phase current imbalance high: 26.6,1.2,26.6,1.3,18.8,0.0,1.9,2.0,236.4,235.4,236.6,62.9,67.5,40.9,874.6,-44.5,50.32,0.0,-28.6,80.2,875.9,-63.3,-51.9,80.2,100.0,3365.0,3363.0,26.4,24.5,24.9,20000.0,855.9,0,0
481753,2026-08-13T08:24:02.619340+00:00,external_ems_1,bess_1,good,0.4418,warning,PCS phase current imbalance high: 26.6,1.2,26.6,1.3,18.8,0.0,1.9,2.0,236.4,235.4,236.6,62.9,67.5,40.9,874.6,-44.5,50.32,0.0,-28.6,80.2,875.9,-63.3,-51.9,80.2,100.0,3365.0,3363.0,26.4,24.5,24.9,20000.0,855.9,0,0
481755,2026-08-13T08:24:03.618573+00:00,external_ems_1,bess_1,good,0.4418,warning,PCS phase current imbalance high: 26.6,1.2,26.6,1.3,7.9,0.0,1.9,4.0,236.4,235.4,236.6,62.9,67.5,40.9,874.6,-44.5,50.32,0.0,-28.6,80.2,875.9,-52.4,-44.8,80.2,100.0,3373.0,3369.0,26.4,24.5,24.9,20000.0,855.9,0,0
481757,2026-08-13T08:24:04.629737+00:00,external_ems_1,bess_1,good,0.4418,warning,PCS phase current imbalance high: 26.6,1.2,26.6,1.3,7.9,0.0,1.9,4.0,236.4,235.4,236.6,62.9,67.5,40.9,874.6,-44.5,50.32,0.0,-28.6,80.2,875.9,-52.4,-44.8,80.2,100.0,3373.0,3369.0,26.4,24.5,24.9,20000.0,855.9,0,0
481759,2026-08-13T08:24:05.619548+00:00,external_ems_1,bess_1,good,0.4418,warning,PCS phase current imbalance high: 26.6,1.2,26.6,1.3,7.9,0.0,1.9,4.0,236.4,235.4,236.6,62.9,67.5,40.9,874.6,-44.5,50.32,0.0,-28.6,80.2,875.9,-52.4,-44.8,80.2,100.0,3373.0,3369.0,26.4,24.5,24.9,20000.0,855.9,0,0
481761,2026-08-13T08:24:06.618575+00:00,external_ems_1,bess_1,good,0.4418,warning,PCS phase current imbalance high: 26.6,1.2,26.6,1.3,7.9,0.0,1.9,4.0,236.4,235.4,236.6,62.9,67.5,40.9,874.6,-44.5,50.32,0.0,-28.6,80.2,875.9,-52.4,-44.8,80.2,100.0,3373.0,3369.0,26.4,24.5,24.9,20000.0,855.9,0,0
481770,2026-08-13T08:24:10.619172+00:00,external_ems_2,bess_2,good,0.3872,warning,PCS phase current imbalance high: 24.3,0.2,24.3,2.6,8.9,0.0,1.1,2.0,237.7,237.9,237.8,49.3,25.0,43.6,870.0,-39.4,50.36,0.0,-37.5,45.9,867.4,-48.3,-52.3,45.9,100.0,3328.0,3326.0,26.0,24.9,25.2,20000.0,856.4,0,0
481772,2026-08-13T08:24:11.619086+00:00,external_ems_2,bess_2,good,0.3872,warning,PCS phase current imbalance high: 24.3,0.2,24.3,2.6,8.9,0.0,1.1,2.0,237.7,237.9,237.8,49.3,25.0,43.6,870.0,-39.4,50.36,0.0,-37.5,45.9,867.4,-48.3,-52.3,45.9,100.0,3328.0,3326.0,26.0,24.9,25.2,20000.0,856.4,0,0
481774,2026-08-13T08:24:12.618569+00:00,external_ems_2,bess_2,good,0.3872,warning,PCS phase current imbalance high: 24.3,0.2,24.3,2.9,2.3,0.0,1.1,1.0,237.7,237.9,237.8,49.3,25.0,43.6,870.0,-39.4,50.36,0.0,-37.5,45.9,867.1,-41.7,-47.7,45.9,100.0,3336.0,3335.0,26.0,24.9,25.2,20000.0,856.4,0,0
481776,2026-08-13T08:24:13.630642+00:00,external_ems_2,bess_2,good,0.3872,warning,PCS phase current imbalance high: 24.3,0.2,24.3,2.9,2.3,0.0,1.1,1.0,237.7,237.9,237.8,49.3,25.0,43.6,870.0,-39.4,50.36,0.0,-37.5,45.9,867.1,-41.7,-47.7,45.9,100.0,3336.0,3335.0,26.0,24.9,25.2,20000.0,856.4,0,0
481778,2026-08-13T08:24:14.619759+00:00,external_ems_2,bess_2,good,0.3872,warning,PCS phase current imbalance high: 24.3,0.2,24.3,2.9,2.3,0.0,1.1,1.0,237.7,237.9,237.8,49.3,25.0,43.6,870.0,-39.4,50.36,0.0,-37.5,45.9,867.1,-41.7,-47.7,45.9,100.0,3336.0,3335.0,26.0,24.9,25.2,20000.0,856.4,0,0
481780,2026-08-13T08:24:15.618685+00:00,external_ems_2,bess_2,good,0.3872,warning,PCS phase current imbalance high: 24.3,0.2,24.3,2.9,2.3,0.0,1.1,1.0,237.7,237.9,237.8,49.3,25.0,43.6,870.0,-39.4,50.36,0.0,-37.5,45.9,867.1,-41.7,-47.7,45.9,100.0,3336.0,3335.0,26.0,24.9,25.2,20000.0,856.4,0,0
481786,2026-08-13T08:24:18.618581+00:00,external_ems_2,bess_2,good,0.4142,warning,PCS phase current imbalance high: 10.4; PCS DC current and BMS current mismatch: 45.6,0.8,10.4,0.3,45.6,0.0,1.1,1.0,232.7,232.0,232.8,65.4,57.1,67.5,867.4,-13.9,50.28,0.0,-26.4,45.9,867.1,-59.5,-52.5,45.9,100.0,3323.0,3322.0,26.0,24.9,25.2,20000.0,856.4,0,0
481788,2026-08-13T08:24:19.629381+00:00,external_ems_2,bess_2,good,0.4142,warning,PCS phase current imbalance high: 10.4; PCS DC current and BMS current mismatch: 45.6,0.8,10.4,0.3,45.6,0.0,1.1,1.0,232.7,232.0,232.8,65.4,57.1,67.5,867.4,-13.9,50.28,0.0,-26.4,45.9,867.1,-59.5,-52.5,45.9,100.0,3323.0,3322.0,26.0,24.9,25.2,20000.0,856.4,0,0
481790,2026-08-13T08:24:20.619441+00:00,external_ems_2,bess_2,good,0.4142,warning,PCS phase current imbalance high: 10.4; PCS DC current and BMS current mismatch: 45.6,0.8,10.4,0.3,45.6,0.0,1.1,1.0,232.7,232.0,232.8,65.4,57.1,67.5,867.4,-13.9,50.28,0.0,-26.4,45.9,867.1,-59.5,-52.5,45.9,100.0,3323.0,3322.0,26.0,24.9,25.2,20000.0,856.4,0,0
481792,2026-08-13T08:24:21.619112+00:00,external_ems_2,bess_2,good,0.4142,warning,PCS phase current imbalance high: 10.4; PCS DC current and BMS current mismatch: 45.6,0.8,10.4,0.3,45.6,0.0,1.1,1.0,232.7,232.0,232.8,65.4,57.1,67.5,867.4,-13.9,50.28,0.0,-26.4,45.9,867.1,-59.5,-52.5,45.9,100.0,3323.0,3322.0,26.0,24.9,25.2,20000.0,856.4,0,0
481813,2026-08-13T08:24:32.618945+00:00,external_ems_1,bess_1,good,0.4323,warning,PCS phase current imbalance high: 26.2,1.2,26.2,2.0,11.5,0.0,1.9,2.0,237.7,236.8,238.0,62.5,63.7,37.5,877.2,-45.8,50.35,0.0,-30.9,80.6,875.2,-34.3,-41.8,80.6,100.0,3366.0,3364.0,26.4,24.5,24.9,20000.0,855.9,0,0
481815,2026-08-13T08:24:33.629711+00:00,external_ems_1,bess_1,good,0.4323,warning,PCS phase current imbalance high: 26.2,1.2,26.2,2.0,11.5,0.0,1.9,2.0,237.7,236.8,238.0,62.5,63.7,37.5,877.2,-45.8,50.35,0.0,-30.9,80.6,875.2,-34.3,-41.8,80.6,100.0,3366.0,3364.0,26.4,24.5,24.9,20000.0,855.9,0,0
481817,2026-08-13T08:24:34.618577+00:00,external_ems_1,bess_1,good,0.4323,warning,PCS phase current imbalance high: 26.2,1.2,26.2,0.0,5.5,0.0,1.9,3.0,237.7,236.8,238.0,62.5,63.7,37.5,877.2,-45.8,50.35,0.0,-30.9,80.6,877.2,-40.3,-51.7,80.6,100.0,3390.0,3387.0,26.4,24.5,24.9,20000.0,855.9,0,0
481819,2026-08-13T08:24:35.618575+00:00,external_ems_1,bess_1,good,0.4323,warning,PCS phase current imbalance high: 26.2,1.2,26.2,0.0,5.5,0.0,1.9,3.0,237.7,236.8,238.0,62.5,63.7,37.5,877.2,-45.8,50.35,0.0,-30.9,80.6,877.2,-40.3,-51.7,80.6,100.0,3390.0,3387.0,26.4,24.5,24.9,20000.0,855.9,0,0
481821,2026-08-13T08:24:36.618573+00:00,external_ems_1,bess_1,good,0.4323,warning,PCS phase current imbalance high: 26.2,1.2,26.2,0.0,5.5,0.0,1.9,3.0,237.7,236.8,238.0,62.5,63.7,37.5,877.2,-45.8,50.35,0.0,-30.9,80.6,877.2,-40.3,-51.7,80.6,100.0,3390.0,3387.0,26.4,24.5,24.9,20000.0,855.9,0,0
481823,2026-08-13T08:24:37.618563+00:00,external_ems_1,bess_1,good,0.4323,warning,PCS phase current imbalance high: 26.2,1.2,26.2,0.0,5.5,0.0,1.9,3.0,237.7,236.8,238.0,62.5,63.7,37.5,877.2,-45.8,50.35,0.0,-30.9,80.6,877.2,-40.3,-51.7,80.6,100.0,3390.0,3387.0,26.4,24.5,24.9,20000.0,855.9,0,0
481843,2026-08-13T08:24:47.618570+00:00,external_ems_1,bess_1,good,0.3523,warning,PCS phase current imbalance high: 9.8; PCS DC current and BMS current mismatch: 41.8,0.6,9.8,3.1,41.8,0.0,2.0,4.0,237.6,237.9,237.3,95.1,92.6,102.4,873.8,-84.4,50.29,0.0,-70.4,80.6,876.9,-42.6,-51.2,80.6,100.0,3393.0,3389.0,26.5,24.5,25.0,20000.0,855.9,0,0
481845,2026-08-13T08:24:48.629484+00:00,external_ems_1,bess_1,good,0.3523,warning,PCS phase current imbalance high: 9.8; PCS DC current and BMS current mismatch: 41.8,0.6,9.8,3.1,41.8,0.0,2.0,4.0,237.6,237.9,237.3,95.1,92.6,102.4,873.8,-84.4,50.29,0.0,-70.4,80.6,876.9,-42.6,-51.2,80.6,100.0,3393.0,3389.0,26.5,24.5,25.0,20000.0,855.9,0,0
481847,2026-08-13T08:24:49.618981+00:00,external_ems_1,bess_1,good,0.3523,warning,PCS phase current imbalance high: 9.8; PCS DC current and BMS current mismatch: 41.8,0.6,9.8,3.1,41.8,0.0,2.0,4.0,237.6,237.9,237.3,95.1,92.6,102.4,873.8,-84.4,50.29,0.0,-70.4,80.6,876.9,-42.6,-51.2,80.6,100.0,3393.0,3389.0,26.5,24.5,25.0,20000.0,855.9,0,0
481849,2026-08-13T08:24:50.618570+00:00,external_ems_1,bess_1,good,0.3523,warning,PCS phase current imbalance high: 9.8; PCS DC current and BMS current mismatch: 41.8,0.6,9.8,3.1,41.8,0.0,2.0,4.0,237.6,237.9,237.3,95.1,92.6,102.4,873.8,-84.4,50.29,0.0,-70.4,80.6,876.9,-42.6,-51.2,80.6,100.0,3393.0,3389.0,26.5,24.5,25.0,20000.0,855.9,0,0
481950,2026-08-13T08:25:40.629251+00:00,external_ems_2,bess_2,good,0.5917,warning,PCS DC current and BMS current mismatch: 56.9,1.3,6.6,1.9,56.9,0.0,1.2,2.0,237.6,237.9,238.9,104.1,107.5,110.7,863.8,-89.7,50.33,0.0,-47.9,46.3,865.7,-32.8,-37.1,46.3,100.0,3327.0,3325.0,26.1,24.9,25.3,20000.0,856.4,0,0
481952,2026-08-13T08:25:41.618945+00:00,external_ems_2,bess_2,good,0.5917,warning,PCS DC current and BMS current mismatch: 56.9,1.3,6.6,1.9,56.9,0.0,1.2,2.0,237.6,237.9,238.9,104.1,107.5,110.7,863.8,-89.7,50.33,0.0,-47.9,46.3,865.7,-32.8,-37.1,46.3,100.0,3327.0,3325.0,26.1,24.9,25.3,20000.0,856.4,0,0
481954,2026-08-13T08:25:42.630277+00:00,external_ems_2,bess_2,good,0.5917,warning,PCS DC current and BMS current mismatch: 56.9,1.3,6.6,1.9,56.9,0.0,1.2,2.0,237.6,237.9,238.9,104.1,107.5,110.7,863.8,-89.7,50.33,0.0,-47.9,46.3,865.7,-32.8,-37.1,46.3,100.0,3327.0,3325.0,26.1,24.9,25.3,20000.0,856.4,0,0
481956,2026-08-13T08:25:43.618579+00:00,external_ems_2,bess_2,good,0.5917,warning,PCS DC current and BMS current mismatch: 56.9,1.3,6.6,1.9,56.9,0.0,1.2,2.0,237.6,237.9,238.9,104.1,107.5,110.7,863.8,-89.7,50.33,0.0,-47.9,46.3,865.7,-32.8,-37.1,46.3,100.0,3327.0,3325.0,26.1,24.9,25.3,20000.0,856.4,0,0
481958,2026-08-13T08:25:44.628888+00:00,external_ems_2,bess_2,good,0.5917,warning,PCS DC current and BMS current mismatch: 56.9,1.3,6.6,1.9,56.9,0.0,1.2,2.0,237.6,237.9,238.9,104.1,107.5,110.7,863.8,-89.7,50.33,0.0,-47.9,46.3,865.7,-32.8,-37.1,46.3,100.0,3327.0,3325.0,26.1,24.9,25.3,20000.0,856.4,0,0
481965,2026-08-13T08:25:48.629427+00:00,external_ems_1,bess_1,good,0.6173,warning,PCS DC current and BMS current mismatch: 58.5,1.1,7.0,2.6,58.5,0.0,1.9,3.0,238.1,237.6,237.0,107.4,105.0,112.0,873.9,-96.6,50.33,0.0,-26.7,80.6,876.5,-38.1,-49.1,80.6,100.0,3378.0,3375.0,26.5,24.6,25.0,20000.0,855.9,0,0
481967,2026-08-13T08:25:49.619522+00:00,external_ems_1,bess_1,good,0.6173,warning,PCS DC current and BMS current mismatch: 58.5,1.1,7.0,2.6,58.5,0.0,1.9,3.0,238.1,237.6,237.0,107.4,105.0,112.0,873.9,-96.6,50.33,0.0,-26.7,80.6,876.5,-38.1,-49.1,80.6,100.0,3378.0,3375.0,26.5,24.6,25.0,20000.0,855.9,0,0
482048,2026-08-13T08:26:29.618579+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS phase current imbalance high: 37.8,1.1,37.8,0.8,12.3,0.0,1.2,2.0,235.9,234.8,235.9,67.8,59.4,30.0,866.3,-23.8,50.24,0.0,-18.1,46.3,867.1,-36.1,-46.1,46.3,100.0,3326.0,3324.0,26.1,24.9,25.3,20000.0,856.4,0,0
482050,2026-08-13T08:26:30.618564+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS phase current imbalance high: 37.8,1.1,37.8,0.8,12.3,0.0,1.2,2.0,235.9,234.8,235.9,67.8,59.4,30.0,866.3,-23.8,50.24,0.0,-18.1,46.3,867.1,-36.1,-46.1,46.3,100.0,3326.0,3324.0,26.1,24.9,25.3,20000.0,856.4,0,0
482052,2026-08-13T08:26:31.628807+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS phase current imbalance high: 37.8,1.1,37.8,0.6,9.5,0.0,1.3,2.0,235.9,234.8,235.9,67.8,59.4,30.0,866.3,-23.8,50.24,0.0,-18.1,46.3,865.7,-33.3,-38.4,46.3,100.0,3326.0,3324.0,26.2,24.9,25.3,20000.0,856.4,0,0
482054,2026-08-13T08:26:32.618578+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS phase current imbalance high: 37.8,1.1,37.8,0.6,9.5,0.0,1.3,2.0,235.9,234.8,235.9,67.8,59.4,30.0,866.3,-23.8,50.24,0.0,-18.1,46.3,865.7,-33.3,-38.4,46.3,100.0,3326.0,3324.0,26.2,24.9,25.3,20000.0,856.4,0,0
482056,2026-08-13T08:26:33.631021+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS phase current imbalance high: 37.8,1.1,37.8,0.6,9.5,0.0,1.3,2.0,235.9,234.8,235.9,67.8,59.4,30.0,866.3,-23.8,50.24,0.0,-18.1,46.3,865.7,-33.3,-38.4,46.3,100.0,3326.0,3324.0,26.2,24.9,25.3,20000.0,856.4,0,0
482058,2026-08-13T08:26:34.618633+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS phase current imbalance high: 37.8,1.1,37.8,0.6,9.5,0.0,1.3,2.0,235.9,234.8,235.9,67.8,59.4,30.0,866.3,-23.8,50.24,0.0,-18.1,46.3,865.7,-33.3,-38.4,46.3,100.0,3326.0,3324.0,26.2,24.9,25.3,20000.0,856.4,0,0
482065,2026-08-13T08:26:38.618571+00:00,external_ems_1,bess_1,good,0.4143,warning,PCS phase current imbalance high: 24.1; PCS DC current and BMS current mismatch: 44.3,0.9,24.1,0.5,44.3,0.0,1.9,4.0,237.4,237.1,238.0,47.4,40.4,23.3,876.7,-10.9,50.31,0.0,-49.0,81.0,876.2,-55.2,-46.5,81.0,100.0,3381.0,3377.0,26.5,24.6,25.0,20000.0,855.9,0,0
482067,2026-08-13T08:26:39.629668+00:00,external_ems_1,bess_1,good,0.4143,warning,PCS phase current imbalance high: 24.1; PCS DC current and BMS current mismatch: 44.3,0.9,24.1,0.5,44.3,0.0,1.9,4.0,237.4,237.1,238.0,47.4,40.4,23.3,876.7,-10.9,50.31,0.0,-49.0,81.0,876.2,-55.2,-46.5,81.0,100.0,3381.0,3377.0,26.5,24.6,25.0,20000.0,855.9,0,0
482069,2026-08-13T08:26:40.618588+00:00,external_ems_1,bess_1,good,0.3852,warning,PCS phase current imbalance high: 24.1; PCS DC current and BMS current mismatch: 22.7,0.9,24.1,0.8,22.7,0.0,1.9,3.0,237.4,237.1,238.0,47.4,40.4,23.3,876.7,-10.9,50.31,0.0,-49.0,81.0,875.9,-33.6,-42.0,81.0,100.0,3382.0,3379.0,26.5,24.6,25.0,20000.0,855.9,0,0
482071,2026-08-13T08:26:41.629388+00:00,external_ems_1,bess_1,good,0.3852,warning,PCS phase current imbalance high: 24.1; PCS DC current and BMS current mismatch: 22.7,0.9,24.1,0.8,22.7,0.0,1.9,3.0,237.4,237.1,238.0,47.4,40.4,23.3,876.7,-10.9,50.31,0.0,-49.0,81.0,875.9,-33.6,-42.0,81.0,100.0,3382.0,3379.0,26.5,24.6,25.0,20000.0,855.9,0,0
482073,2026-08-13T08:26:42.618869+00:00,external_ems_1,bess_1,good,0.3852,warning,PCS phase current imbalance high: 24.1; PCS DC current and BMS current mismatch: 22.7,0.9,24.1,0.8,22.7,0.0,1.9,3.0,237.4,237.1,238.0,47.4,40.4,23.3,876.7,-10.9,50.31,0.0,-49.0,81.0,875.9,-33.6,-42.0,81.0,100.0,3382.0,3379.0,26.5,24.6,25.0,20000.0,855.9,0,0
482075,2026-08-13T08:26:43.630143+00:00,external_ems_1,bess_1,good,0.3852,warning,PCS phase current imbalance high: 24.1; PCS DC current and BMS current mismatch: 22.7,0.9,24.1,0.8,22.7,0.0,1.9,3.0,237.4,237.1,238.0,47.4,40.4,23.3,876.7,-10.9,50.31,0.0,-49.0,81.0,875.9,-33.6,-42.0,81.0,100.0,3382.0,3379.0,26.5,24.6,25.0,20000.0,855.9,0,0
482077,2026-08-13T08:26:44.618621+00:00,external_ems_1,bess_1,good,0.3852,warning,PCS phase current imbalance high: 24.1; PCS DC current and BMS current mismatch: 22.7,0.9,24.1,0.8,22.7,0.0,1.9,3.0,237.4,237.1,238.0,47.4,40.4,23.3,876.7,-10.9,50.31,0.0,-49.0,81.0,875.9,-33.6,-42.0,81.0,100.0,3382.0,3379.0,26.5,24.6,25.0,20000.0,855.9,0,0
482211,2026-08-13T08:27:51.619366+00:00,external_ems_1,bess_1,good,0.4071,warning,PCS phase current imbalance high: 10.0; PCS DC current and BMS current mismatch: 45.2,0.6,10.0,1.1,45.2,0.0,1.9,3.0,237.7,237.3,237.9,29.3,19.3,23.4,877.0,-5.7,50.3,0.0,-48.1,81.4,875.9,-50.9,-43.6,81.4,100.0,3381.0,3378.0,26.5,24.6,25.0,20000.0,855.9,0,0
482213,2026-08-13T08:27:52.618571+00:00,external_ems_1,bess_1,good,0.4071,warning,PCS phase current imbalance high: 10.0; PCS DC current and BMS current mismatch: 45.2,0.6,10.0,1.1,45.2,0.0,1.9,3.0,237.7,237.3,237.9,29.3,19.3,23.4,877.0,-5.7,50.3,0.0,-48.1,81.4,875.9,-50.9,-43.6,81.4,100.0,3381.0,3378.0,26.5,24.6,25.0,20000.0,855.9,0,0
482215,2026-08-13T08:27:53.629458+00:00,external_ems_1,bess_1,good,0.4071,warning,PCS phase current imbalance high: 10.0; PCS DC current and BMS current mismatch: 45.2,0.6,10.0,1.1,45.2,0.0,1.9,3.0,237.7,237.3,237.9,29.3,19.3,23.4,877.0,-5.7,50.3,0.0,-48.1,81.4,875.9,-50.9,-43.6,81.4,100.0,3381.0,3378.0,26.5,24.6,25.0,20000.0,855.9,0,0
482217,2026-08-13T08:27:54.618612+00:00,external_ems_1,bess_1,good,0.4071,warning,PCS phase current imbalance high: 10.0; PCS DC current and BMS current mismatch: 45.2,0.6,10.0,1.1,45.2,0.0,1.9,3.0,237.7,237.3,237.9,29.3,19.3,23.4,877.0,-5.7,50.3,0.0,-48.1,81.4,875.9,-50.9,-43.6,81.4,100.0,3381.0,3378.0,26.5,24.6,25.0,20000.0,855.9,0,0
482318,2026-08-13T08:28:44.618581+00:00,external_ems_2,bess_2,good,0.3935,warning,PCS phase current imbalance high: 10.5; PCS DC current and BMS current mismatch: 44.3,1.4,10.5,2.1,44.3,0.0,1.3,2.0,237.8,237.6,239.0,85.0,81.5,92.0,864.0,-73.1,50.29,0.0,-30.7,47.1,866.1,-28.8,-31.2,47.1,100.0,3341.0,3339.0,26.2,24.9,25.3,20000.0,856.4,0,0
482320,2026-08-13T08:28:45.618572+00:00,external_ems_2,bess_2,good,0.3935,warning,PCS phase current imbalance high: 10.5; PCS DC current and BMS current mismatch: 44.3,1.4,10.5,2.1,44.3,0.0,1.3,2.0,237.8,237.6,239.0,85.0,81.5,92.0,864.0,-73.1,50.29,0.0,-30.7,47.1,866.1,-28.8,-31.2,47.1,100.0,3341.0,3339.0,26.2,24.9,25.3,20000.0,856.4,0,0
482322,2026-08-13T08:28:46.629150+00:00,external_ems_2,bess_2,good,0.3935,warning,PCS phase current imbalance high: 10.5; PCS DC current and BMS current mismatch: 44.3,1.4,10.5,2.1,44.3,0.0,1.3,2.0,237.8,237.6,239.0,85.0,81.5,92.0,864.0,-73.1,50.29,0.0,-30.7,47.1,866.1,-28.8,-31.2,47.1,100.0,3341.0,3339.0,26.2,24.9,25.3,20000.0,856.4,0,0
482324,2026-08-13T08:28:47.619287+00:00,external_ems_2,bess_2,good,0.3935,warning,PCS phase current imbalance high: 10.5; PCS DC current and BMS current mismatch: 44.3,1.4,10.5,2.1,44.3,0.0,1.3,2.0,237.8,237.6,239.0,85.0,81.5,92.0,864.0,-73.1,50.29,0.0,-30.7,47.1,866.1,-28.8,-31.2,47.1,100.0,3341.0,3339.0,26.2,24.9,25.3,20000.0,856.4,0,0
484483,2026-08-13T08:46:47.629695+00:00,external_ems_1,bess_1,good,0.468,warning,PCS phase current imbalance high: 27.7,0.7,27.7,1.0,9.4,0.0,2.2,2.0,239.5,238.8,238.9,33.2,26.7,54.4,872.2,-38.8,50.21,0.0,-39.5,84.5,873.2,-29.4,-27.8,84.5,100.0,3367.0,3365.0,26.6,24.4,24.9,20000.0,855.9,0,0
532351,2026-08-13T15:25:41.618942+00:00,external_ems_1,bess_1,good,0.3753,warning,PCS phase current imbalance high: 23.8,0.6,23.8,1.0,18.6,0.0,1.5,1.0,240.1,240.0,239.5,12.1,35.9,35.8,861.3,22.1,49.88,0.0,19.9,89.2,862.3,3.5,2.5,89.2,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0
622917,2026-08-14T04:00:24.618580+00:00,external_ems_1,bess_1,good,0.3667,warning,PCS phase current imbalance high: 22.7; PCS DC current and BMS current mismatch: 36.9,0.5,22.7,0.5,36.9,0.0,1.6,1.0,238.5,238.8,239.0,45.5,39.4,22.8,875.4,-12.3,50.31,0.0,-68.4,77.9,874.9,-49.2,-42.2,77.9,100.0,3361.0,3360.0,25.8,24.2,24.6,20000.0,855.9,0,0
622919,2026-08-14T04:00:25.629261+00:00,external_ems_1,bess_1,good,0.3667,warning,PCS phase current imbalance high: 22.7; PCS DC current and BMS current mismatch: 36.9,0.5,22.7,0.5,36.9,0.0,1.6,1.0,238.5,238.8,239.0,45.5,39.4,22.8,875.4,-12.3,50.31,0.0,-68.4,77.9,874.9,-49.2,-42.2,77.9,100.0,3361.0,3360.0,25.8,24.2,24.6,20000.0,855.9,0,0
622921,2026-08-14T04:00:26.619102+00:00,external_ems_1,bess_1,good,0.3667,warning,PCS phase current imbalance high: 22.7; PCS DC current and BMS current mismatch: 36.9,0.5,22.7,0.5,36.9,0.0,1.6,1.0,238.5,238.8,239.0,45.5,39.4,22.8,875.4,-12.3,50.31,0.0,-68.4,77.9,874.9,-49.2,-42.2,77.9,100.0,3361.0,3360.0,25.8,24.2,24.6,20000.0,855.9,0,0
622923,2026-08-14T04:00:27.618624+00:00,external_ems_1,bess_1,good,0.3667,warning,PCS phase current imbalance high: 22.7; PCS DC current and BMS current mismatch: 36.9,0.5,22.7,0.5,36.9,0.0,1.6,1.0,238.5,238.8,239.0,45.5,39.4,22.8,875.4,-12.3,50.31,0.0,-68.4,77.9,874.9,-49.2,-42.2,77.9,100.0,3361.0,3360.0,25.8,24.2,24.6,20000.0,855.9,0,0
622929,2026-08-14T04:00:30.619149+00:00,external_ems_1,bess_1,good,0.3784,warning,PCS DC current and BMS current mismatch: 43.6,0.8,3.5,3.6,43.6,0.0,1.6,2.0,238.8,238.8,238.0,94.6,98.1,98.0,876.8,-76.9,50.28,0.0,-37.7,77.9,873.2,-33.3,-32.5,77.9,100.0,3366.0,3364.0,25.8,24.2,24.6,20000.0,855.9,0,0
622931,2026-08-14T04:00:31.618567+00:00,external_ems_1,bess_1,good,0.3784,warning,PCS DC current and BMS current mismatch: 43.6,0.8,3.5,3.6,43.6,0.0,1.6,2.0,238.8,238.8,238.0,94.6,98.1,98.0,876.8,-76.9,50.28,0.0,-37.7,77.9,873.2,-33.3,-32.5,77.9,100.0,3366.0,3364.0,25.8,24.2,24.6,20000.0,855.9,0,0
622933,2026-08-14T04:00:32.629787+00:00,external_ems_1,bess_1,good,0.3784,warning,PCS DC current and BMS current mismatch: 43.6,0.8,3.5,3.6,43.6,0.0,1.6,2.0,238.8,238.8,238.0,94.6,98.1,98.0,876.8,-76.9,50.28,0.0,-37.7,77.9,873.2,-33.3,-32.5,77.9,100.0,3366.0,3364.0,25.8,24.2,24.6,20000.0,855.9,0,0
622935,2026-08-14T04:00:33.618581+00:00,external_ems_1,bess_1,good,0.3784,warning,PCS DC current and BMS current mismatch: 43.6,0.8,3.5,3.6,43.6,0.0,1.6,2.0,238.8,238.8,238.0,94.6,98.1,98.0,876.8,-76.9,50.28,0.0,-37.7,77.9,873.2,-33.3,-32.5,77.9,100.0,3366.0,3364.0,25.8,24.2,24.6,20000.0,855.9,0,0
623110,2026-08-14T04:02:00.618743+00:00,external_ems_2,bess_2,good,0.3538,warning,PCS phase current imbalance high: 11.8; PCS DC current and BMS current mismatch: 41.7,1.0,11.8,0.3,41.7,0.0,0.7,2.0,238.0,237.9,238.9,89.3,82.4,94.2,864.4,-76.0,50.32,0.0,-57.6,38.7,864.1,-34.3,-37.6,38.7,100.0,3323.0,3321.0,25.2,24.5,24.7,20000.0,856.4,0,0
623112,2026-08-14T04:02:01.630336+00:00,external_ems_2,bess_2,good,0.3538,warning,PCS phase current imbalance high: 11.8; PCS DC current and BMS current mismatch: 41.7,1.0,11.8,0.3,41.7,0.0,0.7,2.0,238.0,237.9,238.9,89.3,82.4,94.2,864.4,-76.0,50.32,0.0,-57.6,38.7,864.1,-34.3,-37.6,38.7,100.0,3323.0,3321.0,25.2,24.5,24.7,20000.0,856.4,0,0
623167,2026-08-14T04:02:29.628777+00:00,external_ems_1,bess_1,good,0.4139,warning,PCS phase current imbalance high: 24.7; PCS DC current and BMS current mismatch: 36.6,0.6,24.7,0.2,36.6,0.0,1.6,1.0,237.3,237.2,237.8,55.5,57.1,32.4,875.0,-11.0,50.33,0.0,-43.1,78.3,875.2,-47.6,-49.1,78.3,100.0,3361.0,3360.0,25.9,24.3,24.6,20000.0,855.9,0,0
623169,2026-08-14T04:02:30.618574+00:00,external_ems_1,bess_1,good,0.4139,warning,PCS phase current imbalance high: 24.7; PCS DC current and BMS current mismatch: 36.6,0.6,24.7,0.2,36.6,0.0,1.6,1.0,237.3,237.2,237.8,55.5,57.1,32.4,875.0,-11.0,50.33,0.0,-43.1,78.3,875.2,-47.6,-49.1,78.3,100.0,3361.0,3360.0,25.9,24.3,24.6,20000.0,855.9,0,0
623171,2026-08-14T04:02:31.628679+00:00,external_ems_1,bess_1,good,0.4681,warning,PCS phase current imbalance high: 24.7; PCS DC current and BMS current mismatch: 47.6,0.6,24.7,0.9,47.6,0.0,1.6,2.0,237.3,237.2,237.8,55.5,57.1,32.4,875.0,-11.0,50.33,0.0,-43.1,78.3,875.9,-58.6,-48.6,78.3,100.0,3379.0,3377.0,25.9,24.3,24.7,20000.0,855.9,0,0
623173,2026-08-14T04:02:32.618576+00:00,external_ems_1,bess_1,good,0.4681,warning,PCS phase current imbalance high: 24.7; PCS DC current and BMS current mismatch: 47.6,0.6,24.7,0.9,47.6,0.0,1.6,2.0,237.3,237.2,237.8,55.5,57.1,32.4,875.0,-11.0,50.33,0.0,-43.1,78.3,875.9,-58.6,-48.6,78.3,100.0,3379.0,3377.0,25.9,24.3,24.7,20000.0,855.9,0,0
623175,2026-08-14T04:02:33.629185+00:00,external_ems_1,bess_1,good,0.4681,warning,PCS phase current imbalance high: 24.7; PCS DC current and BMS current mismatch: 47.6,0.6,24.7,0.9,47.6,0.0,1.6,2.0,237.3,237.2,237.8,55.5,57.1,32.4,875.0,-11.0,50.33,0.0,-43.1,78.3,875.9,-58.6,-48.6,78.3,100.0,3379.0,3377.0,25.9,24.3,24.7,20000.0,855.9,0,0
623177,2026-08-14T04:02:34.618613+00:00,external_ems_1,bess_1,good,0.4681,warning,PCS phase current imbalance high: 24.7; PCS DC current and BMS current mismatch: 47.6,0.6,24.7,0.9,47.6,0.0,1.6,2.0,237.3,237.2,237.8,55.5,57.1,32.4,875.0,-11.0,50.33,0.0,-43.1,78.3,875.9,-58.6,-48.6,78.3,100.0,3379.0,3377.0,25.9,24.3,24.7,20000.0,855.9,0,0
623216,2026-08-14T04:02:53.618932+00:00,external_ems_2,bess_2,good,0.3784,warning,PCS DC current and BMS current mismatch: 43.6,0.5,3.9,1.9,43.6,0.0,0.8,2.0,237.8,237.4,237.3,25.8,25.6,21.9,866.6,-6.9,50.3,0.0,-53.8,39.1,864.7,-50.5,-46.1,39.1,100.0,3341.0,3339.0,25.3,24.5,24.8,20000.0,856.4,0,0
623217,2026-08-14T04:02:54.629928+00:00,external_ems_1,bess_1,good,0.3777,warning,PCS phase current imbalance high: 23.9,0.6,23.9,1.3,7.7,0.0,1.6,2.0,238.3,238.6,238.9,47.9,42.0,24.0,875.5,-55.5,50.31,0.0,-46.3,78.3,874.2,-47.8,-45.1,78.3,100.0,3366.0,3364.0,25.9,24.3,24.7,20000.0,855.9,0,0
623218,2026-08-14T04:02:54.629928+00:00,external_ems_2,bess_2,good,0.3784,warning,PCS DC current and BMS current mismatch: 43.6,0.5,3.9,1.9,43.6,0.0,0.8,2.0,237.8,237.4,237.3,25.8,25.6,21.9,866.6,-6.9,50.3,0.0,-53.8,39.1,864.7,-50.5,-46.1,39.1,100.0,3341.0,3339.0,25.3,24.5,24.8,20000.0,856.4,0,0
623219,2026-08-14T04:02:55.619590+00:00,external_ems_1,bess_1,good,0.3777,warning,PCS phase current imbalance high: 23.9,0.6,23.9,1.3,7.7,0.0,1.6,2.0,238.3,238.6,238.9,47.9,42.0,24.0,875.5,-55.5,50.31,0.0,-46.3,78.3,874.2,-47.8,-45.1,78.3,100.0,3366.0,3364.0,25.9,24.3,24.7,20000.0,855.9,0,0
623220,2026-08-14T04:02:55.619590+00:00,external_ems_2,bess_2,good,0.3784,warning,PCS DC current and BMS current mismatch: 43.6,0.5,3.9,1.9,43.6,0.0,0.8,2.0,237.8,237.4,237.3,25.8,25.6,21.9,866.6,-6.9,50.3,0.0,-53.8,39.1,864.7,-50.5,-46.1,39.1,100.0,3341.0,3339.0,25.3,24.5,24.8,20000.0,856.4,0,0
623221,2026-08-14T04:02:56.618558+00:00,external_ems_1,bess_1,good,0.3777,warning,PCS phase current imbalance high: 23.9,0.6,23.9,1.3,12.5,0.4,1.6,1.0,238.3,238.6,238.9,47.9,42.0,24.0,875.5,-55.5,50.31,0.0,-46.3,78.3,874.2,-43.0,-39.8,78.7,100.0,3362.0,3361.0,25.9,24.3,24.7,20000.0,855.9,0,0
623222,2026-08-14T04:02:56.618558+00:00,external_ems_2,bess_2,good,0.3784,warning,PCS DC current and BMS current mismatch: 43.6,0.5,3.9,1.9,43.6,0.0,0.8,2.0,237.8,237.4,237.3,25.8,25.6,21.9,866.6,-6.9,50.3,0.0,-53.8,39.1,864.7,-50.5,-46.1,39.1,100.0,3341.0,3339.0,25.3,24.5,24.8,20000.0,856.4,0,0
623223,2026-08-14T04:02:57.628701+00:00,external_ems_1,bess_1,good,0.3777,warning,PCS phase current imbalance high: 23.9,0.6,23.9,1.3,12.5,0.4,1.6,1.0,238.3,238.6,238.9,47.9,42.0,24.0,875.5,-55.5,50.31,0.0,-46.3,78.3,874.2,-43.0,-39.8,78.7,100.0,3362.0,3361.0,25.9,24.3,24.7,20000.0,855.9,0,0
623225,2026-08-14T04:02:58.618594+00:00,external_ems_1,bess_1,good,0.3777,warning,PCS phase current imbalance high: 23.9,0.6,23.9,1.3,12.5,0.4,1.6,1.0,238.3,238.6,238.9,47.9,42.0,24.0,875.5,-55.5,50.31,0.0,-46.3,78.3,874.2,-43.0,-39.8,78.7,100.0,3362.0,3361.0,25.9,24.3,24.7,20000.0,855.9,0,0
623227,2026-08-14T04:02:59.628807+00:00,external_ems_1,bess_1,good,0.3777,warning,PCS phase current imbalance high: 23.9,0.6,23.9,1.3,12.5,0.4,1.6,1.0,238.3,238.6,238.9,47.9,42.0,24.0,875.5,-55.5,50.31,0.0,-46.3,78.3,874.2,-43.0,-39.8,78.7,100.0,3362.0,3361.0,25.9,24.3,24.7,20000.0,855.9,0,0
623238,2026-08-14T04:03:04.618679+00:00,external_ems_2,bess_2,good,0.356,warning,PCS DC current and BMS current mismatch: 42.2,0.6,5.8,0.8,42.2,0.0,0.8,1.0,238.5,237.9,237.9,26.0,27.4,21.6,865.9,-5.3,50.29,0.0,-48.2,39.1,865.1,-47.5,-42.9,39.1,100.0,3320.0,3319.0,25.3,24.5,24.8,20000.0,856.4,0,0
623240,2026-08-14T04:03:05.618602+00:00,external_ems_2,bess_2,good,0.356,warning,PCS DC current and BMS current mismatch: 42.2,0.6,5.8,0.8,42.2,0.0,0.8,1.0,238.5,237.9,237.9,26.0,27.4,21.6,865.9,-5.3,50.29,0.0,-48.2,39.1,865.1,-47.5,-42.9,39.1,100.0,3320.0,3319.0,25.3,24.5,24.8,20000.0,856.4,0,0
623242,2026-08-14T04:03:06.618580+00:00,external_ems_2,bess_2,good,0.3592,warning,PCS DC current and BMS current mismatch: 42.4,0.6,5.8,1.2,42.4,0.0,0.8,3.0,238.5,237.9,237.9,26.0,27.4,21.6,865.9,-5.3,50.29,0.0,-48.2,39.1,864.7,-47.7,-45.7,39.1,100.0,3335.0,3332.0,25.3,24.5,24.8,20000.0,856.4,0,0
623243,2026-08-14T04:03:07.628688+00:00,external_ems_1,bess_1,good,0.3825,warning,PCS phase current imbalance high: 24.1,0.5,24.1,1.1,9.4,0.0,1.6,2.0,236.9,237.1,237.4,49.5,45.7,25.4,875.3,-49.0,50.31,0.0,-71.0,78.7,874.2,-39.6,-43.4,78.7,100.0,3364.0,3362.0,25.9,24.3,24.7,20000.0,855.9,0,0
623244,2026-08-14T04:03:07.628688+00:00,external_ems_2,bess_2,good,0.3592,warning,PCS DC current and BMS current mismatch: 42.4,0.6,5.8,1.2,42.4,0.0,0.8,3.0,238.5,237.9,237.9,26.0,27.4,21.6,865.9,-5.3,50.29,0.0,-48.2,39.1,864.7,-47.7,-45.7,39.1,100.0,3335.0,3332.0,25.3,24.5,24.8,20000.0,856.4,0,0
623245,2026-08-14T04:03:08.618575+00:00,external_ems_1,bess_1,good,0.3825,warning,PCS phase current imbalance high: 24.1,0.5,24.1,1.1,9.4,0.0,1.6,2.0,236.9,237.1,237.4,49.5,45.7,25.4,875.3,-49.0,50.31,0.0,-71.0,78.7,874.2,-39.6,-43.4,78.7,100.0,3364.0,3362.0,25.9,24.3,24.7,20000.0,855.9,0,0
623246,2026-08-14T04:03:08.618575+00:00,external_ems_2,bess_2,good,0.3592,warning,PCS DC current and BMS current mismatch: 42.4,0.6,5.8,1.2,42.4,0.0,0.8,3.0,238.5,237.9,237.9,26.0,27.4,21.6,865.9,-5.3,50.29,0.0,-48.2,39.1,864.7,-47.7,-45.7,39.1,100.0,3335.0,3332.0,25.3,24.5,24.8,20000.0,856.4,0,0
623247,2026-08-14T04:03:09.628802+00:00,external_ems_1,bess_1,good,0.3825,warning,PCS phase current imbalance high: 24.1,0.5,24.1,1.1,7.3,0.0,1.6,2.0,236.9,237.1,237.4,49.5,45.7,25.4,875.3,-49.0,50.31,0.0,-71.0,78.7,874.2,-41.7,-36.5,78.7,100.0,3362.0,3360.0,25.9,24.3,24.7,20000.0,855.9,0,0
623248,2026-08-14T04:03:09.628802+00:00,external_ems_2,bess_2,good,0.3592,warning,PCS DC current and BMS current mismatch: 42.4,0.6,5.8,1.2,42.4,0.0,0.8,3.0,238.5,237.9,237.9,26.0,27.4,21.6,865.9,-5.3,50.29,0.0,-48.2,39.1,864.7,-47.7,-45.7,39.1,100.0,3335.0,3332.0,25.3,24.5,24.8,20000.0,856.4,0,0
623249,2026-08-14T04:03:10.618574+00:00,external_ems_1,bess_1,good,0.3825,warning,PCS phase current imbalance high: 24.1,0.5,24.1,1.1,7.3,0.0,1.6,2.0,236.9,237.1,237.4,49.5,45.7,25.4,875.3,-49.0,50.31,0.0,-71.0,78.7,874.2,-41.7,-36.5,78.7,100.0,3362.0,3360.0,25.9,24.3,24.7,20000.0,855.9,0,0
623251,2026-08-14T04:03:11.628832+00:00,external_ems_1,bess_1,good,0.3825,warning,PCS phase current imbalance high: 24.1,0.5,24.1,1.1,7.3,0.0,1.6,2.0,236.9,237.1,237.4,49.5,45.7,25.4,875.3,-49.0,50.31,0.0,-71.0,78.7,874.2,-41.7,-36.5,78.7,100.0,3362.0,3360.0,25.9,24.3,24.7,20000.0,855.9,0,0
623253,2026-08-14T04:03:12.618663+00:00,external_ems_1,bess_1,good,0.3825,warning,PCS phase current imbalance high: 24.1,0.5,24.1,1.1,7.3,0.0,1.6,2.0,236.9,237.1,237.4,49.5,45.7,25.4,875.3,-49.0,50.31,0.0,-71.0,78.7,874.2,-41.7,-36.5,78.7,100.0,3362.0,3360.0,25.9,24.3,24.7,20000.0,855.9,0,0
623305,2026-08-14T04:03:38.619035+00:00,external_ems_1,bess_1,good,0.3825,warning,PCS phase current imbalance high: 24.1,0.9,24.1,1.5,17.0,0.0,1.6,2.0,237.4,236.9,237.8,54.1,53.4,30.0,875.0,-55.5,50.31,0.0,-72.0,78.7,873.5,-38.5,-36.3,78.7,100.0,3362.0,3360.0,25.9,24.3,24.7,20000.0,855.9,0,0
623307,2026-08-14T04:03:39.618582+00:00,external_ems_1,bess_1,good,0.3825,warning,PCS phase current imbalance high: 24.1,0.9,24.1,1.5,17.0,0.0,1.6,2.0,237.4,236.9,237.8,54.1,53.4,30.0,875.0,-55.5,50.31,0.0,-72.0,78.7,873.5,-38.5,-36.3,78.7,100.0,3362.0,3360.0,25.9,24.3,24.7,20000.0,855.9,0,0
623309,2026-08-14T04:03:40.618579+00:00,external_ems_1,bess_1,good,0.3828,warning,PCS phase current imbalance high: 24.1; PCS DC current and BMS current mismatch: 20.3,0.9,24.1,0.8,20.3,0.0,1.6,2.0,237.4,236.9,237.8,54.1,53.4,30.0,875.0,-55.5,50.31,0.0,-72.0,78.7,874.2,-35.2,-44.7,78.7,100.0,3382.0,3380.0,25.9,24.3,24.7,20000.0,855.9,0,0
623311,2026-08-14T04:03:41.629107+00:00,external_ems_1,bess_1,good,0.3828,warning,PCS phase current imbalance high: 24.1; PCS DC current and BMS current mismatch: 20.3,0.9,24.1,0.8,20.3,0.0,1.6,2.0,237.4,236.9,237.8,54.1,53.4,30.0,875.0,-55.5,50.31,0.0,-72.0,78.7,874.2,-35.2,-44.7,78.7,100.0,3382.0,3380.0,25.9,24.3,24.7,20000.0,855.9,0,0
623313,2026-08-14T04:03:42.619653+00:00,external_ems_1,bess_1,good,0.3828,warning,PCS phase current imbalance high: 24.1; PCS DC current and BMS current mismatch: 20.3,0.9,24.1,0.8,20.3,0.0,1.6,2.0,237.4,236.9,237.8,54.1,53.4,30.0,875.0,-55.5,50.31,0.0,-72.0,78.7,874.2,-35.2,-44.7,78.7,100.0,3382.0,3380.0,25.9,24.3,24.7,20000.0,855.9,0,0
623315,2026-08-14T04:03:43.618592+00:00,external_ems_1,bess_1,good,0.3828,warning,PCS phase current imbalance high: 24.1; PCS DC current and BMS current mismatch: 20.3,0.9,24.1,0.8,20.3,0.0,1.6,2.0,237.4,236.9,237.8,54.1,53.4,30.0,875.0,-55.5,50.31,0.0,-72.0,78.7,874.2,-35.2,-44.7,78.7,100.0,3382.0,3380.0,25.9,24.3,24.7,20000.0,855.9,0,0
623317,2026-08-14T04:03:44.618596+00:00,external_ems_1,bess_1,good,0.3828,warning,PCS phase current imbalance high: 24.1; PCS DC current and BMS current mismatch: 20.3,0.9,24.1,0.8,20.3,0.0,1.6,2.0,237.4,236.9,237.8,54.1,53.4,30.0,875.0,-55.5,50.31,0.0,-72.0,78.7,874.2,-35.2,-44.7,78.7,100.0,3382.0,3380.0,25.9,24.3,24.7,20000.0,855.9,0,0
623357,2026-08-14T04:04:04.630137+00:00,external_ems_1,bess_1,good,0.3991,warning,PCS phase current imbalance high: 24.8,0.5,24.8,1.4,2.2,0.0,1.6,2.0,238.2,238.3,238.7,54.5,52.4,29.7,875.3,-34.0,50.32,0.0,-54.5,78.7,873.9,-36.2,-37.4,78.7,100.0,3362.0,3360.0,25.9,24.3,24.7,20000.0,855.9,0,0
623359,2026-08-14T04:04:05.619433+00:00,external_ems_1,bess_1,good,0.3991,warning,PCS phase current imbalance high: 24.8,0.5,24.8,1.4,2.2,0.0,1.6,2.0,238.2,238.3,238.7,54.5,52.4,29.7,875.3,-34.0,50.32,0.0,-54.5,78.7,873.9,-36.2,-37.4,78.7,100.0,3362.0,3360.0,25.9,24.3,24.7,20000.0,855.9,0,0
623361,2026-08-14T04:04:06.618790+00:00,external_ems_1,bess_1,good,0.3991,warning,PCS phase current imbalance high: 24.8,0.5,24.8,0.1,2.6,0.0,1.5,3.0,238.2,238.3,238.7,54.5,52.4,29.7,875.3,-34.0,50.32,0.0,-54.5,78.7,875.2,-36.6,-47.8,78.7,100.0,3383.0,3380.0,25.9,24.4,24.7,20000.0,855.9,0,0
623363,2026-08-14T04:04:07.618582+00:00,external_ems_1,bess_1,good,0.3991,warning,PCS phase current imbalance high: 24.8,0.5,24.8,0.1,2.6,0.0,1.5,3.0,238.2,238.3,238.7,54.5,52.4,29.7,875.3,-34.0,50.32,0.0,-54.5,78.7,875.2,-36.6,-47.8,78.7,100.0,3383.0,3380.0,25.9,24.4,24.7,20000.0,855.9,0,0
623365,2026-08-14T04:04:08.629599+00:00,external_ems_1,bess_1,good,0.3991,warning,PCS phase current imbalance high: 24.8,0.5,24.8,0.1,2.6,0.0,1.5,3.0,238.2,238.3,238.7,54.5,52.4,29.7,875.3,-34.0,50.32,0.0,-54.5,78.7,875.2,-36.6,-47.8,78.7,100.0,3383.0,3380.0,25.9,24.4,24.7,20000.0,855.9,0,0
623367,2026-08-14T04:04:09.618681+00:00,external_ems_1,bess_1,good,0.3991,warning,PCS phase current imbalance high: 24.8,0.5,24.8,0.1,2.6,0.0,1.5,3.0,238.2,238.3,238.7,54.5,52.4,29.7,875.3,-34.0,50.32,0.0,-54.5,78.7,875.2,-36.6,-47.8,78.7,100.0,3383.0,3380.0,25.9,24.4,24.7,20000.0,855.9,0,0
623440,2026-08-14T04:04:45.629776+00:00,external_ems_2,bess_2,good,0.4492,warning,PCS phase current imbalance high: 13.4; PCS DC current and BMS current mismatch: 47.5,1.9,13.4,1.1,47.5,0.0,0.7,3.0,237.1,236.5,238.4,93.7,86.6,100.0,864.0,-85.7,50.31,0.0,-32.1,39.6,865.1,-38.2,-40.6,39.6,100.0,3337.0,3334.0,25.3,24.6,24.9,20000.0,856.4,0,0
623442,2026-08-14T04:04:46.618563+00:00,external_ems_2,bess_2,good,0.4492,warning,PCS phase current imbalance high: 13.4; PCS DC current and BMS current mismatch: 47.5,1.9,13.4,1.1,47.5,0.0,0.7,3.0,237.1,236.5,238.4,93.7,86.6,100.0,864.0,-85.7,50.31,0.0,-32.1,39.6,865.1,-38.2,-40.6,39.6,100.0,3337.0,3334.0,25.3,24.6,24.9,20000.0,856.4,0,0
623444,2026-08-14T04:04:47.628796+00:00,external_ems_2,bess_2,good,0.5246,warning,PCS phase current imbalance high: 13.4; PCS DC current and BMS current mismatch: 52.2,1.9,13.4,0.4,52.2,0.0,0.8,1.0,237.1,236.5,238.4,93.7,86.6,100.0,864.0,-85.7,50.31,0.0,-32.1,39.6,864.4,-33.5,-36.2,39.6,100.0,3324.0,3323.0,25.4,24.6,24.9,20000.0,856.4,0,0
623446,2026-08-14T04:04:48.618573+00:00,external_ems_2,bess_2,good,0.5246,warning,PCS phase current imbalance high: 13.4; PCS DC current and BMS current mismatch: 52.2,1.9,13.4,0.4,52.2,0.0,0.8,1.0,237.1,236.5,238.4,93.7,86.6,100.0,864.0,-85.7,50.31,0.0,-32.1,39.6,864.4,-33.5,-36.2,39.6,100.0,3324.0,3323.0,25.4,24.6,24.9,20000.0,856.4,0,0
623448,2026-08-14T04:04:49.629276+00:00,external_ems_2,bess_2,good,0.5246,warning,PCS phase current imbalance high: 13.4; PCS DC current and BMS current mismatch: 52.2,1.9,13.4,0.4,52.2,0.0,0.8,1.0,237.1,236.5,238.4,93.7,86.6,100.0,864.0,-85.7,50.31,0.0,-32.1,39.6,864.4,-33.5,-36.2,39.6,100.0,3324.0,3323.0,25.4,24.6,24.9,20000.0,856.4,0,0
623450,2026-08-14T04:04:50.619452+00:00,external_ems_2,bess_2,good,0.5246,warning,PCS phase current imbalance high: 13.4; PCS DC current and BMS current mismatch: 52.2,1.9,13.4,0.4,52.2,0.0,0.8,1.0,237.1,236.5,238.4,93.7,86.6,100.0,864.0,-85.7,50.31,0.0,-32.1,39.6,864.4,-33.5,-36.2,39.6,100.0,3324.0,3323.0,25.4,24.6,24.9,20000.0,856.4,0,0
623452,2026-08-14T04:04:51.618574+00:00,external_ems_2,bess_2,good,0.5163,warning,PCS DC current and BMS current mismatch: 52.2,1.4,5.0,2.5,52.2,0.0,0.8,1.0,238.0,237.4,238.8,97.9,102.9,102.4,861.9,-85.7,50.31,0.0,-67.9,39.6,864.4,-33.5,-36.2,39.6,100.0,3324.0,3323.0,25.4,24.6,24.9,20000.0,856.4,0,0
623542,2026-08-14T04:05:36.619846+00:00,external_ems_2,bess_2,good,0.4658,warning,PCS phase current imbalance high: 14.8; PCS DC current and BMS current mismatch: 48.4,2.2,14.8,1.1,48.4,0.0,0.7,2.0,237.0,236.1,238.3,92.4,82.0,96.8,866.8,-0.8,50.31,0.0,-57.4,39.6,865.7,-49.2,-44.3,39.6,100.0,3319.0,3317.0,25.4,24.7,24.9,20000.0,856.4,0,0
623544,2026-08-14T04:05:37.618642+00:00,external_ems_2,bess_2,good,0.4658,warning,PCS phase current imbalance high: 14.8; PCS DC current and BMS current mismatch: 48.4,2.2,14.8,1.1,48.4,0.0,0.7,2.0,237.0,236.1,238.3,92.4,82.0,96.8,866.8,-0.8,50.31,0.0,-57.4,39.6,865.7,-49.2,-44.3,39.6,100.0,3319.0,3317.0,25.4,24.7,24.9,20000.0,856.4,0,0
623661,2026-08-14T04:06:36.629100+00:00,external_ems_1,bess_1,good,0.4015,warning,PCS phase current imbalance high: 24.9,1.4,24.9,0.3,5.1,0.0,1.6,1.0,238.2,237.0,238.4,55.3,50.8,30.4,875.2,-53.4,50.32,0.0,-42.1,79.5,875.5,-48.3,-47.9,79.5,100.0,3361.0,3360.0,26.0,24.4,24.8,20000.0,855.9,0,0
623663,2026-08-14T04:06:37.618571+00:00,external_ems_1,bess_1,good,0.4015,warning,PCS phase current imbalance high: 24.9,1.4,24.9,0.3,5.1,0.0,1.6,1.0,238.2,237.0,238.4,55.3,50.8,30.4,875.2,-53.4,50.32,0.0,-42.1,79.5,875.5,-48.3,-47.9,79.5,100.0,3361.0,3360.0,26.0,24.4,24.8,20000.0,855.9,0,0
623665,2026-08-14T04:06:38.629636+00:00,external_ems_1,bess_1,good,0.4015,warning,PCS phase current imbalance high: 24.9,1.4,24.9,0.3,6.6,0.0,1.6,2.0,238.2,237.0,238.4,55.3,50.8,30.4,875.2,-53.4,50.32,0.0,-42.1,79.5,874.9,-46.8,-43.5,79.5,100.0,3383.0,3381.0,26.0,24.4,24.8,20000.0,855.9,0,0
623667,2026-08-14T04:06:39.618660+00:00,external_ems_1,bess_1,good,0.4015,warning,PCS phase current imbalance high: 24.9,1.4,24.9,0.3,6.6,0.0,1.6,2.0,238.2,237.0,238.4,55.3,50.8,30.4,875.2,-53.4,50.32,0.0,-42.1,79.5,874.9,-46.8,-43.5,79.5,100.0,3383.0,3381.0,26.0,24.4,24.8,20000.0,855.9,0,0
623669,2026-08-14T04:06:40.629620+00:00,external_ems_1,bess_1,good,0.4015,warning,PCS phase current imbalance high: 24.9,1.4,24.9,0.3,6.6,0.0,1.6,2.0,238.2,237.0,238.4,55.3,50.8,30.4,875.2,-53.4,50.32,0.0,-42.1,79.5,874.9,-46.8,-43.5,79.5,100.0,3383.0,3381.0,26.0,24.4,24.8,20000.0,855.9,0,0
623671,2026-08-14T04:06:41.619372+00:00,external_ems_1,bess_1,good,0.4015,warning,PCS phase current imbalance high: 24.9,1.4,24.9,0.3,6.6,0.0,1.6,2.0,238.2,237.0,238.4,55.3,50.8,30.4,875.2,-53.4,50.32,0.0,-42.1,79.5,874.9,-46.8,-43.5,79.5,100.0,3383.0,3381.0,26.0,24.4,24.8,20000.0,855.9,0,0
623673,2026-08-14T04:06:42.618953+00:00,external_ems_1,bess_1,good,0.4015,warning,PCS phase current imbalance high: 24.9,1.4,24.9,0.3,6.6,0.0,1.6,2.0,238.2,237.0,238.4,55.3,50.8,30.4,875.2,-53.4,50.32,0.0,-42.1,79.5,874.9,-46.8,-43.5,79.5,100.0,3383.0,3381.0,26.0,24.4,24.8,20000.0,855.9,0,0
623756,2026-08-14T04:07:23.618560+00:00,external_ems_2,bess_2,good,0.422,warning,PCS phase current imbalance high: 12.4; PCS DC current and BMS current mismatch: 45.9,1.0,12.4,0.5,45.9,0.0,0.8,2.0,238.1,237.1,238.0,37.6,40.0,27.6,866.2,-1.6,50.31,0.0,-51.3,40.0,865.7,-47.5,-45.7,40.0,100.0,3340.0,3338.0,25.5,24.7,25.0,20000.0,856.4,0,0
623758,2026-08-14T04:07:24.618560+00:00,external_ems_2,bess_2,good,0.422,warning,PCS phase current imbalance high: 12.4; PCS DC current and BMS current mismatch: 45.9,1.0,12.4,0.5,45.9,0.0,0.8,2.0,238.1,237.1,238.0,37.6,40.0,27.6,866.2,-1.6,50.31,0.0,-51.3,40.0,865.7,-47.5,-45.7,40.0,100.0,3340.0,3338.0,25.5,24.7,25.0,20000.0,856.4,0,0
623760,2026-08-14T04:07:25.628682+00:00,external_ems_2,bess_2,good,0.5728,warning,PCS phase current imbalance high: 12.4; PCS DC current and BMS current mismatch: 55.3,1.0,12.4,1.1,55.3,0.0,0.8,2.0,238.1,237.1,238.0,37.6,40.0,27.6,866.2,-1.6,50.31,0.0,-51.3,40.0,865.1,-56.9,-48.5,40.0,100.0,3345.0,3343.0,25.5,24.7,25.0,20000.0,856.4,0,0
623762,2026-08-14T04:07:26.618605+00:00,external_ems_2,bess_2,good,0.5728,warning,PCS phase current imbalance high: 12.4; PCS DC current and BMS current mismatch: 55.3,1.0,12.4,1.1,55.3,0.0,0.8,2.0,238.1,237.1,238.0,37.6,40.0,27.6,866.2,-1.6,50.31,0.0,-51.3,40.0,865.1,-56.9,-48.5,40.0,100.0,3345.0,3343.0,25.5,24.7,25.0,20000.0,856.4,0,0
623764,2026-08-14T04:07:27.618598+00:00,external_ems_2,bess_2,good,0.5728,warning,PCS phase current imbalance high: 12.4; PCS DC current and BMS current mismatch: 55.3,1.0,12.4,1.1,55.3,0.0,0.8,2.0,238.1,237.1,238.0,37.6,40.0,27.6,866.2,-1.6,50.31,0.0,-51.3,40.0,865.1,-56.9,-48.5,40.0,100.0,3345.0,3343.0,25.5,24.7,25.0,20000.0,856.4,0,0
