id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
623766,2026-08-14T04:07:28.629391+00:00,external_ems_2,bess_2,good,0.5728,warning,PCS phase current imbalance high: 12.4; PCS DC current and BMS current mismatch: 55.3,1.0,12.4,1.1,55.3,0.0,0.8,2.0,238.1,237.1,238.0,37.6,40.0,27.6,866.2,-1.6,50.31,0.0,-51.3,40.0,865.1,-56.9,-48.5,40.0,100.0,3345.0,3343.0,25.5,24.7,25.0,20000.0,856.4,0,0
623768,2026-08-14T04:07:29.618573+00:00,external_ems_2,bess_2,good,0.5728,warning,PCS phase current imbalance high: 12.4; PCS DC current and BMS current mismatch: 55.3,1.0,12.4,1.1,55.3,0.0,0.8,2.0,238.1,237.1,238.0,37.6,40.0,27.6,866.2,-1.6,50.31,0.0,-51.3,40.0,865.1,-56.9,-48.5,40.0,100.0,3345.0,3343.0,25.5,24.7,25.0,20000.0,856.4,0,0
623934,2026-08-14T04:08:52.629114+00:00,external_ems_2,bess_2,good,0.3608,warning,PCS DC current and BMS current mismatch: 42.5,0.8,8.0,2.3,42.5,0.0,0.8,3.0,238.2,237.4,238.1,28.8,30.8,22.8,867.0,-5.2,50.33,0.0,-11.2,40.4,864.7,-47.7,-45.8,40.4,100.0,3345.0,3342.0,25.5,24.7,25.0,20000.0,856.4,0,0
623936,2026-08-14T04:08:53.618561+00:00,external_ems_2,bess_2,good,0.3608,warning,PCS DC current and BMS current mismatch: 42.5,0.8,8.0,2.3,42.5,0.0,0.8,3.0,238.2,237.4,238.1,28.8,30.8,22.8,867.0,-5.2,50.33,0.0,-11.2,40.4,864.7,-47.7,-45.8,40.4,100.0,3345.0,3342.0,25.5,24.7,25.0,20000.0,856.4,0,0
623957,2026-08-14T04:09:04.628687+00:00,external_ems_1,bess_1,good,0.3919,warning,PCS phase current imbalance high: 21.0; PCS DC current and BMS current mismatch: 43.2,1.0,21.0,1.2,43.2,0.0,1.6,1.0,236.0,235.0,235.5,59.5,64.5,43.5,873.7,-16.5,50.3,0.0,-66.7,79.8,874.9,-59.7,-49.8,79.8,100.0,3362.0,3361.0,26.0,24.4,24.8,20000.0,855.9,0,0
623959,2026-08-14T04:09:05.618566+00:00,external_ems_1,bess_1,good,0.3919,warning,PCS phase current imbalance high: 21.0; PCS DC current and BMS current mismatch: 43.2,1.0,21.0,1.2,43.2,0.0,1.6,1.0,236.0,235.0,235.5,59.5,64.5,43.5,873.7,-16.5,50.3,0.0,-66.7,79.8,874.9,-59.7,-49.8,79.8,100.0,3362.0,3361.0,26.0,24.4,24.8,20000.0,855.9,0,0
623961,2026-08-14T04:09:06.630670+00:00,external_ems_1,bess_1,good,0.3919,warning,PCS phase current imbalance high: 21.0; PCS DC current and BMS current mismatch: 43.2,1.0,21.0,1.2,43.2,0.0,1.6,1.0,236.0,235.0,235.5,59.5,64.5,43.5,873.7,-16.5,50.3,0.0,-66.7,79.8,874.9,-59.7,-49.8,79.8,100.0,3362.0,3361.0,26.0,24.4,24.8,20000.0,855.9,0,0
623963,2026-08-14T04:09:07.618581+00:00,external_ems_1,bess_1,good,0.3919,warning,PCS phase current imbalance high: 21.0; PCS DC current and BMS current mismatch: 43.2,1.0,21.0,1.2,43.2,0.0,1.6,1.0,236.0,235.0,235.5,59.5,64.5,43.5,873.7,-16.5,50.3,0.0,-66.7,79.8,874.9,-59.7,-49.8,79.8,100.0,3362.0,3361.0,26.0,24.4,24.8,20000.0,855.9,0,0
624017,2026-08-14T04:09:34.629139+00:00,external_ems_1,bess_1,good,0.3679,warning,PCS phase current imbalance high: 13.7; PCS DC current and BMS current mismatch: 42.4,0.2,13.7,0.6,42.4,0.0,1.7,3.0,234.8,234.8,234.6,57.8,62.8,49.1,874.3,-17.6,50.26,0.0,-57.6,79.8,874.9,-60.0,-49.7,79.8,100.0,3365.0,3362.0,26.1,24.4,24.8,20000.0,855.9,0,0
624019,2026-08-14T04:09:35.618585+00:00,external_ems_1,bess_1,good,0.3679,warning,PCS phase current imbalance high: 13.7; PCS DC current and BMS current mismatch: 42.4,0.2,13.7,0.6,42.4,0.0,1.7,2.0,234.8,234.8,234.6,57.8,62.8,49.1,874.3,-17.6,50.26,0.0,-57.6,79.8,874.9,-60.0,-49.7,79.8,100.0,3362.0,3360.0,26.1,24.4,24.8,20000.0,855.9,0,0
624024,2026-08-14T04:09:37.629063+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 70.1,1.2,7.5,2.5,70.1,0.0,0.8,2.0,238.9,238.7,239.9,103.3,110.8,106.0,862.2,-101.1,50.33,0.0,-60.2,40.8,864.7,-31.0,-37.9,40.8,100.0,3333.0,3331.0,25.5,24.7,25.0,20000.0,856.4,0,0
624026,2026-08-14T04:09:38.619311+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 70.1,1.2,7.5,2.5,70.1,0.0,0.8,2.0,238.9,238.7,239.9,103.3,110.8,106.0,862.2,-101.1,50.33,0.0,-60.2,40.8,864.7,-31.0,-37.9,40.8,100.0,3333.0,3331.0,25.5,24.7,25.0,20000.0,856.4,0,0
624028,2026-08-14T04:09:39.618621+00:00,external_ems_2,bess_2,good,0.3624,warning,PCS DC current and BMS current mismatch: 42.6,1.2,7.5,3.2,42.6,0.0,0.8,2.0,238.9,238.7,239.9,103.3,110.8,106.0,862.2,-101.1,50.33,0.0,-60.2,40.8,865.4,-58.5,-46.7,40.8,100.0,3319.0,3317.0,25.5,24.7,25.0,20000.0,856.4,0,0
624030,2026-08-14T04:09:40.618570+00:00,external_ems_2,bess_2,good,0.3624,warning,PCS DC current and BMS current mismatch: 42.6,1.2,7.5,3.2,42.6,0.0,0.8,2.0,238.9,238.7,239.9,103.3,110.8,106.0,862.2,-101.1,50.33,0.0,-60.2,40.8,865.4,-58.5,-46.7,40.8,100.0,3319.0,3317.0,25.5,24.7,25.0,20000.0,856.4,0,0
624032,2026-08-14T04:09:41.618566+00:00,external_ems_2,bess_2,good,0.3624,warning,PCS DC current and BMS current mismatch: 42.6,1.2,7.5,3.2,42.6,0.0,0.8,2.0,238.9,238.7,239.9,103.3,110.8,106.0,862.2,-101.1,50.33,0.0,-60.2,40.8,865.4,-58.5,-46.7,40.8,100.0,3319.0,3317.0,25.5,24.7,25.0,20000.0,856.4,0,0
624034,2026-08-14T04:09:42.618569+00:00,external_ems_2,bess_2,good,0.3624,warning,PCS DC current and BMS current mismatch: 42.6,1.2,7.5,3.2,42.6,0.0,0.8,2.0,238.9,238.7,239.9,103.3,110.8,106.0,862.2,-101.1,50.33,0.0,-60.2,40.8,865.4,-58.5,-46.7,40.8,100.0,3319.0,3317.0,25.5,24.7,25.0,20000.0,856.4,0,0
624059,2026-08-14T04:09:55.618575+00:00,external_ems_1,bess_1,good,0.4313,warning,PCS DC current and BMS current mismatch: 46.9,1.0,2.7,1.9,46.9,0.0,1.7,2.0,239.5,239.1,238.5,99.5,99.3,102.0,872.6,-78.4,50.3,0.0,-22.0,79.8,874.5,-31.5,-39.8,79.8,100.0,3363.0,3361.0,26.1,24.4,24.8,20000.0,855.9,0,0
624061,2026-08-14T04:09:56.618542+00:00,external_ems_1,bess_1,good,0.4313,warning,PCS DC current and BMS current mismatch: 46.9,1.0,2.7,1.9,46.9,0.0,1.7,2.0,239.5,239.1,238.5,99.5,99.3,102.0,872.6,-78.4,50.3,0.0,-22.0,79.8,874.5,-31.5,-39.8,79.8,100.0,3363.0,3361.0,26.1,24.4,24.8,20000.0,855.9,0,0
624063,2026-08-14T04:09:57.629529+00:00,external_ems_1,bess_1,good,0.4313,warning,PCS DC current and BMS current mismatch: 46.9,1.0,2.7,1.9,46.9,0.0,1.7,2.0,239.5,239.1,238.5,99.5,99.3,102.0,872.6,-78.4,50.3,0.0,-22.0,79.8,874.5,-31.5,-39.8,79.8,100.0,3363.0,3361.0,26.1,24.4,24.8,20000.0,855.9,0,0
624065,2026-08-14T04:09:58.618581+00:00,external_ems_1,bess_1,good,0.4313,warning,PCS DC current and BMS current mismatch: 46.9,1.0,2.7,1.9,46.9,0.0,1.7,2.0,239.5,239.1,238.5,99.5,99.3,102.0,872.6,-78.4,50.3,0.0,-22.0,79.8,874.5,-31.5,-39.8,79.8,100.0,3363.0,3361.0,26.1,24.4,24.8,20000.0,855.9,0,0
624105,2026-08-14T04:10:18.628691+00:00,external_ems_1,bess_1,good,0.5964,warning,PCS phase current imbalance high: 9.0; PCS DC current and BMS current mismatch: 57.1,0.9,9.0,2.1,57.1,0.0,1.7,1.0,238.3,237.7,237.4,109.3,105.7,114.7,873.1,-97.7,50.34,0.0,-76.0,80.2,875.2,-40.6,-43.4,80.2,100.0,3362.0,3361.0,26.1,24.4,24.8,20000.0,855.9,0,0
624107,2026-08-14T04:10:19.619629+00:00,external_ems_1,bess_1,good,0.5964,warning,PCS phase current imbalance high: 9.0; PCS DC current and BMS current mismatch: 57.1,0.9,9.0,2.1,57.1,0.0,1.7,1.0,238.3,237.7,237.4,109.3,105.7,114.7,873.1,-97.7,50.34,0.0,-76.0,80.2,875.2,-40.6,-43.4,80.2,100.0,3362.0,3361.0,26.1,24.4,24.8,20000.0,855.9,0,0
624109,2026-08-14T04:10:20.618584+00:00,external_ems_1,bess_1,good,0.5419,warning,PCS phase current imbalance high: 9.0; PCS DC current and BMS current mismatch: 53.7,0.9,9.0,1.1,53.7,0.0,1.7,2.0,238.3,237.7,237.4,109.3,105.7,114.7,873.1,-97.7,50.34,0.0,-76.0,80.2,874.2,-44.0,-38.9,80.2,100.0,3374.0,3372.0,26.1,24.4,24.8,20000.0,855.9,0,0
624111,2026-08-14T04:10:21.618579+00:00,external_ems_1,bess_1,good,0.5419,warning,PCS phase current imbalance high: 9.0; PCS DC current and BMS current mismatch: 53.7,0.9,9.0,1.1,53.7,0.0,1.7,2.0,238.3,237.7,237.4,109.3,105.7,114.7,873.1,-97.7,50.34,0.0,-76.0,80.2,874.2,-44.0,-38.9,80.2,100.0,3374.0,3372.0,26.1,24.4,24.8,20000.0,855.9,0,0
624113,2026-08-14T04:10:22.629595+00:00,external_ems_1,bess_1,good,0.5419,warning,PCS phase current imbalance high: 9.0; PCS DC current and BMS current mismatch: 53.7,0.9,9.0,1.1,53.7,0.0,1.7,2.0,238.3,237.7,237.4,109.3,105.7,114.7,873.1,-97.7,50.34,0.0,-76.0,80.2,874.2,-44.0,-38.9,80.2,100.0,3374.0,3372.0,26.1,24.4,24.8,20000.0,855.9,0,0
624115,2026-08-14T04:10:23.618583+00:00,external_ems_1,bess_1,good,0.5419,warning,PCS phase current imbalance high: 9.0; PCS DC current and BMS current mismatch: 53.7,0.9,9.0,1.1,53.7,0.0,1.7,2.0,238.3,237.7,237.4,109.3,105.7,114.7,873.1,-97.7,50.34,0.0,-76.0,80.2,874.2,-44.0,-38.9,80.2,100.0,3374.0,3372.0,26.1,24.4,24.8,20000.0,855.9,0,0
624117,2026-08-14T04:10:24.629249+00:00,external_ems_1,bess_1,good,0.5419,warning,PCS phase current imbalance high: 9.0; PCS DC current and BMS current mismatch: 53.7,0.9,9.0,1.1,53.7,0.0,1.7,2.0,238.3,237.7,237.4,109.3,105.7,114.7,873.1,-97.7,50.34,0.0,-76.0,80.2,874.2,-44.0,-38.9,80.2,100.0,3374.0,3372.0,26.1,24.4,24.8,20000.0,855.9,0,0
624135,2026-08-14T04:10:33.618597+00:00,external_ems_1,bess_1,good,0.6418,warning,PCS phase current imbalance high: 8.3; PCS DC current and BMS current mismatch: 62.4,0.7,8.3,0.1,62.4,0.0,1.7,2.0,238.2,237.7,237.5,106.9,104.0,112.3,873.1,-90.7,50.33,0.0,-73.2,80.2,873.2,-28.3,-28.0,80.2,100.0,3364.0,3362.0,26.1,24.4,24.8,20000.0,855.9,0,0
624137,2026-08-14T04:10:34.628698+00:00,external_ems_1,bess_1,good,0.6418,warning,PCS phase current imbalance high: 8.3; PCS DC current and BMS current mismatch: 62.4,0.7,8.3,0.1,62.4,0.0,1.7,2.0,238.2,237.7,237.5,106.9,104.0,112.3,873.1,-90.7,50.33,0.0,-73.2,80.2,873.2,-28.3,-28.0,80.2,100.0,3364.0,3362.0,26.1,24.4,24.8,20000.0,855.9,0,0
624139,2026-08-14T04:10:35.618563+00:00,external_ems_1,bess_1,good,0.6418,warning,PCS phase current imbalance high: 8.3; PCS DC current and BMS current mismatch: 62.4,0.7,8.3,0.1,62.4,0.0,1.7,2.0,238.2,237.7,237.5,106.9,104.0,112.3,873.1,-90.7,50.33,0.0,-73.2,80.2,873.2,-28.3,-28.0,80.2,100.0,3364.0,3362.0,26.1,24.4,24.8,20000.0,855.9,0,0
624141,2026-08-14T04:10:36.628856+00:00,external_ems_1,bess_1,good,0.6418,warning,PCS phase current imbalance high: 8.3; PCS DC current and BMS current mismatch: 62.4,0.7,8.3,0.1,62.4,0.0,1.7,2.0,238.2,237.7,237.5,106.9,104.0,112.3,873.1,-90.7,50.33,0.0,-73.2,80.2,873.2,-28.3,-28.0,80.2,100.0,3364.0,3362.0,26.1,24.4,24.8,20000.0,855.9,0,0
624231,2026-08-14T04:11:21.629139+00:00,external_ems_1,bess_1,good,0.6004,warning,PCS phase current imbalance high: 9.5; PCS DC current and BMS current mismatch: 57.3,0.9,9.5,1.3,57.3,0.0,1.6,2.0,238.5,237.7,237.6,107.9,104.4,113.9,873.2,-93.0,50.33,0.0,-74.6,80.2,874.5,-35.7,-47.0,80.2,100.0,3363.0,3361.0,26.1,24.5,24.8,20000.0,855.9,0,0
624233,2026-08-14T04:11:22.618822+00:00,external_ems_1,bess_1,good,0.6004,warning,PCS phase current imbalance high: 9.5; PCS DC current and BMS current mismatch: 57.3,0.9,9.5,1.3,57.3,0.0,1.6,2.0,238.5,237.7,237.6,107.9,104.4,113.9,873.2,-93.0,50.33,0.0,-74.6,80.2,874.5,-35.7,-47.0,80.2,100.0,3363.0,3361.0,26.1,24.5,24.8,20000.0,855.9,0,0
624235,2026-08-14T04:11:23.618560+00:00,external_ems_1,bess_1,good,0.5523,warning,PCS phase current imbalance high: 9.5; PCS DC current and BMS current mismatch: 54.3,0.9,9.5,1.0,54.3,0.0,1.6,1.0,238.5,237.7,237.6,107.9,104.4,113.9,873.2,-93.0,50.33,0.0,-74.6,80.2,874.2,-38.7,-38.0,80.2,100.0,3365.0,3364.0,26.1,24.5,24.8,20000.0,855.9,0,0
624237,2026-08-14T04:11:24.618562+00:00,external_ems_1,bess_1,good,0.5523,warning,PCS phase current imbalance high: 9.5; PCS DC current and BMS current mismatch: 54.3,0.9,9.5,1.0,54.3,0.0,1.6,1.0,238.5,237.7,237.6,107.9,104.4,113.9,873.2,-93.0,50.33,0.0,-74.6,80.2,874.2,-38.7,-38.0,80.2,100.0,3365.0,3364.0,26.1,24.5,24.8,20000.0,855.9,0,0
624239,2026-08-14T04:11:25.629419+00:00,external_ems_1,bess_1,good,0.5523,warning,PCS phase current imbalance high: 9.5; PCS DC current and BMS current mismatch: 54.3,0.9,9.5,1.0,54.3,0.0,1.6,1.0,238.5,237.7,237.6,107.9,104.4,113.9,873.2,-93.0,50.33,0.0,-74.6,80.2,874.2,-38.7,-38.0,80.2,100.0,3365.0,3364.0,26.1,24.5,24.8,20000.0,855.9,0,0
624241,2026-08-14T04:11:26.618571+00:00,external_ems_1,bess_1,good,0.5523,warning,PCS phase current imbalance high: 9.5; PCS DC current and BMS current mismatch: 54.3,0.9,9.5,1.0,54.3,0.0,1.6,1.0,238.5,237.7,237.6,107.9,104.4,113.9,873.2,-93.0,50.33,0.0,-74.6,80.2,874.2,-38.7,-38.0,80.2,100.0,3365.0,3364.0,26.1,24.5,24.8,20000.0,855.9,0,0
624243,2026-08-14T04:11:27.618570+00:00,external_ems_1,bess_1,good,0.5523,warning,PCS phase current imbalance high: 9.5; PCS DC current and BMS current mismatch: 54.3,0.9,9.5,1.0,54.3,0.0,1.6,1.0,238.5,237.7,237.6,107.9,104.4,113.9,873.2,-93.0,50.33,0.0,-74.6,80.2,874.2,-38.7,-38.0,80.2,100.0,3365.0,3364.0,26.1,24.5,24.8,20000.0,855.9,0,0
624245,2026-08-14T04:11:28.629381+00:00,external_ems_1,bess_1,good,0.3794,warning,PCS phase current imbalance high: 23.5; PCS DC current and BMS current mismatch: 30.8,1.3,23.5,0.9,30.8,0.0,1.6,1.0,238.4,237.1,237.3,59.0,59.3,35.8,875.1,-69.5,50.33,0.0,-28.6,80.2,874.2,-38.7,-38.0,80.2,100.0,3365.0,3364.0,26.1,24.5,24.8,20000.0,855.9,0,0
624247,2026-08-14T04:11:29.619768+00:00,external_ems_1,bess_1,good,0.3794,warning,PCS phase current imbalance high: 23.5; PCS DC current and BMS current mismatch: 30.8,1.3,23.5,0.9,30.8,0.0,1.6,1.0,238.4,237.1,237.3,59.0,59.3,35.8,875.1,-69.5,50.33,0.0,-28.6,80.2,874.2,-38.7,-38.0,80.2,100.0,3365.0,3364.0,26.1,24.5,24.8,20000.0,855.9,0,0
624249,2026-08-14T04:11:30.618660+00:00,external_ems_1,bess_1,good,0.3682,warning,PCS phase current imbalance high: 23.5,1.3,23.5,0.1,18.7,0.0,1.6,2.0,238.4,237.1,237.3,59.0,59.3,35.8,875.1,-69.5,50.33,0.0,-28.6,80.2,875.2,-50.8,-50.0,80.2,100.0,3378.0,3376.0,26.1,24.5,24.8,20000.0,855.9,0,0
624251,2026-08-14T04:11:31.618571+00:00,external_ems_1,bess_1,good,0.3682,warning,PCS phase current imbalance high: 23.5,1.3,23.5,0.1,18.7,0.0,1.6,2.0,238.4,237.1,237.3,59.0,59.3,35.8,875.1,-69.5,50.33,0.0,-28.6,80.2,875.2,-50.8,-50.0,80.2,100.0,3378.0,3376.0,26.1,24.5,24.8,20000.0,855.9,0,0
624253,2026-08-14T04:11:32.618569+00:00,external_ems_1,bess_1,good,0.3682,warning,PCS phase current imbalance high: 23.5,1.3,23.5,0.1,18.7,0.0,1.6,2.0,238.4,237.1,237.3,59.0,59.3,35.8,875.1,-69.5,50.33,0.0,-28.6,80.2,875.2,-50.8,-50.0,80.2,100.0,3378.0,3376.0,26.1,24.5,24.8,20000.0,855.9,0,0
624255,2026-08-14T04:11:33.628707+00:00,external_ems_1,bess_1,good,0.3682,warning,PCS phase current imbalance high: 23.5,1.3,23.5,0.1,18.7,0.0,1.6,2.0,238.4,237.1,237.3,59.0,59.3,35.8,875.1,-69.5,50.33,0.0,-28.6,80.2,875.2,-50.8,-50.0,80.2,100.0,3378.0,3376.0,26.1,24.5,24.8,20000.0,855.9,0,0
624257,2026-08-14T04:11:34.619750+00:00,external_ems_1,bess_1,good,0.43,warning,PCS phase current imbalance high: 26.1,1.1,26.1,0.1,2.4,0.0,1.6,2.0,237.4,237.0,238.1,58.1,54.4,32.0,875.1,-53.2,50.34,0.0,-56.0,80.2,875.2,-50.8,-50.0,80.2,100.0,3378.0,3376.0,26.1,24.5,24.8,20000.0,855.9,0,0
624259,2026-08-14T04:11:35.619490+00:00,external_ems_1,bess_1,good,0.43,warning,PCS phase current imbalance high: 26.1,1.1,26.1,0.1,2.4,0.0,1.6,2.0,237.4,237.0,238.1,58.1,54.4,32.0,875.1,-53.2,50.34,0.0,-56.0,80.2,875.2,-50.8,-50.0,80.2,100.0,3378.0,3376.0,26.1,24.5,24.8,20000.0,855.9,0,0
624261,2026-08-14T04:11:36.618573+00:00,external_ems_1,bess_1,good,0.43,warning,PCS phase current imbalance high: 26.1,1.1,26.1,0.9,13.4,0.0,1.6,2.0,237.4,237.0,238.1,58.1,54.4,32.0,875.1,-53.2,50.34,0.0,-56.0,80.2,874.2,-39.8,-38.5,80.2,100.0,3362.0,3360.0,26.1,24.5,24.9,20000.0,855.9,0,0
624263,2026-08-14T04:11:37.628942+00:00,external_ems_1,bess_1,good,0.43,warning,PCS phase current imbalance high: 26.1,1.1,26.1,0.9,13.4,0.0,1.6,2.0,237.4,237.0,238.1,58.1,54.4,32.0,875.1,-53.2,50.34,0.0,-56.0,80.2,874.2,-39.8,-38.5,80.2,100.0,3362.0,3360.0,26.1,24.5,24.9,20000.0,855.9,0,0
624265,2026-08-14T04:11:38.618582+00:00,external_ems_1,bess_1,good,0.43,warning,PCS phase current imbalance high: 26.1,1.1,26.1,0.9,13.4,0.0,1.6,2.0,237.4,237.0,238.1,58.1,54.4,32.0,875.1,-53.2,50.34,0.0,-56.0,80.2,874.2,-39.8,-38.5,80.2,100.0,3362.0,3360.0,26.1,24.5,24.9,20000.0,855.9,0,0
624267,2026-08-14T04:11:39.632749+00:00,external_ems_1,bess_1,good,0.43,warning,PCS phase current imbalance high: 26.1,1.1,26.1,0.9,13.4,0.0,1.6,2.0,237.4,237.0,238.1,58.1,54.4,32.0,875.1,-53.2,50.34,0.0,-56.0,80.2,874.2,-39.8,-38.5,80.2,100.0,3362.0,3360.0,26.1,24.5,24.9,20000.0,855.9,0,0
624321,2026-08-14T04:12:06.618586+00:00,external_ems_1,bess_1,good,0.3703,warning,PCS phase current imbalance high: 23.3; PCS DC current and BMS current mismatch: 26.6,1.0,23.3,0.3,26.6,0.0,1.6,3.0,237.7,237.1,238.1,57.6,56.8,34.3,874.6,-18.4,50.3,0.0,-60.5,80.6,874.9,-45.0,-42.0,80.6,100.0,3374.0,3371.0,26.1,24.5,24.9,20000.0,855.9,0,0
624323,2026-08-14T04:12:07.618568+00:00,external_ems_1,bess_1,good,0.3703,warning,PCS phase current imbalance high: 23.3; PCS DC current and BMS current mismatch: 26.6,1.0,23.3,0.3,26.6,0.0,1.6,3.0,237.7,237.1,238.1,57.6,56.8,34.3,874.6,-18.4,50.3,0.0,-60.5,80.6,874.9,-45.0,-42.0,80.6,100.0,3374.0,3371.0,26.1,24.5,24.9,20000.0,855.9,0,0
624325,2026-08-14T04:12:08.618573+00:00,external_ems_1,bess_1,good,0.3666,warning,PCS phase current imbalance high: 23.3; PCS DC current and BMS current mismatch: 23.0,1.0,23.3,1.3,23.0,0.0,1.6,3.0,237.7,237.1,238.1,57.6,56.8,34.3,874.6,-18.4,50.3,0.0,-60.5,80.6,875.9,-41.4,-49.5,80.6,100.0,3383.0,3380.0,26.1,24.5,24.9,20000.0,855.9,0,0
624327,2026-08-14T04:12:09.618573+00:00,external_ems_1,bess_1,good,0.3666,warning,PCS phase current imbalance high: 23.3; PCS DC current and BMS current mismatch: 23.0,1.0,23.3,1.3,23.0,0.0,1.6,3.0,237.7,237.1,238.1,57.6,56.8,34.3,874.6,-18.4,50.3,0.0,-60.5,80.6,875.9,-41.4,-49.5,80.6,100.0,3383.0,3380.0,26.1,24.5,24.9,20000.0,855.9,0,0
624329,2026-08-14T04:12:10.629453+00:00,external_ems_1,bess_1,good,0.3666,warning,PCS phase current imbalance high: 23.3; PCS DC current and BMS current mismatch: 23.0,1.0,23.3,1.3,23.0,0.0,1.6,3.0,237.7,237.1,238.1,57.6,56.8,34.3,874.6,-18.4,50.3,0.0,-60.5,80.6,875.9,-41.4,-49.5,80.6,100.0,3383.0,3380.0,26.1,24.5,24.9,20000.0,855.9,0,0
624331,2026-08-14T04:12:11.618574+00:00,external_ems_1,bess_1,good,0.3666,warning,PCS phase current imbalance high: 23.3; PCS DC current and BMS current mismatch: 23.0,1.0,23.3,1.3,23.0,0.0,1.6,3.0,237.7,237.1,238.1,57.6,56.8,34.3,874.6,-18.4,50.3,0.0,-60.5,80.6,875.9,-41.4,-49.5,80.6,100.0,3383.0,3380.0,26.1,24.5,24.9,20000.0,855.9,0,0
624397,2026-08-14T04:12:44.628957+00:00,external_ems_1,bess_1,good,0.4003,warning,PCS phase current imbalance high: 22.3; PCS DC current and BMS current mismatch: 43.6,0.6,22.3,1.3,43.6,0.0,1.6,3.0,236.4,236.1,236.7,48.3,43.3,26.0,874.9,-7.1,50.3,0.0,-64.9,80.6,876.2,-50.7,-50.1,80.6,100.0,3388.0,3385.0,26.1,24.5,24.9,20000.0,855.9,0,0
624399,2026-08-14T04:12:45.618579+00:00,external_ems_1,bess_1,good,0.4003,warning,PCS phase current imbalance high: 22.3; PCS DC current and BMS current mismatch: 43.6,0.6,22.3,1.3,43.6,0.0,1.6,3.0,236.4,236.1,236.7,48.3,43.3,26.0,874.9,-7.1,50.3,0.0,-64.9,80.6,876.2,-50.7,-50.1,80.6,100.0,3388.0,3385.0,26.1,24.5,24.9,20000.0,855.9,0,0
624401,2026-08-14T04:12:46.618581+00:00,external_ems_1,bess_1,good,0.5366,warning,PCS phase current imbalance high: 22.3; PCS DC current and BMS current mismatch: 52.1,0.6,22.3,0.3,52.1,0.0,1.6,1.0,236.4,236.1,236.7,48.3,43.3,26.0,874.9,-7.1,50.3,0.0,-64.9,80.6,875.2,-59.2,-50.2,80.6,100.0,3362.0,3361.0,26.1,24.5,24.9,20000.0,855.9,0,0
624403,2026-08-14T04:12:47.629935+00:00,external_ems_1,bess_1,good,0.5366,warning,PCS phase current imbalance high: 22.3; PCS DC current and BMS current mismatch: 52.1,0.6,22.3,0.3,52.1,0.0,1.6,1.0,236.4,236.1,236.7,48.3,43.3,26.0,874.9,-7.1,50.3,0.0,-64.9,80.6,875.2,-59.2,-50.2,80.6,100.0,3362.0,3361.0,26.1,24.5,24.9,20000.0,855.9,0,0
624405,2026-08-14T04:12:48.618581+00:00,external_ems_1,bess_1,good,0.5366,warning,PCS phase current imbalance high: 22.3; PCS DC current and BMS current mismatch: 52.1,0.6,22.3,0.3,52.1,0.0,1.6,1.0,236.4,236.1,236.7,48.3,43.3,26.0,874.9,-7.1,50.3,0.0,-64.9,80.6,875.2,-59.2,-50.2,80.6,100.0,3362.0,3361.0,26.1,24.5,24.9,20000.0,855.9,0,0
624407,2026-08-14T04:12:49.618566+00:00,external_ems_1,bess_1,good,0.5366,warning,PCS phase current imbalance high: 22.3; PCS DC current and BMS current mismatch: 52.1,0.6,22.3,0.3,52.1,0.0,1.6,1.0,236.4,236.1,236.7,48.3,43.3,26.0,874.9,-7.1,50.3,0.0,-64.9,80.6,875.2,-59.2,-50.2,80.6,100.0,3362.0,3361.0,26.1,24.5,24.9,20000.0,855.9,0,0
624515,2026-08-14T04:13:43.618587+00:00,external_ems_1,bess_1,good,0.4758,warning,PCS phase current imbalance high: 19.2; PCS DC current and BMS current mismatch: 48.6,0.7,19.2,0.3,48.6,0.0,1.7,1.0,234.8,235.1,235.5,46.0,43.2,26.8,875.2,-5.9,50.27,0.0,-64.3,81.0,874.9,-54.5,-46.5,81.0,100.0,3362.0,3361.0,26.2,24.5,24.9,20000.0,855.9,0,0
624517,2026-08-14T04:13:44.618580+00:00,external_ems_1,bess_1,good,0.4758,warning,PCS phase current imbalance high: 19.2; PCS DC current and BMS current mismatch: 48.6,0.7,19.2,0.3,48.6,0.0,1.7,1.0,234.8,235.1,235.5,46.0,43.2,26.8,875.2,-5.9,50.27,0.0,-64.3,81.0,874.9,-54.5,-46.5,81.0,100.0,3362.0,3361.0,26.2,24.5,24.9,20000.0,855.9,0,0
624519,2026-08-14T04:13:45.629462+00:00,external_ems_1,bess_1,good,0.4758,warning,PCS phase current imbalance high: 19.2; PCS DC current and BMS current mismatch: 48.6,0.7,19.2,0.3,48.6,0.0,1.7,1.0,234.8,235.1,235.5,46.0,43.2,26.8,875.2,-5.9,50.27,0.0,-64.3,81.0,874.9,-54.5,-46.5,81.0,100.0,3362.0,3361.0,26.2,24.5,24.9,20000.0,855.9,0,0
624521,2026-08-14T04:13:46.618946+00:00,external_ems_1,bess_1,good,0.4758,warning,PCS phase current imbalance high: 19.2; PCS DC current and BMS current mismatch: 48.6,0.7,19.2,0.3,48.6,0.0,1.7,1.0,234.8,235.1,235.5,46.0,43.2,26.8,875.2,-5.9,50.27,0.0,-64.3,81.0,874.9,-54.5,-46.5,81.0,100.0,3362.0,3361.0,26.2,24.5,24.9,20000.0,855.9,0,0
624549,2026-08-14T04:14:00.619530+00:00,external_ems_1,bess_1,good,0.4177,warning,PCS phase current imbalance high: 14.8; PCS DC current and BMS current mismatch: 45.4,0.2,14.8,2.4,45.4,0.0,1.7,2.0,237.8,238.0,237.9,34.0,19.2,29.3,872.5,-1.9,50.34,0.0,-13.1,81.0,874.9,-47.3,-45.0,81.0,100.0,3369.0,3367.0,26.2,24.5,24.9,20000.0,855.9,0,0
624551,2026-08-14T04:14:01.618592+00:00,external_ems_1,bess_1,good,0.4177,warning,PCS phase current imbalance high: 14.8; PCS DC current and BMS current mismatch: 45.4,0.2,14.8,2.4,45.4,0.0,1.7,2.0,237.8,238.0,237.9,34.0,19.2,29.3,872.5,-1.9,50.34,0.0,-13.1,81.0,874.9,-47.3,-45.0,81.0,100.0,3369.0,3367.0,26.2,24.5,24.9,20000.0,855.9,0,0
624573,2026-08-14T04:14:12.629277+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS phase current imbalance high: 71.1,0.4,71.1,1.6,13.2,0.0,1.7,2.0,237.7,238.1,238.0,33.9,96.3,105.0,873.9,-62.9,50.29,0.0,-26.4,81.0,875.5,-49.7,-44.3,81.0,100.0,3368.0,3366.0,26.2,24.5,24.9,20000.0,855.9,0,0
624644,2026-08-14T04:14:47.628921+00:00,external_ems_2,bess_2,good,0.5824,warning,PCS phase current imbalance high: 10.3; PCS DC current and BMS current mismatch: 56.1,1.0,10.3,3.4,56.1,0.0,0.9,3.0,238.8,239.4,239.8,106.4,116.7,110.2,862.3,-96.4,50.31,0.0,-20.6,42.0,865.7,-40.3,-46.6,42.0,100.0,3328.0,3325.0,25.7,24.8,25.1,20000.0,856.4,0,0
624646,2026-08-14T04:14:48.618575+00:00,external_ems_2,bess_2,good,0.5824,warning,PCS phase current imbalance high: 10.3; PCS DC current and BMS current mismatch: 56.1,1.0,10.3,3.4,56.1,0.0,0.9,3.0,238.8,239.4,239.8,106.4,116.7,110.2,862.3,-96.4,50.31,0.0,-20.6,42.0,865.7,-40.3,-46.6,42.0,100.0,3328.0,3325.0,25.7,24.8,25.1,20000.0,856.4,0,0
624648,2026-08-14T04:14:49.628952+00:00,external_ems_2,bess_2,good,0.4637,warning,PCS phase current imbalance high: 10.3; PCS DC current and BMS current mismatch: 48.7,1.0,10.3,4.4,48.7,0.0,0.9,2.0,238.8,239.4,239.8,106.4,116.7,110.2,862.3,-96.4,50.31,0.0,-20.6,42.0,866.7,-47.7,-50.8,42.0,100.0,3337.0,3335.0,25.7,24.8,25.1,20000.0,856.4,0,0
624650,2026-08-14T04:14:50.619132+00:00,external_ems_2,bess_2,good,0.4637,warning,PCS phase current imbalance high: 10.3; PCS DC current and BMS current mismatch: 48.7,1.0,10.3,4.4,48.7,0.0,0.9,2.0,238.8,239.4,239.8,106.4,116.7,110.2,862.3,-96.4,50.31,0.0,-20.6,42.0,866.7,-47.7,-50.8,42.0,100.0,3337.0,3335.0,25.7,24.8,25.1,20000.0,856.4,0,0
624651,2026-08-14T04:14:51.629918+00:00,external_ems_1,bess_1,good,0.6357,warning,PCS phase current imbalance high: 29.4; PCS DC current and BMS current mismatch: 57.6,1.1,29.4,3.7,57.6,0.0,1.6,1.0,236.8,237.5,237.9,56.3,51.8,26.9,878.6,-4.0,50.35,0.0,-51.4,81.0,874.9,-61.6,-50.3,81.0,100.0,3362.0,3361.0,26.2,24.6,24.9,20000.0,855.9,0,0
624652,2026-08-14T04:14:51.629918+00:00,external_ems_2,bess_2,good,0.4637,warning,PCS phase current imbalance high: 10.3; PCS DC current and BMS current mismatch: 48.7,1.0,10.3,4.4,48.7,0.0,0.9,2.0,238.8,239.4,239.8,106.4,116.7,110.2,862.3,-96.4,50.31,0.0,-20.6,42.0,866.7,-47.7,-50.8,42.0,100.0,3337.0,3335.0,25.7,24.8,25.1,20000.0,856.4,0,0
624653,2026-08-14T04:14:52.618579+00:00,external_ems_1,bess_1,good,0.6357,warning,PCS phase current imbalance high: 29.4; PCS DC current and BMS current mismatch: 57.6,1.1,29.4,3.7,57.6,0.0,1.6,1.0,236.8,237.5,237.9,56.3,51.8,26.9,878.6,-4.0,50.35,0.0,-51.4,81.0,874.9,-61.6,-50.3,81.0,100.0,3362.0,3361.0,26.2,24.6,24.9,20000.0,855.9,0,0
624654,2026-08-14T04:14:52.618579+00:00,external_ems_2,bess_2,good,0.4637,warning,PCS phase current imbalance high: 10.3; PCS DC current and BMS current mismatch: 48.7,1.0,10.3,4.4,48.7,0.0,0.9,2.0,238.8,239.4,239.8,106.4,116.7,110.2,862.3,-96.4,50.31,0.0,-20.6,42.0,866.7,-47.7,-50.8,42.0,100.0,3337.0,3335.0,25.7,24.8,25.1,20000.0,856.4,0,0
624655,2026-08-14T04:14:53.629250+00:00,external_ems_1,bess_1,good,0.5194,warning,PCS phase current imbalance high: 29.4; PCS DC current and BMS current mismatch: 30.7,1.1,29.4,4.1,30.7,0.0,1.6,1.0,236.8,237.5,237.9,56.3,51.8,26.9,878.6,-4.0,50.35,0.0,-51.4,81.0,874.5,-34.7,-40.1,81.0,100.0,3367.0,3366.0,26.2,24.6,24.9,20000.0,855.9,0,0
624656,2026-08-14T04:14:53.629250+00:00,external_ems_2,bess_2,good,0.4637,warning,PCS phase current imbalance high: 10.3; PCS DC current and BMS current mismatch: 48.7,1.0,10.3,4.4,48.7,0.0,0.9,2.0,238.8,239.4,239.8,106.4,116.7,110.2,862.3,-96.4,50.31,0.0,-20.6,42.0,866.7,-47.7,-50.8,42.0,100.0,3337.0,3335.0,25.7,24.8,25.1,20000.0,856.4,0,0
624657,2026-08-14T04:14:54.619241+00:00,external_ems_1,bess_1,good,0.5194,warning,PCS phase current imbalance high: 29.4; PCS DC current and BMS current mismatch: 30.7,1.1,29.4,4.1,30.7,0.0,1.6,1.0,236.8,237.5,237.9,56.3,51.8,26.9,878.6,-4.0,50.35,0.0,-51.4,81.0,874.5,-34.7,-40.1,81.0,100.0,3367.0,3366.0,26.2,24.6,24.9,20000.0,855.9,0,0
624659,2026-08-14T04:14:55.629335+00:00,external_ems_1,bess_1,good,0.5194,warning,PCS phase current imbalance high: 29.4; PCS DC current and BMS current mismatch: 30.7,1.1,29.4,4.1,30.7,0.0,1.6,1.0,236.8,237.5,237.9,56.3,51.8,26.9,878.6,-4.0,50.35,0.0,-51.4,81.0,874.5,-34.7,-40.1,81.0,100.0,3367.0,3366.0,26.2,24.6,24.9,20000.0,855.9,0,0
624661,2026-08-14T04:14:56.618612+00:00,external_ems_1,bess_1,good,0.5194,warning,PCS phase current imbalance high: 29.4; PCS DC current and BMS current mismatch: 30.7,1.1,29.4,4.1,30.7,0.0,1.6,1.0,236.8,237.5,237.9,56.3,51.8,26.9,878.6,-4.0,50.35,0.0,-51.4,81.0,874.5,-34.7,-40.1,81.0,100.0,3367.0,3366.0,26.2,24.6,24.9,20000.0,855.9,0,0
624696,2026-08-14T04:15:13.629369+00:00,external_ems_2,bess_2,good,0.3837,warning,PCS phase current imbalance high: 8.3; PCS DC current and BMS current mismatch: 43.9,0.3,8.3,0.9,43.9,0.0,0.9,2.0,238.2,237.9,238.1,29.3,31.2,22.9,867.3,0.8,50.34,0.0,-49.5,42.0,866.4,-43.1,-50.7,42.0,100.0,3339.0,3337.0,25.7,24.8,25.1,20000.0,856.4,0,0
624698,2026-08-14T04:15:14.618575+00:00,external_ems_2,bess_2,good,0.3837,warning,PCS phase current imbalance high: 8.3; PCS DC current and BMS current mismatch: 43.9,0.3,8.3,0.9,43.9,0.0,0.9,2.0,238.2,237.9,238.1,29.3,31.2,22.9,867.3,0.8,50.34,0.0,-49.5,42.0,866.4,-43.1,-50.7,42.0,100.0,3339.0,3337.0,25.7,24.8,25.1,20000.0,856.4,0,0
624746,2026-08-14T04:15:38.618574+00:00,external_ems_2,bess_2,good,0.3634,warning,PCS phase current imbalance high: 23.3,1.0,23.3,1.7,5.9,0.0,0.9,3.0,237.6,238.2,237.2,56.2,32.9,54.7,868.8,-50.2,50.35,0.0,-19.0,42.0,867.1,-56.1,-51.7,42.0,100.0,3348.0,3345.0,25.7,24.8,25.2,20000.0,856.4,0,0
624748,2026-08-14T04:15:39.628714+00:00,external_ems_2,bess_2,good,0.3634,warning,PCS phase current imbalance high: 23.3,1.0,23.3,1.7,5.9,0.0,0.9,3.0,237.6,238.2,237.2,56.2,32.9,54.7,868.8,-50.2,50.35,0.0,-19.0,42.0,867.1,-56.1,-51.7,42.0,100.0,3348.0,3345.0,25.7,24.8,25.2,20000.0,856.4,0,0
624750,2026-08-14T04:15:40.618705+00:00,external_ems_2,bess_2,good,0.3634,warning,PCS phase current imbalance high: 23.3,1.0,23.3,3.7,12.7,0.0,1.0,3.0,237.6,238.2,237.2,56.2,32.9,54.7,868.8,-50.2,50.35,0.0,-19.0,42.0,865.1,-37.5,-45.6,42.0,100.0,3345.0,3342.0,25.8,24.8,25.2,20000.0,856.4,0,0
624752,2026-08-14T04:15:41.629600+00:00,external_ems_2,bess_2,good,0.3634,warning,PCS phase current imbalance high: 23.3,1.0,23.3,3.7,12.7,0.0,1.0,3.0,237.6,238.2,237.2,56.2,32.9,54.7,868.8,-50.2,50.35,0.0,-19.0,42.0,865.1,-37.5,-45.6,42.0,100.0,3345.0,3342.0,25.8,24.8,25.2,20000.0,856.4,0,0
624754,2026-08-14T04:15:42.619517+00:00,external_ems_2,bess_2,good,0.3634,warning,PCS phase current imbalance high: 23.3,1.0,23.3,3.7,12.7,0.0,1.0,3.0,237.6,238.2,237.2,56.2,32.9,54.7,868.8,-50.2,50.35,0.0,-19.0,42.0,865.1,-37.5,-45.6,42.0,100.0,3345.0,3342.0,25.8,24.8,25.2,20000.0,856.4,0,0
624756,2026-08-14T04:15:43.618659+00:00,external_ems_2,bess_2,good,0.3634,warning,PCS phase current imbalance high: 23.3,1.0,23.3,3.7,12.7,0.0,1.0,3.0,237.6,238.2,237.2,56.2,32.9,54.7,868.8,-50.2,50.35,0.0,-19.0,42.0,865.1,-37.5,-45.6,42.0,100.0,3345.0,3342.0,25.8,24.8,25.2,20000.0,856.4,0,0
624784,2026-08-14T04:15:57.618575+00:00,external_ems_2,bess_2,good,0.4489,warning,PCS phase current imbalance high: 9.0; PCS DC current and BMS current mismatch: 47.9,0.5,9.0,2.6,47.9,0.0,1.0,1.0,238.9,238.4,238.4,94.5,103.5,98.6,862.5,-90.4,50.3,0.0,-59.6,42.0,865.1,-42.5,-43.2,42.0,100.0,3322.0,3321.0,25.8,24.8,25.2,20000.0,856.4,0,0
624786,2026-08-14T04:15:58.629854+00:00,external_ems_2,bess_2,good,0.4489,warning,PCS phase current imbalance high: 9.0; PCS DC current and BMS current mismatch: 47.9,0.5,9.0,2.6,47.9,0.0,1.0,1.0,238.9,238.4,238.4,94.5,103.5,98.6,862.5,-90.4,50.3,0.0,-59.6,42.0,865.1,-42.5,-43.2,42.0,100.0,3322.0,3321.0,25.8,24.8,25.2,20000.0,856.4,0,0
624912,2026-08-14T04:17:01.618563+00:00,external_ems_2,bess_2,good,0.3546,warning,PCS phase current imbalance high: 13.4; PCS DC current and BMS current mismatch: 41.6,1.2,13.4,3.0,41.6,0.0,0.9,3.0,237.0,237.3,238.2,101.1,92.6,106.0,867.7,-78.1,50.35,0.0,-65.1,42.4,864.7,-36.5,-39.1,42.4,100.0,3342.0,3339.0,25.8,24.9,25.2,20000.0,856.4,0,0
624914,2026-08-14T04:17:02.628672+00:00,external_ems_2,bess_2,good,0.3546,warning,PCS phase current imbalance high: 13.4; PCS DC current and BMS current mismatch: 41.6,1.2,13.4,3.0,41.6,0.0,0.9,2.0,237.0,237.3,238.2,101.1,92.6,106.0,867.7,-78.1,50.35,0.0,-65.1,42.4,864.7,-36.5,-39.1,42.4,100.0,3346.0,3344.0,25.8,24.9,25.2,20000.0,856.4,0,0
624917,2026-08-14T04:17:04.629649+00:00,external_ems_1,bess_1,good,0.5728,warning,PCS phase current imbalance high: 31.8; PCS DC current and BMS current mismatch: 27.2,0.9,31.8,0.5,27.2,0.0,1.7,3.0,237.0,237.2,237.9,57.5,52.1,25.7,875.7,-31.2,50.36,0.0,-84.6,81.8,876.2,-58.4,-51.9,81.8,100.0,3391.0,3388.0,26.3,24.6,25.0,20000.0,855.9,0,0
624919,2026-08-14T04:17:05.618630+00:00,external_ems_1,bess_1,good,0.5728,warning,PCS phase current imbalance high: 31.8; PCS DC current and BMS current mismatch: 27.2,0.9,31.8,0.5,27.2,0.0,1.7,3.0,237.0,237.2,237.9,57.5,52.1,25.7,875.7,-31.2,50.36,0.0,-84.6,81.8,876.2,-58.4,-51.9,81.8,100.0,3391.0,3388.0,26.3,24.6,25.0,20000.0,855.9,0,0
624921,2026-08-14T04:17:06.628984+00:00,external_ems_1,bess_1,good,0.5811,warning,PCS phase current imbalance high: 31.8; PCS DC current and BMS current mismatch: 35.2,0.9,31.8,0.8,35.2,0.0,1.7,2.0,237.0,237.2,237.9,57.5,52.1,25.7,875.7,-31.2,50.36,0.0,-84.6,81.8,876.5,-66.4,-53.4,81.8,100.0,3364.0,3362.0,26.3,24.6,25.0,20000.0,855.9,0,0
624923,2026-08-14T04:17:07.618586+00:00,external_ems_1,bess_1,good,0.5811,warning,PCS phase current imbalance high: 31.8; PCS DC current and BMS current mismatch: 35.2,0.9,31.8,0.8,35.2,0.0,1.7,2.0,237.0,237.2,237.9,57.5,52.1,25.7,875.7,-31.2,50.36,0.0,-84.6,81.8,876.5,-66.4,-53.4,81.8,100.0,3364.0,3362.0,26.3,24.6,25.0,20000.0,855.9,0,0
624924,2026-08-14T04:17:07.618586+00:00,external_ems_2,bess_2,good,0.5003,warning,PCS DC current and BMS current mismatch: 51.2,1.1,7.9,2.5,51.2,0.0,1.0,2.0,238.7,239.0,239.8,108.3,116.2,113.8,863.2,-107.5,50.32,0.0,-67.1,42.4,865.7,-56.3,-51.6,42.4,100.0,3346.0,3344.0,25.8,24.8,25.2,20000.0,856.4,0,0
624925,2026-08-14T04:17:08.629856+00:00,external_ems_1,bess_1,good,0.5811,warning,PCS phase current imbalance high: 31.8; PCS DC current and BMS current mismatch: 35.2,0.9,31.8,0.8,35.2,0.0,1.7,2.0,237.0,237.2,237.9,57.5,52.1,25.7,875.7,-31.2,50.36,0.0,-84.6,81.8,876.5,-66.4,-53.4,81.8,100.0,3364.0,3362.0,26.3,24.6,25.0,20000.0,855.9,0,0
624926,2026-08-14T04:17:08.629856+00:00,external_ems_2,bess_2,good,0.5003,warning,PCS DC current and BMS current mismatch: 51.2,1.1,7.9,2.5,51.2,0.0,1.0,2.0,238.7,239.0,239.8,108.3,116.2,113.8,863.2,-107.5,50.32,0.0,-67.1,42.4,865.7,-56.3,-51.6,42.4,100.0,3346.0,3344.0,25.8,24.8,25.2,20000.0,856.4,0,0
624927,2026-08-14T04:17:09.618642+00:00,external_ems_1,bess_1,good,0.5811,warning,PCS phase current imbalance high: 31.8; PCS DC current and BMS current mismatch: 35.2,0.9,31.8,0.8,35.2,0.0,1.7,2.0,237.0,237.2,237.9,57.5,52.1,25.7,875.7,-31.2,50.36,0.0,-84.6,81.8,876.5,-66.4,-53.4,81.8,100.0,3364.0,3362.0,26.3,24.6,25.0,20000.0,855.9,0,0
624928,2026-08-14T04:17:09.618642+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 62.9,1.1,7.9,2.2,62.9,0.0,0.9,3.0,238.7,239.0,239.8,108.3,116.2,113.8,863.2,-107.5,50.32,0.0,-67.1,42.4,865.4,-44.6,-40.5,42.4,100.0,3334.0,3331.0,25.8,24.9,25.2,20000.0,856.4,0,0
624930,2026-08-14T04:17:10.629471+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 62.9,1.1,7.9,2.2,62.9,0.0,0.9,3.0,238.7,239.0,239.8,108.3,116.2,113.8,863.2,-107.5,50.32,0.0,-67.1,42.4,865.4,-44.6,-40.5,42.4,100.0,3334.0,3331.0,25.8,24.9,25.2,20000.0,856.4,0,0
624932,2026-08-14T04:17:11.618574+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 62.9,1.1,7.9,2.2,62.9,0.0,0.9,3.0,238.7,239.0,239.8,108.3,116.2,113.8,863.2,-107.5,50.32,0.0,-67.1,42.4,865.4,-44.6,-40.5,42.4,100.0,3334.0,3331.0,25.8,24.9,25.2,20000.0,856.4,0,0
624934,2026-08-14T04:17:12.618577+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 62.9,1.1,7.9,2.2,62.9,0.0,0.9,3.0,238.7,239.0,239.8,108.3,116.2,113.8,863.2,-107.5,50.32,0.0,-67.1,42.4,865.4,-44.6,-40.5,42.4,100.0,3334.0,3331.0,25.8,24.9,25.2,20000.0,856.4,0,0
625069,2026-08-14T04:18:20.630646+00:00,external_ems_1,bess_1,good,0.3748,warning,PCS phase current imbalance high: 23.6; PCS DC current and BMS current mismatch: 24.1,0.6,23.6,1.2,24.1,0.4,1.7,1.0,237.7,238.1,238.3,47.3,42.2,23.7,875.4,-13.9,50.31,0.0,-19.6,82.2,874.2,-38.0,-41.8,81.8,100.0,3363.0,3362.0,26.3,24.6,25.0,20000.0,855.9,0,0
625071,2026-08-14T04:18:21.618566+00:00,external_ems_1,bess_1,good,0.3748,warning,PCS phase current imbalance high: 23.6; PCS DC current and BMS current mismatch: 24.1,0.6,23.6,1.2,24.1,0.4,1.7,1.0,237.7,238.1,238.3,47.3,42.2,23.7,875.4,-13.9,50.31,0.0,-19.6,82.2,874.2,-38.0,-41.8,81.8,100.0,3363.0,3362.0,26.3,24.6,25.0,20000.0,855.9,0,0
625073,2026-08-14T04:18:22.629113+00:00,external_ems_1,bess_1,good,0.3706,warning,PCS phase current imbalance high: 23.6,0.6,23.6,1.5,19.9,0.0,1.7,2.0,237.7,238.1,238.3,47.3,42.2,23.7,875.4,-13.9,50.31,0.0,-19.6,82.2,873.9,-33.8,-33.8,82.2,100.0,3364.0,3362.0,26.3,24.6,25.0,20000.0,855.9,0,0
625075,2026-08-14T04:18:23.618664+00:00,external_ems_1,bess_1,good,0.3706,warning,PCS phase current imbalance high: 23.6,0.6,23.6,1.5,19.9,0.0,1.7,2.0,237.7,238.1,238.3,47.3,42.2,23.7,875.4,-13.9,50.31,0.0,-19.6,82.2,873.9,-33.8,-33.8,82.2,100.0,3364.0,3362.0,26.3,24.6,25.0,20000.0,855.9,0,0
625077,2026-08-14T04:18:24.629284+00:00,external_ems_1,bess_1,good,0.3706,warning,PCS phase current imbalance high: 23.6,0.6,23.6,1.5,19.9,0.0,1.7,2.0,237.7,238.1,238.3,47.3,42.2,23.7,875.4,-13.9,50.31,0.0,-19.6,82.2,873.9,-33.8,-33.8,82.2,100.0,3364.0,3362.0,26.3,24.6,25.0,20000.0,855.9,0,0
625079,2026-08-14T04:18:25.618566+00:00,external_ems_1,bess_1,good,0.3706,warning,PCS phase current imbalance high: 23.6,0.6,23.6,1.5,19.9,0.0,1.7,2.0,237.7,238.1,238.3,47.3,42.2,23.7,875.4,-13.9,50.31,0.0,-19.6,82.2,873.9,-33.8,-33.8,82.2,100.0,3364.0,3362.0,26.3,24.6,25.0,20000.0,855.9,0,0
627135,2026-08-14T04:35:33.629148+00:00,external_ems_1,bess_1,good,0.3563,warning,PCS phase current imbalance high: 23.0,0.6,23.0,1.2,14.1,0.0,1.7,3.0,237.3,237.7,237.9,47.4,43.5,24.4,875.7,-49.5,50.3,0.0,-16.5,84.9,874.5,-35.4,-44.0,84.9,100.0,3378.0,3375.0,26.2,24.5,24.9,20000.0,855.9,0,0
627137,2026-08-14T04:35:34.618634+00:00,external_ems_1,bess_1,good,0.3563,warning,PCS phase current imbalance high: 23.0,0.6,23.0,1.2,14.1,0.0,1.7,3.0,237.3,237.7,237.9,47.4,43.5,24.4,875.7,-49.5,50.3,0.0,-16.5,84.9,874.5,-35.4,-44.0,84.9,100.0,3378.0,3375.0,26.2,24.5,24.9,20000.0,855.9,0,0
627139,2026-08-14T04:35:35.618577+00:00,external_ems_1,bess_1,good,0.3563,warning,PCS phase current imbalance high: 23.0,0.6,23.0,0.8,2.9,0.0,1.7,4.0,237.3,237.7,237.9,47.4,43.5,24.4,875.7,-49.5,50.3,0.0,-16.5,84.9,874.9,-52.4,-44.0,84.9,100.0,3382.0,3378.0,26.2,24.5,24.9,20000.0,855.9,0,0
627141,2026-08-14T04:35:36.618576+00:00,external_ems_1,bess_1,good,0.3563,warning,PCS phase current imbalance high: 23.0,0.6,23.0,0.8,2.9,0.0,1.7,4.0,237.3,237.7,237.9,47.4,43.5,24.4,875.7,-49.5,50.3,0.0,-16.5,84.9,874.9,-52.4,-45.2,84.9,100.0,3382.0,3378.0,26.2,24.5,24.9,20000.0,855.9,0,0
627143,2026-08-14T04:35:37.629113+00:00,external_ems_1,bess_1,good,0.3563,warning,PCS phase current imbalance high: 23.0,0.6,23.0,0.8,2.9,0.0,1.7,4.0,237.3,237.7,237.9,47.4,43.5,24.4,875.7,-49.5,50.3,0.0,-16.5,84.9,874.9,-52.4,-45.2,84.9,100.0,3382.0,3378.0,26.2,24.5,24.9,20000.0,855.9,0,0
627145,2026-08-14T04:35:38.618649+00:00,external_ems_1,bess_1,good,0.3563,warning,PCS phase current imbalance high: 23.0,0.6,23.0,0.8,2.9,0.0,1.7,4.0,237.3,237.7,237.9,47.4,43.5,24.4,875.7,-49.5,50.3,0.0,-16.5,84.9,874.9,-52.4,-45.2,84.9,100.0,3382.0,3378.0,26.2,24.5,24.9,20000.0,855.9,0,0
627147,2026-08-14T04:35:39.628670+00:00,external_ems_1,bess_1,good,0.3563,warning,PCS phase current imbalance high: 23.0,0.6,23.0,0.8,2.9,0.0,1.7,4.0,237.3,237.7,237.9,47.4,43.5,24.4,875.7,-49.5,50.3,0.0,-16.5,84.9,874.9,-52.4,-45.2,84.9,100.0,3382.0,3378.0,26.2,24.5,24.9,20000.0,855.9,0,0
627165,2026-08-14T04:35:48.630267+00:00,external_ems_1,bess_1,good,0.4971,warning,PCS DC current and BMS current mismatch: 51.0,1.2,3.6,1.3,51.0,0.0,1.7,1.0,238.6,238.4,237.4,98.5,101.2,102.1,872.9,-84.9,50.31,0.0,-17.1,84.9,874.2,-33.9,-33.4,84.9,100.0,3366.0,3365.0,26.2,24.5,24.9,20000.0,855.9,0,0
627167,2026-08-14T04:35:49.618586+00:00,external_ems_1,bess_1,good,0.4971,warning,PCS DC current and BMS current mismatch: 51.0,1.2,3.6,1.3,51.0,0.0,1.7,1.0,238.6,238.4,237.4,98.5,101.2,102.1,872.9,-84.9,50.31,0.0,-17.1,84.9,874.2,-33.9,-33.4,84.9,100.0,3366.0,3365.0,26.2,24.5,24.9,20000.0,855.9,0,0
627169,2026-08-14T04:35:50.628700+00:00,external_ems_1,bess_1,good,0.4971,warning,PCS DC current and BMS current mismatch: 51.0,1.2,3.6,1.3,51.0,0.0,1.7,1.0,238.6,238.4,237.4,98.5,101.2,102.1,872.9,-84.9,50.31,0.0,-17.1,84.9,874.2,-33.9,-33.4,84.9,100.0,3366.0,3365.0,26.2,24.5,24.9,20000.0,855.9,0,0
627171,2026-08-14T04:35:51.618771+00:00,external_ems_1,bess_1,good,0.4971,warning,PCS DC current and BMS current mismatch: 51.0,1.2,3.6,1.3,51.0,0.0,1.7,1.0,238.6,238.4,237.4,98.5,101.2,102.1,872.9,-84.9,50.31,0.0,-17.1,84.9,874.2,-33.9,-33.4,84.9,100.0,3366.0,3365.0,26.2,24.5,24.9,20000.0,855.9,0,0
627173,2026-08-14T04:35:52.629145+00:00,external_ems_1,bess_1,good,0.4971,warning,PCS DC current and BMS current mismatch: 51.0,1.2,3.6,1.3,51.0,0.0,1.7,1.0,238.6,238.4,237.4,98.5,101.2,102.1,872.9,-84.9,50.31,0.0,-17.1,84.9,874.2,-33.9,-33.4,84.9,100.0,3366.0,3365.0,26.2,24.5,24.9,20000.0,855.9,0,0
628172,2026-08-14T04:44:11.618582+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 65.7,1.4,6.5,2.8,65.7,0.0,0.9,1.0,237.7,237.3,238.7,109.6,116.1,114.8,868.9,-104.7,50.35,0.0,-52.1,47.1,866.1,-39.0,-50.5,47.1,100.0,3320.0,3319.0,25.9,25.0,25.3,20000.0,856.4,0,0
628174,2026-08-14T04:44:12.629037+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 65.7,1.4,6.5,2.8,65.7,0.0,0.9,1.0,237.7,237.3,238.7,109.6,116.1,114.8,868.9,-104.7,50.35,0.0,-52.1,47.1,866.1,-39.0,-50.5,47.1,100.0,3320.0,3319.0,25.9,25.0,25.3,20000.0,856.4,0,0
628176,2026-08-14T04:44:13.618574+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 62.0,1.4,6.5,3.5,62.0,0.0,0.9,1.0,237.7,237.3,238.7,109.6,116.1,114.8,868.9,-104.7,50.35,0.0,-52.1,47.1,865.4,-42.7,-43.4,47.1,100.0,3324.0,3323.0,25.9,25.0,25.3,20000.0,856.4,0,0
628177,2026-08-14T04:44:14.629718+00:00,external_ems_1,bess_1,good,0.5535,warning,PCS phase current imbalance high: 31.3,0.8,31.3,3.0,15.1,0.0,1.8,2.0,240.0,239.2,239.3,101.1,94.5,69.8,873.5,-37.8,50.28,0.0,-49.2,86.5,876.5,-52.9,-52.0,86.5,100.0,3366.0,3364.0,26.3,24.5,24.9,20000.0,855.9,0,0
628178,2026-08-14T04:44:14.629718+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 62.0,1.4,6.5,3.5,62.0,0.0,0.9,1.0,237.7,237.3,238.7,109.6,116.1,114.8,868.9,-104.7,50.35,0.0,-52.1,47.1,865.4,-42.7,-43.4,47.1,100.0,3324.0,3323.0,25.9,25.0,25.3,20000.0,856.4,0,0
628179,2026-08-14T04:44:15.618550+00:00,external_ems_1,bess_1,good,0.5535,warning,PCS phase current imbalance high: 31.3,0.8,31.3,3.0,15.1,0.0,1.8,2.0,240.0,239.2,239.3,101.1,94.5,69.8,873.5,-37.8,50.28,0.0,-49.2,86.5,876.5,-52.9,-52.0,86.5,100.0,3366.0,3364.0,26.3,24.5,24.9,20000.0,855.9,0,0
628180,2026-08-14T04:44:15.618550+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 62.0,1.4,6.5,3.5,62.0,0.0,0.9,1.0,237.7,237.3,238.7,109.6,116.1,114.8,868.9,-104.7,50.35,0.0,-52.1,47.1,865.4,-42.7,-43.4,47.1,100.0,3324.0,3323.0,25.9,25.0,25.3,20000.0,856.4,0,0
628181,2026-08-14T04:44:16.628665+00:00,external_ems_1,bess_1,good,0.5535,warning,PCS phase current imbalance high: 31.3,0.8,31.3,2.4,10.0,0.0,1.8,2.0,240.0,239.2,239.3,101.1,94.5,69.8,873.5,-37.8,50.28,0.0,-49.2,86.5,875.9,-47.8,-45.2,86.5,100.0,3382.0,3380.0,26.3,24.5,24.9,20000.0,855.9,0,0
628182,2026-08-14T04:44:16.628665+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 62.0,1.4,6.5,3.5,62.0,0.0,0.9,1.0,237.7,237.3,238.7,109.6,116.1,114.8,868.9,-104.7,50.35,0.0,-52.1,47.1,865.4,-42.7,-43.4,47.1,100.0,3324.0,3323.0,25.9,25.0,25.3,20000.0,856.4,0,0
628183,2026-08-14T04:44:17.619763+00:00,external_ems_1,bess_1,good,0.5535,warning,PCS phase current imbalance high: 31.3,0.8,31.3,2.4,10.0,0.0,1.8,2.0,240.0,239.2,239.3,101.1,94.5,69.8,873.5,-37.8,50.28,0.0,-49.2,86.5,875.9,-47.8,-45.2,86.5,100.0,3382.0,3380.0,26.3,24.5,24.9,20000.0,855.9,0,0
628185,2026-08-14T04:44:18.619571+00:00,external_ems_1,bess_1,good,0.5535,warning,PCS phase current imbalance high: 31.3,0.8,31.3,2.4,10.0,0.0,1.8,2.0,240.0,239.2,239.3,101.1,94.5,69.8,873.5,-37.8,50.28,0.0,-49.2,86.5,875.9,-47.8,-45.2,86.5,100.0,3382.0,3380.0,26.3,24.5,24.9,20000.0,855.9,0,0
628187,2026-08-14T04:44:19.618573+00:00,external_ems_1,bess_1,good,0.5535,warning,PCS phase current imbalance high: 31.3,0.8,31.3,2.4,10.0,0.0,1.8,2.0,240.0,239.2,239.3,101.1,94.5,69.8,873.5,-37.8,50.28,0.0,-49.2,86.5,875.9,-47.8,-45.2,86.5,100.0,3382.0,3380.0,26.3,24.5,24.9,20000.0,855.9,0,0
628203,2026-08-14T04:44:27.619298+00:00,external_ems_1,bess_1,good,0.4595,warning,PCS phase current imbalance high: 20.1; PCS DC current and BMS current mismatch: 47.5,0.9,20.1,0.3,47.5,0.0,1.8,3.0,238.1,237.6,238.5,45.4,37.3,25.3,876.2,-7.8,50.28,0.0,-32.7,86.5,875.9,-55.3,-50.3,86.5,100.0,3391.0,3388.0,26.3,24.5,24.9,20000.0,855.9,0,0
628205,2026-08-14T04:44:28.618635+00:00,external_ems_1,bess_1,good,0.4595,warning,PCS phase current imbalance high: 20.1; PCS DC current and BMS current mismatch: 47.5,0.9,20.1,0.3,47.5,0.0,1.8,3.0,238.1,237.6,238.5,45.4,37.3,25.3,876.2,-7.8,50.28,0.0,-32.7,86.5,875.9,-55.3,-50.3,86.5,100.0,3391.0,3388.0,26.3,24.5,24.9,20000.0,855.9,0,0
628207,2026-08-14T04:44:29.618563+00:00,external_ems_1,bess_1,good,0.421,warning,PCS phase current imbalance high: 20.1; PCS DC current and BMS current mismatch: 45.1,0.9,20.1,0.7,45.1,0.0,1.8,2.0,238.1,237.6,238.5,45.4,37.3,25.3,876.2,-7.8,50.28,0.0,-32.7,86.5,875.5,-52.9,-44.2,86.5,100.0,3379.0,3377.0,26.3,24.5,24.9,20000.0,855.9,0,0
628209,2026-08-14T04:44:30.629406+00:00,external_ems_1,bess_1,good,0.421,warning,PCS phase current imbalance high: 20.1; PCS DC current and BMS current mismatch: 45.1,0.9,20.1,0.7,45.1,0.0,1.8,2.0,238.1,237.6,238.5,45.4,37.3,25.3,876.2,-7.8,50.28,0.0,-32.7,86.5,875.5,-52.9,-44.2,86.5,100.0,3379.0,3377.0,26.3,24.5,24.9,20000.0,855.9,0,0
628211,2026-08-14T04:44:31.618580+00:00,external_ems_1,bess_1,good,0.421,warning,PCS phase current imbalance high: 20.1; PCS DC current and BMS current mismatch: 45.1,0.9,20.1,0.7,45.1,0.0,1.8,2.0,238.1,237.6,238.5,45.4,37.3,25.3,876.2,-7.8,50.28,0.0,-32.7,86.5,875.5,-52.9,-44.2,86.5,100.0,3379.0,3377.0,26.3,24.5,24.9,20000.0,855.9,0,0
628213,2026-08-14T04:44:32.628871+00:00,external_ems_1,bess_1,good,0.421,warning,PCS phase current imbalance high: 20.1; PCS DC current and BMS current mismatch: 45.1,0.9,20.1,0.7,45.1,0.0,1.8,2.0,238.1,237.6,238.5,45.4,37.3,25.3,876.2,-7.8,50.28,0.0,-32.7,86.5,875.5,-52.9,-44.2,86.5,100.0,3379.0,3377.0,26.3,24.5,24.9,20000.0,855.9,0,0
628519,2026-08-14T04:47:05.628752+00:00,external_ems_1,bess_1,good,0.4166,warning,PCS phase current imbalance high: 24.5; PCS DC current and BMS current mismatch: 43.8,0.9,24.5,0.1,43.8,0.0,1.7,2.0,236.9,236.4,237.3,59.5,64.0,39.5,876.0,-13.7,50.31,0.0,-15.6,87.3,875.9,-57.5,-46.1,87.3,100.0,3365.0,3363.0,26.3,24.6,25.0,20000.0,855.9,0,0
628521,2026-08-14T04:47:06.618578+00:00,external_ems_1,bess_1,good,0.4166,warning,PCS phase current imbalance high: 24.5; PCS DC current and BMS current mismatch: 43.8,0.9,24.5,0.1,43.8,0.0,1.7,2.0,236.9,236.4,237.3,59.5,64.0,39.5,876.0,-13.7,50.31,0.0,-15.6,87.3,875.9,-57.5,-46.1,87.3,100.0,3365.0,3363.0,26.3,24.6,25.0,20000.0,855.9,0,0
628523,2026-08-14T04:47:07.618540+00:00,external_ems_1,bess_1,good,0.392,warning,PCS phase current imbalance high: 24.5,0.9,24.5,0.1,19.4,0.0,1.8,2.0,236.9,236.4,237.3,59.5,64.0,39.5,876.0,-13.7,50.31,0.0,-15.6,87.3,875.9,-33.1,-40.1,87.3,100.0,3367.0,3365.0,26.4,24.6,25.0,20000.0,855.9,0,0
628525,2026-08-14T04:47:08.629369+00:00,external_ems_1,bess_1,good,0.392,warning,PCS phase current imbalance high: 24.5,0.9,24.5,0.1,19.4,0.0,1.8,2.0,236.9,236.4,237.3,59.5,64.0,39.5,876.0,-13.7,50.31,0.0,-15.6,87.3,875.9,-33.1,-40.1,87.3,100.0,3367.0,3365.0,26.4,24.6,25.0,20000.0,855.9,0,0
628527,2026-08-14T04:47:09.619537+00:00,external_ems_1,bess_1,good,0.392,warning,PCS phase current imbalance high: 24.5,0.9,24.5,0.1,19.4,0.0,1.8,2.0,236.9,236.4,237.3,59.5,64.0,39.5,876.0,-13.7,50.31,0.0,-15.6,87.3,875.9,-33.1,-40.1,87.3,100.0,3367.0,3365.0,26.4,24.6,25.0,20000.0,855.9,0,0
628529,2026-08-14T04:47:10.618911+00:00,external_ems_1,bess_1,good,0.392,warning,PCS phase current imbalance high: 24.5,0.9,24.5,0.1,19.4,0.0,1.8,2.0,236.9,236.4,237.3,59.5,64.0,39.5,876.0,-13.7,50.31,0.0,-15.6,87.3,875.9,-33.1,-40.1,87.3,100.0,3367.0,3365.0,26.4,24.6,25.0,20000.0,855.9,0,0
628531,2026-08-14T04:47:11.629418+00:00,external_ems_1,bess_1,good,0.392,warning,PCS phase current imbalance high: 24.5,0.9,24.5,0.1,19.4,0.0,1.8,2.0,236.9,236.4,237.3,59.5,64.0,39.5,876.0,-13.7,50.31,0.0,-15.6,87.3,875.9,-33.1,-40.1,87.3,100.0,3367.0,3365.0,26.4,24.6,25.0,20000.0,855.9,0,0
