id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
628671,2026-08-14T04:48:21.619127+00:00,external_ems_1,bess_1,good,0.4886,warning,PCS phase current imbalance high: 17.1; PCS DC current and BMS current mismatch: 49.6,0.5,17.1,1.2,49.6,0.0,1.7,3.0,234.6,234.1,234.6,53.8,53.4,36.7,876.7,-13.1,50.27,0.0,-29.7,87.3,877.9,-62.7,-53.9,87.3,100.0,3392.0,3389.0,26.4,24.7,25.0,20000.0,855.9,0,0
628673,2026-08-14T04:48:22.619124+00:00,external_ems_1,bess_1,good,0.4886,warning,PCS phase current imbalance high: 17.1; PCS DC current and BMS current mismatch: 49.6,0.5,17.1,1.2,49.6,0.0,1.7,3.0,234.6,234.1,234.6,53.8,53.4,36.7,876.7,-13.1,50.27,0.0,-29.7,87.3,877.9,-62.7,-53.9,87.3,100.0,3392.0,3389.0,26.4,24.7,25.0,20000.0,855.9,0,0
628675,2026-08-14T04:48:23.618563+00:00,external_ems_1,bess_1,good,0.5335,warning,PCS phase current imbalance high: 17.1; PCS DC current and BMS current mismatch: 52.4,0.5,17.1,0.8,52.4,0.0,1.7,2.0,234.6,234.1,234.6,53.8,53.4,36.7,876.7,-13.1,50.27,0.0,-29.7,87.3,877.5,-65.5,-52.5,87.3,100.0,3373.0,3371.0,26.4,24.7,25.0,20000.0,855.9,0,0
628677,2026-08-14T04:48:24.628670+00:00,external_ems_1,bess_1,good,0.5335,warning,PCS phase current imbalance high: 17.1; PCS DC current and BMS current mismatch: 52.4,0.5,17.1,0.8,52.4,0.0,1.7,2.0,234.6,234.1,234.6,53.8,53.4,36.7,876.7,-13.1,50.27,0.0,-29.7,87.3,877.5,-65.5,-52.5,87.3,100.0,3373.0,3371.0,26.4,24.7,25.0,20000.0,855.9,0,0
628679,2026-08-14T04:48:25.618593+00:00,external_ems_1,bess_1,good,0.5335,warning,PCS phase current imbalance high: 17.1; PCS DC current and BMS current mismatch: 52.4,0.5,17.1,0.8,52.4,0.0,1.7,2.0,234.6,234.1,234.6,53.8,53.4,36.7,876.7,-13.1,50.27,0.0,-29.7,87.3,877.5,-65.5,-52.5,87.3,100.0,3373.0,3371.0,26.4,24.7,25.0,20000.0,855.9,0,0
628681,2026-08-14T04:48:26.629453+00:00,external_ems_1,bess_1,good,0.5335,warning,PCS phase current imbalance high: 17.1; PCS DC current and BMS current mismatch: 52.4,0.5,17.1,0.8,52.4,0.0,1.7,2.0,234.6,234.1,234.6,53.8,53.4,36.7,876.7,-13.1,50.27,0.0,-29.7,87.3,877.5,-65.5,-52.5,87.3,100.0,3373.0,3371.0,26.4,24.7,25.0,20000.0,855.9,0,0
628683,2026-08-14T04:48:27.618647+00:00,external_ems_1,bess_1,good,0.6489,warning,PCS phase current imbalance high: 12.9; PCS DC current and BMS current mismatch: 69.4,0.9,12.9,4.3,69.4,0.0,1.7,2.0,237.7,237.0,237.9,32.3,19.4,26.8,873.2,3.9,50.35,0.0,-35.0,87.3,877.5,-65.5,-52.5,87.3,100.0,3373.0,3371.0,26.4,24.7,25.0,20000.0,855.9,0,0
628685,2026-08-14T04:48:28.618579+00:00,external_ems_1,bess_1,good,0.6489,warning,PCS phase current imbalance high: 12.9; PCS DC current and BMS current mismatch: 69.4,0.9,12.9,4.3,69.4,0.0,1.7,2.0,237.7,237.0,237.9,32.3,19.4,26.8,873.2,3.9,50.35,0.0,-35.0,87.3,877.5,-65.5,-52.5,87.3,100.0,3373.0,3371.0,26.4,24.7,25.0,20000.0,855.9,0,0
628687,2026-08-14T04:48:29.629878+00:00,external_ems_1,bess_1,good,0.3907,warning,PCS phase current imbalance high: 12.9; PCS DC current and BMS current mismatch: 43.9,0.9,12.9,3.3,43.9,0.0,1.7,3.0,237.7,237.0,237.9,32.3,19.4,26.8,873.2,3.9,50.35,0.0,-35.0,87.3,876.5,-40.0,-53.6,87.3,100.0,3370.0,3367.0,26.4,24.7,25.0,20000.0,855.9,0,0
628689,2026-08-14T04:48:30.618579+00:00,external_ems_1,bess_1,good,0.3907,warning,PCS phase current imbalance high: 12.9; PCS DC current and BMS current mismatch: 43.9,0.9,12.9,3.3,43.9,0.0,1.7,3.0,237.7,237.0,237.9,32.3,19.4,26.8,873.2,3.9,50.35,0.0,-35.0,87.3,876.5,-40.0,-53.6,87.3,100.0,3370.0,3367.0,26.4,24.7,25.0,20000.0,855.9,0,0
628691,2026-08-14T04:48:31.629573+00:00,external_ems_1,bess_1,good,0.3907,warning,PCS phase current imbalance high: 12.9; PCS DC current and BMS current mismatch: 43.9,0.9,12.9,3.3,43.9,0.0,1.7,3.0,237.7,237.0,237.9,32.3,19.4,26.8,873.2,3.9,50.35,0.0,-35.0,87.3,876.5,-40.0,-53.6,87.3,100.0,3370.0,3367.0,26.4,24.7,25.0,20000.0,855.9,0,0
628693,2026-08-14T04:48:32.619551+00:00,external_ems_1,bess_1,good,0.3907,warning,PCS phase current imbalance high: 12.9; PCS DC current and BMS current mismatch: 43.9,0.9,12.9,3.3,43.9,0.0,1.7,3.0,237.7,237.0,237.9,32.3,19.4,26.8,873.2,3.9,50.35,0.0,-35.0,87.3,876.5,-40.0,-53.6,87.3,100.0,3370.0,3367.0,26.4,24.7,25.0,20000.0,855.9,0,0
628695,2026-08-14T04:48:33.618593+00:00,external_ems_1,bess_1,good,0.3907,warning,PCS phase current imbalance high: 12.9; PCS DC current and BMS current mismatch: 43.9,0.9,12.9,3.3,43.9,0.0,1.7,3.0,237.7,237.0,237.9,32.3,19.4,26.8,873.2,3.9,50.35,0.0,-35.0,87.3,876.5,-40.0,-53.6,87.3,100.0,3370.0,3367.0,26.4,24.7,25.0,20000.0,855.9,0,0
628887,2026-08-14T04:50:09.618571+00:00,external_ems_1,bess_1,good,0.4276,warning,PCS phase current imbalance high: 26.0,2.1,26.0,1.0,4.0,0.0,1.8,2.0,237.6,236.0,238.1,53.6,45.9,27.6,877.2,-49.1,50.33,0.0,-50.1,87.7,876.2,-45.1,-43.7,87.7,100.0,3371.0,3369.0,26.5,24.7,25.1,20000.0,855.9,0,0
628889,2026-08-14T04:50:10.618570+00:00,external_ems_1,bess_1,good,0.4276,warning,PCS phase current imbalance high: 26.0,2.1,26.0,1.0,4.0,0.0,1.8,2.0,237.6,236.0,238.1,53.6,45.9,27.6,877.2,-49.1,50.33,0.0,-50.1,87.7,876.2,-45.1,-43.7,87.7,100.0,3371.0,3369.0,26.5,24.7,25.1,20000.0,855.9,0,0
628891,2026-08-14T04:50:11.628824+00:00,external_ems_1,bess_1,good,0.4276,warning,PCS phase current imbalance high: 26.0,2.1,26.0,1.0,2.1,0.0,1.8,3.0,237.6,236.0,238.1,53.6,45.9,27.6,877.2,-49.1,50.33,0.0,-50.1,87.7,876.2,-47.0,-41.0,87.7,100.0,3389.0,3386.0,26.5,24.7,25.1,20000.0,855.9,0,0
628893,2026-08-14T04:50:12.619444+00:00,external_ems_1,bess_1,good,0.4276,warning,PCS phase current imbalance high: 26.0,2.1,26.0,1.0,2.1,0.0,1.8,3.0,237.6,236.0,238.1,53.6,45.9,27.6,877.2,-49.1,50.33,0.0,-50.1,87.7,876.2,-47.0,-41.0,87.7,100.0,3389.0,3386.0,26.5,24.7,25.1,20000.0,855.9,0,0
628895,2026-08-14T04:50:13.618573+00:00,external_ems_1,bess_1,good,0.4276,warning,PCS phase current imbalance high: 26.0,2.1,26.0,1.0,2.1,0.0,1.8,3.0,237.6,236.0,238.1,53.6,45.9,27.6,877.2,-49.1,50.33,0.0,-50.1,87.7,876.2,-47.0,-41.0,87.7,100.0,3389.0,3386.0,26.5,24.7,25.1,20000.0,855.9,0,0
628897,2026-08-14T04:50:14.618572+00:00,external_ems_1,bess_1,good,0.4276,warning,PCS phase current imbalance high: 26.0,2.1,26.0,1.0,2.1,0.0,1.8,3.0,237.6,236.0,238.1,53.6,45.9,27.6,877.2,-49.1,50.33,0.0,-50.1,87.7,876.2,-47.0,-41.0,87.7,100.0,3389.0,3386.0,26.5,24.7,25.1,20000.0,855.9,0,0
629146,2026-08-14T04:52:18.618586+00:00,external_ems_2,bess_2,good,0.3937,warning,PCS phase current imbalance high: 13.8; PCS DC current and BMS current mismatch: 44.0,1.6,13.8,0.0,44.0,0.0,1.0,3.0,236.5,236.2,237.8,93.2,87.9,101.7,865.4,-82.0,50.3,0.0,-10.9,48.6,865.4,-38.0,-35.9,48.6,100.0,3337.0,3334.0,26.1,25.1,25.5,20000.0,856.4,0,0
629148,2026-08-14T04:52:19.629003+00:00,external_ems_2,bess_2,good,0.3937,warning,PCS phase current imbalance high: 13.8; PCS DC current and BMS current mismatch: 44.0,1.6,13.8,0.0,44.0,0.0,1.0,3.0,236.5,236.2,237.8,93.2,87.9,101.7,865.4,-82.0,50.3,0.0,-10.9,48.6,865.4,-38.0,-35.9,48.6,100.0,3337.0,3334.0,26.1,25.1,25.5,20000.0,856.4,0,0
629274,2026-08-14T04:53:22.629183+00:00,external_ems_2,bess_2,good,0.4233,warning,PCS phase current imbalance high: 11.1; PCS DC current and BMS current mismatch: 46.1,1.4,11.1,0.9,46.1,0.0,1.1,3.0,238.1,238.2,239.5,89.2,85.6,96.7,864.2,-76.3,50.3,0.0,-38.7,49.0,865.1,-30.2,-32.5,49.0,100.0,3327.0,3324.0,26.2,25.1,25.5,20000.0,856.4,0,0
629276,2026-08-14T04:53:23.618593+00:00,external_ems_2,bess_2,good,0.4233,warning,PCS phase current imbalance high: 11.1; PCS DC current and BMS current mismatch: 46.1,1.4,11.1,0.9,46.1,0.0,1.1,3.0,238.1,238.2,239.5,89.2,85.6,96.7,864.2,-76.3,50.3,0.0,-38.7,49.0,865.1,-30.2,-32.5,49.0,100.0,3327.0,3324.0,26.2,25.1,25.5,20000.0,856.4,0,0
629335,2026-08-14T04:53:53.618577+00:00,external_ems_1,bess_1,good,0.4001,warning,PCS phase current imbalance high: 13.8; PCS DC current and BMS current mismatch: 44.4,1.1,13.8,0.9,44.4,0.0,1.7,3.0,240.0,238.9,239.3,83.5,70.7,84.5,876.4,-77.7,50.32,0.0,-73.6,88.5,875.5,-33.3,-37.3,88.5,100.0,3376.0,3373.0,26.5,24.8,25.1,20000.0,855.9,0,0
629337,2026-08-14T04:53:54.629565+00:00,external_ems_1,bess_1,good,0.4001,warning,PCS phase current imbalance high: 13.8; PCS DC current and BMS current mismatch: 44.4,1.1,13.8,0.9,44.4,0.0,1.7,3.0,240.0,238.9,239.3,83.5,70.7,84.5,876.4,-77.7,50.32,0.0,-73.6,88.5,875.5,-33.3,-37.3,88.5,100.0,3376.0,3373.0,26.5,24.8,25.1,20000.0,855.9,0,0
629339,2026-08-14T04:53:55.618573+00:00,external_ems_1,bess_1,good,0.4001,warning,PCS phase current imbalance high: 13.8; PCS DC current and BMS current mismatch: 44.4,1.1,13.8,0.9,44.4,0.0,1.7,3.0,240.0,238.9,239.3,83.5,70.7,84.5,876.4,-77.7,50.32,0.0,-73.6,88.5,875.5,-33.3,-37.3,88.5,100.0,3376.0,3373.0,26.5,24.8,25.1,20000.0,855.9,0,0
629341,2026-08-14T04:53:56.628700+00:00,external_ems_1,bess_1,good,0.4001,warning,PCS phase current imbalance high: 13.8; PCS DC current and BMS current mismatch: 44.4,1.1,13.8,0.9,44.4,0.0,1.7,3.0,240.0,238.9,239.3,83.5,70.7,84.5,876.4,-77.7,50.32,0.0,-73.6,88.5,875.5,-33.3,-37.3,88.5,100.0,3376.0,3373.0,26.5,24.8,25.1,20000.0,855.9,0,0
629355,2026-08-14T04:54:03.628747+00:00,external_ems_1,bess_1,good,0.4148,warning,PCS phase current imbalance high: 25.4; PCS DC current and BMS current mismatch: 21.4,1.0,25.4,1.5,21.4,0.0,1.8,3.0,238.7,238.3,239.3,48.4,39.1,23.0,877.4,-55.4,50.33,0.0,-16.4,88.5,875.9,-34.0,-41.9,88.5,100.0,3386.0,3383.0,26.5,24.7,25.1,20000.0,855.9,0,0
629357,2026-08-14T04:54:04.619554+00:00,external_ems_1,bess_1,good,0.4148,warning,PCS phase current imbalance high: 25.4; PCS DC current and BMS current mismatch: 21.4,1.0,25.4,1.5,21.4,0.0,1.8,3.0,238.7,238.3,239.3,48.4,39.1,23.0,877.4,-55.4,50.33,0.0,-16.4,88.5,875.9,-34.0,-41.9,88.5,100.0,3386.0,3383.0,26.5,24.7,25.1,20000.0,855.9,0,0
629359,2026-08-14T04:54:05.619353+00:00,external_ems_1,bess_1,good,0.4148,warning,PCS phase current imbalance high: 25.4; PCS DC current and BMS current mismatch: 21.4,1.0,25.4,1.5,21.4,0.0,1.7,2.0,238.7,238.3,239.3,48.4,39.1,23.0,877.4,-55.4,50.33,0.0,-16.4,88.5,875.9,-34.0,-41.9,88.5,100.0,3370.0,3368.0,26.5,24.8,25.1,20000.0,855.9,0,0
629361,2026-08-14T04:54:06.618579+00:00,external_ems_1,bess_1,good,0.4133,warning,PCS phase current imbalance high: 25.4,1.0,25.4,1.5,12.7,0.0,1.7,2.0,238.7,238.3,239.3,48.4,39.1,23.0,877.4,-55.4,50.33,0.0,-16.4,88.5,875.9,-42.7,-37.0,88.5,100.0,3370.0,3368.0,26.5,24.8,25.1,20000.0,855.9,0,0
629363,2026-08-14T04:54:07.629269+00:00,external_ems_1,bess_1,good,0.4133,warning,PCS phase current imbalance high: 25.4,1.0,25.4,1.5,12.7,0.0,1.7,2.0,238.7,238.3,239.3,48.4,39.1,23.0,877.4,-55.4,50.33,0.0,-16.4,88.5,875.9,-42.7,-37.0,88.5,100.0,3370.0,3368.0,26.5,24.8,25.1,20000.0,855.9,0,0
629365,2026-08-14T04:54:08.618577+00:00,external_ems_1,bess_1,good,0.4133,warning,PCS phase current imbalance high: 25.4,1.0,25.4,1.5,12.7,0.0,1.7,2.0,238.7,238.3,239.3,48.4,39.1,23.0,877.4,-55.4,50.33,0.0,-16.4,88.5,875.9,-42.7,-37.0,88.5,100.0,3370.0,3368.0,26.5,24.8,25.1,20000.0,855.9,0,0
629367,2026-08-14T04:54:09.629526+00:00,external_ems_1,bess_1,good,0.4133,warning,PCS phase current imbalance high: 25.4,1.0,25.4,1.5,12.7,0.0,1.7,2.0,238.7,238.3,239.3,48.4,39.1,23.0,877.4,-55.4,50.33,0.0,-16.4,88.5,875.9,-42.7,-37.0,88.5,100.0,3370.0,3368.0,26.5,24.8,25.1,20000.0,855.9,0,0
629407,2026-08-14T04:54:29.629614+00:00,external_ems_1,bess_1,good,0.385,warning,PCS phase current imbalance high: 23.7; PCS DC current and BMS current mismatch: 31.6,1.1,23.7,1.0,31.6,0.0,1.7,2.0,237.1,236.9,238.0,46.3,38.9,22.6,877.2,-9.7,50.32,0.0,-17.9,88.9,876.2,-41.3,-42.6,88.9,100.0,3368.0,3366.0,26.5,24.8,25.1,20000.0,855.9,0,0
629409,2026-08-14T04:54:30.618579+00:00,external_ems_1,bess_1,good,0.385,warning,PCS phase current imbalance high: 23.7; PCS DC current and BMS current mismatch: 31.6,1.1,23.7,1.0,31.6,0.0,1.7,2.0,237.1,236.9,238.0,46.3,38.9,22.6,877.2,-9.7,50.32,0.0,-17.9,88.9,876.2,-41.3,-42.6,88.9,100.0,3368.0,3366.0,26.5,24.8,25.1,20000.0,855.9,0,0
629411,2026-08-14T04:54:31.629509+00:00,external_ems_1,bess_1,good,0.3808,warning,PCS phase current imbalance high: 23.7; PCS DC current and BMS current mismatch: 27.6,1.1,23.7,1.7,27.6,0.0,1.7,3.0,237.1,236.9,238.0,46.3,38.9,22.6,877.2,-9.7,50.32,0.0,-17.9,88.9,875.5,-37.3,-33.9,88.9,100.0,3376.0,3373.0,26.5,24.8,25.1,20000.0,855.9,0,0
629413,2026-08-14T04:54:32.618986+00:00,external_ems_1,bess_1,good,0.3808,warning,PCS phase current imbalance high: 23.7; PCS DC current and BMS current mismatch: 27.6,1.1,23.7,1.7,27.6,0.0,1.7,3.0,237.1,236.9,238.0,46.3,38.9,22.6,877.2,-9.7,50.32,0.0,-17.9,88.9,875.5,-37.3,-33.9,88.9,100.0,3376.0,3373.0,26.5,24.8,25.1,20000.0,855.9,0,0
629415,2026-08-14T04:54:33.618564+00:00,external_ems_1,bess_1,good,0.3808,warning,PCS phase current imbalance high: 23.7; PCS DC current and BMS current mismatch: 27.6,1.1,23.7,1.7,27.6,0.0,1.7,3.0,237.1,236.9,238.0,46.3,38.9,22.6,877.2,-9.7,50.32,0.0,-17.9,88.9,875.5,-37.3,-33.9,88.9,100.0,3376.0,3373.0,26.5,24.8,25.1,20000.0,855.9,0,0
629417,2026-08-14T04:54:34.628712+00:00,external_ems_1,bess_1,good,0.3808,warning,PCS phase current imbalance high: 23.7; PCS DC current and BMS current mismatch: 27.6,1.1,23.7,1.7,27.6,0.0,1.7,3.0,237.1,236.9,238.0,46.3,38.9,22.6,877.2,-9.7,50.32,0.0,-17.9,88.9,875.5,-37.3,-33.9,88.9,100.0,3376.0,3373.0,26.5,24.8,25.1,20000.0,855.9,0,0
629483,2026-08-14T04:55:07.618573+00:00,external_ems_1,bess_1,good,0.6248,warning,PCS phase current imbalance high: 34.3,0.5,34.3,0.5,15.4,0.0,1.7,2.0,238.1,237.6,237.8,82.1,74.9,47.8,875.0,-22.4,50.21,0.0,-35.3,88.9,875.5,-37.8,-41.4,88.9,100.0,3367.0,3365.0,26.5,24.8,25.1,20000.0,855.9,0,0
629485,2026-08-14T04:55:08.618574+00:00,external_ems_1,bess_1,good,0.6248,warning,PCS phase current imbalance high: 34.3,0.5,34.3,0.5,15.4,0.0,1.7,2.0,238.1,237.6,237.8,82.1,74.9,47.8,875.0,-22.4,50.21,0.0,-35.3,88.9,875.5,-37.8,-41.4,88.9,100.0,3367.0,3365.0,26.5,24.8,25.1,20000.0,855.9,0,0
629487,2026-08-14T04:55:09.618577+00:00,external_ems_1,bess_1,good,0.6248,warning,PCS phase current imbalance high: 34.3,0.5,34.3,0.2,10.7,0.0,1.7,2.0,238.1,237.6,237.8,82.1,74.9,47.8,875.0,-22.4,50.21,0.0,-35.3,88.9,875.2,-33.1,-35.8,88.9,100.0,3372.0,3370.0,26.5,24.8,25.1,20000.0,855.9,0,0
629489,2026-08-14T04:55:10.618565+00:00,external_ems_1,bess_1,good,0.6248,warning,PCS phase current imbalance high: 34.3,0.5,34.3,0.2,10.7,0.0,1.7,2.0,238.1,237.6,237.8,82.1,74.9,47.8,875.0,-22.4,50.21,0.0,-35.3,88.9,875.2,-33.1,-35.8,88.9,100.0,3372.0,3370.0,26.5,24.8,25.1,20000.0,855.9,0,0
629491,2026-08-14T04:55:11.629400+00:00,external_ems_1,bess_1,good,0.6248,warning,PCS phase current imbalance high: 34.3,0.5,34.3,0.2,10.7,0.0,1.7,2.0,238.1,237.6,237.8,82.1,74.9,47.8,875.0,-22.4,50.21,0.0,-35.3,88.9,875.2,-33.1,-35.8,88.9,100.0,3372.0,3370.0,26.5,24.8,25.1,20000.0,855.9,0,0
629493,2026-08-14T04:55:12.618603+00:00,external_ems_1,bess_1,good,0.6248,warning,PCS phase current imbalance high: 34.3,0.5,34.3,0.2,10.7,0.0,1.7,2.0,238.1,237.6,237.8,82.1,74.9,47.8,875.0,-22.4,50.21,0.0,-35.3,88.9,875.2,-33.1,-35.8,88.9,100.0,3372.0,3370.0,26.5,24.8,25.1,20000.0,855.9,0,0
629502,2026-08-14T04:55:16.618585+00:00,external_ems_2,bess_2,good,0.4083,warning,PCS phase current imbalance high: 16.0; PCS DC current and BMS current mismatch: 44.7,1.4,16.0,1.2,44.7,0.0,1.0,2.0,238.1,236.7,238.1,47.6,53.2,37.2,865.9,-10.1,50.3,0.0,-67.5,49.4,867.1,-54.8,-45.0,49.4,100.0,3345.0,3343.0,26.2,25.2,25.5,20000.0,856.4,0,0
629504,2026-08-14T04:55:17.618570+00:00,external_ems_2,bess_2,good,0.4083,warning,PCS phase current imbalance high: 16.0; PCS DC current and BMS current mismatch: 44.7,1.4,16.0,1.2,44.7,0.0,1.0,2.0,238.1,236.7,238.1,47.6,53.2,37.2,865.9,-10.1,50.3,0.0,-67.5,49.4,867.1,-54.8,-45.0,49.4,100.0,3345.0,3343.0,26.2,25.2,25.5,20000.0,856.4,0,0
629632,2026-08-14T04:56:21.618580+00:00,external_ems_2,bess_2,good,0.4144,warning,PCS phase current imbalance high: 11.6; PCS DC current and BMS current mismatch: 45.5,1.6,11.6,0.8,45.5,0.0,1.0,2.0,238.8,238.5,240.1,90.5,87.0,98.6,864.9,-80.5,50.3,0.0,-62.8,49.8,865.7,-35.0,-35.0,49.8,100.0,3328.0,3326.0,26.2,25.2,25.5,20000.0,856.4,0,0
629634,2026-08-14T04:56:22.618573+00:00,external_ems_2,bess_2,good,0.4144,warning,PCS phase current imbalance high: 11.6; PCS DC current and BMS current mismatch: 45.5,1.6,11.6,0.8,45.5,0.0,1.0,2.0,238.8,238.5,240.1,90.5,87.0,98.6,864.9,-80.5,50.3,0.0,-62.8,49.8,865.7,-35.0,-35.0,49.8,100.0,3328.0,3326.0,26.2,25.2,25.5,20000.0,856.4,0,0
629636,2026-08-14T04:56:23.629535+00:00,external_ems_2,bess_2,good,0.4144,warning,PCS phase current imbalance high: 11.6; PCS DC current and BMS current mismatch: 45.5,1.6,11.6,0.8,45.5,0.0,1.0,2.0,238.8,238.5,240.1,90.5,87.0,98.6,864.9,-80.5,50.3,0.0,-62.8,49.8,865.7,-35.0,-35.0,49.8,100.0,3328.0,3326.0,26.2,25.2,25.5,20000.0,856.4,0,0
629638,2026-08-14T04:56:24.618571+00:00,external_ems_2,bess_2,good,0.4144,warning,PCS phase current imbalance high: 11.6; PCS DC current and BMS current mismatch: 45.5,1.6,11.6,0.8,45.5,0.0,1.0,2.0,238.8,238.5,240.1,90.5,87.0,98.6,864.9,-80.5,50.3,0.0,-62.8,49.8,865.7,-35.0,-35.0,49.8,100.0,3328.0,3326.0,26.2,25.2,25.5,20000.0,856.4,0,0
629640,2026-08-14T04:56:25.628950+00:00,external_ems_2,bess_2,good,0.4144,warning,PCS phase current imbalance high: 11.6; PCS DC current and BMS current mismatch: 45.5,1.6,11.6,0.8,45.5,0.0,1.0,2.0,238.8,238.5,240.1,90.5,87.0,98.6,864.9,-80.5,50.3,0.0,-62.8,49.8,865.7,-35.0,-35.0,49.8,100.0,3328.0,3326.0,26.2,25.2,25.5,20000.0,856.4,0,0
629673,2026-08-14T04:56:42.629866+00:00,external_ems_1,bess_1,good,0.5676,warning,PCS DC current and BMS current mismatch: 55.4,0.2,7.7,3.3,55.4,0.0,1.8,4.0,238.6,238.5,238.7,27.6,19.9,21.9,873.9,-6.0,50.29,0.0,-29.7,89.2,877.2,-61.4,-49.7,89.2,100.0,3388.0,3384.0,26.6,24.8,25.1,20000.0,855.9,0,0
629675,2026-08-14T04:56:43.618564+00:00,external_ems_1,bess_1,good,0.5676,warning,PCS DC current and BMS current mismatch: 55.4,0.2,7.7,3.3,55.4,0.0,1.8,4.0,238.6,238.5,238.7,27.6,19.9,21.9,873.9,-6.0,50.29,0.0,-29.7,89.2,877.2,-61.4,-49.7,89.2,100.0,3388.0,3384.0,26.6,24.8,25.1,20000.0,855.9,0,0
629677,2026-08-14T04:56:44.628676+00:00,external_ems_1,bess_1,good,0.4618,warning,PCS DC current and BMS current mismatch: 48.8,0.2,7.7,3.0,48.8,0.0,1.8,2.0,238.6,238.5,238.7,27.6,19.9,21.9,873.9,-6.0,50.29,0.0,-29.7,89.2,876.9,-54.8,-45.7,89.2,100.0,3374.0,3372.0,26.6,24.8,25.2,20000.0,855.9,0,0
629679,2026-08-14T04:56:45.618580+00:00,external_ems_1,bess_1,good,0.4618,warning,PCS DC current and BMS current mismatch: 48.8,0.2,7.7,3.0,48.8,0.0,1.8,2.0,238.6,238.5,238.7,27.6,19.9,21.9,873.9,-6.0,50.29,0.0,-29.7,89.2,876.9,-54.8,-45.7,89.2,100.0,3374.0,3372.0,26.6,24.8,25.2,20000.0,855.9,0,0
629681,2026-08-14T04:56:46.618580+00:00,external_ems_1,bess_1,good,0.4618,warning,PCS DC current and BMS current mismatch: 48.8,0.2,7.7,3.0,48.8,0.0,1.8,2.0,238.6,238.5,238.7,27.6,19.9,21.9,873.9,-6.0,50.29,0.0,-29.7,89.2,876.9,-54.8,-45.7,89.2,100.0,3374.0,3372.0,26.6,24.8,25.2,20000.0,855.9,0,0
629683,2026-08-14T04:56:47.628760+00:00,external_ems_1,bess_1,good,0.4618,warning,PCS DC current and BMS current mismatch: 48.8,0.2,7.7,3.0,48.8,0.0,1.8,2.0,238.6,238.5,238.7,27.6,19.9,21.9,873.9,-6.0,50.29,0.0,-29.7,89.2,876.9,-54.8,-45.7,89.2,100.0,3374.0,3372.0,26.6,24.8,25.2,20000.0,855.9,0,0
629692,2026-08-14T04:56:51.629297+00:00,external_ems_2,bess_2,good,0.5782,warning,PCS phase current imbalance high: 10.7; PCS DC current and BMS current mismatch: 55.8,0.6,10.7,2.8,55.8,0.0,1.0,2.0,237.5,237.4,238.0,98.7,109.4,99.9,863.3,-95.1,50.33,0.0,-63.2,49.8,866.1,-39.3,-36.8,49.8,100.0,3335.0,3333.0,26.2,25.2,25.5,20000.0,856.4,0,0
629694,2026-08-14T04:56:52.618591+00:00,external_ems_2,bess_2,good,0.5782,warning,PCS phase current imbalance high: 10.7; PCS DC current and BMS current mismatch: 55.8,0.6,10.7,2.8,55.8,0.0,1.0,2.0,237.5,237.4,238.0,98.7,109.4,99.9,863.3,-95.1,50.33,0.0,-63.2,49.8,866.1,-39.3,-36.8,49.8,100.0,3335.0,3333.0,26.2,25.2,25.5,20000.0,856.4,0,0
629696,2026-08-14T04:56:53.629250+00:00,external_ems_2,bess_2,good,0.6247,warning,PCS phase current imbalance high: 10.7; PCS DC current and BMS current mismatch: 58.7,0.6,10.7,3.4,58.7,0.0,1.0,3.0,237.5,237.4,238.0,98.7,109.4,99.9,863.3,-95.1,50.33,0.0,-63.2,49.8,866.7,-36.4,-48.2,49.8,100.0,3343.0,3340.0,26.2,25.2,25.5,20000.0,856.4,0,0
629697,2026-08-14T04:56:54.618584+00:00,external_ems_1,bess_1,good,0.4198,warning,PCS phase current imbalance high: 25.2; PCS DC current and BMS current mismatch: 30.8,0.6,25.2,0.5,30.8,0.0,1.8,3.0,236.6,236.0,236.6,58.1,63.3,38.1,877.0,-14.6,50.33,0.0,-74.4,89.2,876.5,-45.4,-49.1,89.2,100.0,3393.0,3390.0,26.6,24.8,25.2,20000.0,855.9,0,0
629698,2026-08-14T04:56:54.618584+00:00,external_ems_2,bess_2,good,0.6247,warning,PCS phase current imbalance high: 10.7; PCS DC current and BMS current mismatch: 58.7,0.6,10.7,3.4,58.7,0.0,1.0,3.0,237.5,237.4,238.0,98.7,109.4,99.9,863.3,-95.1,50.33,0.0,-63.2,49.8,866.7,-36.4,-48.2,49.8,100.0,3343.0,3340.0,26.2,25.2,25.5,20000.0,856.4,0,0
629699,2026-08-14T04:56:55.618567+00:00,external_ems_1,bess_1,good,0.4198,warning,PCS phase current imbalance high: 25.2; PCS DC current and BMS current mismatch: 30.8,0.6,25.2,0.5,30.8,0.0,1.8,3.0,236.6,236.0,236.6,58.1,63.3,38.1,877.0,-14.6,50.33,0.0,-74.4,89.2,876.5,-45.4,-49.1,89.2,100.0,3393.0,3390.0,26.6,24.8,25.2,20000.0,855.9,0,0
629700,2026-08-14T04:56:55.618567+00:00,external_ems_2,bess_2,good,0.6247,warning,PCS phase current imbalance high: 10.7; PCS DC current and BMS current mismatch: 58.7,0.6,10.7,3.4,58.7,0.0,1.0,3.0,237.5,237.4,238.0,98.7,109.4,99.9,863.3,-95.1,50.33,0.0,-63.2,49.8,866.7,-36.4,-48.2,49.8,100.0,3343.0,3340.0,26.2,25.2,25.5,20000.0,856.4,0,0
629701,2026-08-14T04:56:56.618567+00:00,external_ems_1,bess_1,good,0.4769,warning,PCS phase current imbalance high: 25.2; PCS DC current and BMS current mismatch: 48.1,0.6,25.2,0.1,48.1,0.0,1.8,4.0,236.6,236.0,236.6,58.1,63.3,38.1,877.0,-14.6,50.33,0.0,-74.4,89.2,876.9,-62.7,-50.6,89.2,100.0,3393.0,3389.0,26.6,24.8,25.2,20000.0,855.9,0,0
629702,2026-08-14T04:56:56.618567+00:00,external_ems_2,bess_2,good,0.6247,warning,PCS phase current imbalance high: 10.7; PCS DC current and BMS current mismatch: 58.7,0.6,10.7,3.4,58.7,0.0,1.0,3.0,237.5,237.4,238.0,98.7,109.4,99.9,863.3,-95.1,50.33,0.0,-63.2,49.8,866.7,-36.4,-48.2,49.8,100.0,3343.0,3340.0,26.2,25.2,25.5,20000.0,856.4,0,0
629703,2026-08-14T04:56:57.618569+00:00,external_ems_1,bess_1,good,0.4769,warning,PCS phase current imbalance high: 25.2; PCS DC current and BMS current mismatch: 48.1,0.6,25.2,0.1,48.1,0.0,1.8,4.0,236.6,236.0,236.6,58.1,63.3,38.1,877.0,-14.6,50.33,0.0,-74.4,89.2,876.9,-62.7,-50.6,89.2,100.0,3393.0,3389.0,26.6,24.8,25.2,20000.0,855.9,0,0
629705,2026-08-14T04:56:58.629234+00:00,external_ems_1,bess_1,good,0.4769,warning,PCS phase current imbalance high: 25.2; PCS DC current and BMS current mismatch: 48.1,0.6,25.2,0.1,48.1,0.0,1.8,4.0,236.6,236.0,236.6,58.1,63.3,38.1,877.0,-14.6,50.33,0.0,-74.4,89.2,876.9,-62.7,-50.6,89.2,100.0,3393.0,3389.0,26.6,24.8,25.2,20000.0,855.9,0,0
629707,2026-08-14T04:56:59.619083+00:00,external_ems_1,bess_1,good,0.4769,warning,PCS phase current imbalance high: 25.2; PCS DC current and BMS current mismatch: 48.1,0.6,25.2,0.1,48.1,0.0,1.8,4.0,236.6,236.0,236.6,58.1,63.3,38.1,877.0,-14.6,50.33,0.0,-74.4,89.2,876.9,-62.7,-50.6,89.2,100.0,3393.0,3389.0,26.6,24.8,25.2,20000.0,855.9,0,0
629709,2026-08-14T04:57:00.618612+00:00,external_ems_1,bess_1,good,0.4769,warning,PCS phase current imbalance high: 25.2; PCS DC current and BMS current mismatch: 48.1,0.6,25.2,0.1,48.1,0.0,1.8,4.0,236.6,236.0,236.6,58.1,63.3,38.1,877.0,-14.6,50.33,0.0,-74.4,89.2,876.9,-62.7,-50.6,89.2,100.0,3393.0,3389.0,26.6,24.8,25.2,20000.0,855.9,0,0
629711,2026-08-14T04:57:01.629385+00:00,external_ems_1,bess_1,good,0.4153,warning,PCS DC current and BMS current mismatch: 45.9,0.2,6.4,1.5,45.9,0.0,1.8,4.0,238.1,237.9,238.1,28.0,21.6,23.0,878.4,-16.8,50.3,0.0,-37.3,89.2,876.9,-62.7,-50.6,89.2,100.0,3393.0,3389.0,26.6,24.8,25.2,20000.0,855.9,0,0
629713,2026-08-14T04:57:02.618591+00:00,external_ems_1,bess_1,good,0.4153,warning,PCS DC current and BMS current mismatch: 45.9,0.2,6.4,1.5,45.9,0.0,1.8,4.0,238.1,237.9,238.1,28.0,21.6,23.0,878.4,-16.8,50.3,0.0,-37.3,89.2,876.9,-62.7,-50.6,89.2,100.0,3393.0,3389.0,26.6,24.8,25.2,20000.0,855.9,0,0
629742,2026-08-14T04:57:16.618640+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 63.7,1.3,6.6,3.3,63.7,0.0,1.0,2.0,238.8,239.5,240.1,111.5,115.7,118.1,863.4,-104.0,50.35,0.0,-53.0,49.8,866.7,-40.3,-41.1,49.8,100.0,3327.0,3325.0,26.2,25.2,25.5,20000.0,856.4,0,0
629744,2026-08-14T04:57:17.629919+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 63.7,1.3,6.6,3.3,63.7,0.0,1.0,2.0,238.8,239.5,240.1,111.5,115.7,118.1,863.4,-104.0,50.35,0.0,-53.0,49.8,866.7,-40.3,-41.1,49.8,100.0,3327.0,3325.0,26.2,25.2,25.5,20000.0,856.4,0,0
629746,2026-08-14T04:57:18.618581+00:00,external_ems_2,bess_2,good,0.4907,warning,PCS DC current and BMS current mismatch: 50.6,1.3,6.6,4.7,50.6,0.0,1.0,2.0,238.8,239.5,240.1,111.5,115.7,118.1,863.4,-104.0,50.35,0.0,-53.0,49.8,868.1,-53.4,-51.8,49.8,100.0,3348.0,3346.0,26.2,25.2,25.5,20000.0,856.4,0,0
629748,2026-08-14T04:57:19.618580+00:00,external_ems_2,bess_2,good,0.4907,warning,PCS DC current and BMS current mismatch: 50.6,1.3,6.6,4.7,50.6,0.0,1.0,2.0,238.8,239.5,240.1,111.5,115.7,118.1,863.4,-104.0,50.35,0.0,-53.0,49.8,868.1,-53.4,-51.8,49.8,100.0,3348.0,3346.0,26.2,25.2,25.5,20000.0,856.4,0,0
629750,2026-08-14T04:57:20.629341+00:00,external_ems_2,bess_2,good,0.4907,warning,PCS DC current and BMS current mismatch: 50.6,1.3,6.6,4.7,50.6,0.0,1.0,2.0,238.8,239.5,240.1,111.5,115.7,118.1,863.4,-104.0,50.35,0.0,-53.0,49.8,868.1,-53.4,-51.8,49.8,100.0,3348.0,3346.0,26.2,25.2,25.5,20000.0,856.4,0,0
629752,2026-08-14T04:57:21.618573+00:00,external_ems_2,bess_2,good,0.4907,warning,PCS DC current and BMS current mismatch: 50.6,1.3,6.6,4.7,50.6,0.0,1.0,2.0,238.8,239.5,240.1,111.5,115.7,118.1,863.4,-104.0,50.35,0.0,-53.0,49.8,868.1,-53.4,-51.8,49.8,100.0,3348.0,3346.0,26.2,25.2,25.5,20000.0,856.4,0,0
629754,2026-08-14T04:57:22.618567+00:00,external_ems_2,bess_2,good,0.4907,warning,PCS DC current and BMS current mismatch: 50.6,1.3,6.6,4.7,50.6,0.0,1.0,2.0,238.8,239.5,240.1,111.5,115.7,118.1,863.4,-104.0,50.35,0.0,-53.0,49.8,868.1,-53.4,-51.8,49.8,100.0,3348.0,3346.0,26.2,25.2,25.5,20000.0,856.4,0,0
629799,2026-08-14T04:57:45.618581+00:00,external_ems_1,bess_1,good,0.3947,warning,PCS phase current imbalance high: 15.5; PCS DC current and BMS current mismatch: 43.9,0.4,15.5,0.0,43.9,0.0,1.8,4.0,238.7,239.1,239.0,34.3,26.3,18.8,877.2,-16.4,50.34,0.0,-14.4,89.6,877.2,-60.3,-51.1,89.6,100.0,3388.0,3384.0,26.6,24.8,25.2,20000.0,855.9,0,0
629801,2026-08-14T04:57:46.618583+00:00,external_ems_1,bess_1,good,0.3947,warning,PCS phase current imbalance high: 15.5; PCS DC current and BMS current mismatch: 43.9,0.4,15.5,0.0,43.9,0.0,1.8,4.0,238.7,239.1,239.0,34.3,26.3,18.8,877.2,-16.4,50.34,0.0,-14.4,89.6,877.2,-60.3,-51.1,89.6,100.0,3388.0,3384.0,26.6,24.8,25.2,20000.0,855.9,0,0
629825,2026-08-14T04:57:58.629680+00:00,external_ems_1,bess_1,good,0.4121,warning,PCS phase current imbalance high: 16.4; PCS DC current and BMS current mismatch: 44.9,0.2,16.4,2.8,44.9,0.0,1.8,4.0,238.0,237.8,237.9,101.8,92.5,108.9,880.3,-4.7,50.35,0.0,-51.7,89.6,877.5,-49.6,-46.7,89.6,100.0,3395.0,3391.0,26.6,24.8,25.2,20000.0,855.9,0,0
629827,2026-08-14T04:57:59.619089+00:00,external_ems_1,bess_1,good,0.4121,warning,PCS phase current imbalance high: 16.4; PCS DC current and BMS current mismatch: 44.9,0.2,16.4,2.8,44.9,0.0,1.8,4.0,238.0,237.8,237.9,101.8,92.5,108.9,880.3,-4.7,50.35,0.0,-51.7,89.6,877.5,-49.6,-46.7,89.6,100.0,3395.0,3391.0,26.6,24.8,25.2,20000.0,855.9,0,0
629863,2026-08-14T04:58:17.618651+00:00,external_ems_1,bess_1,good,0.5464,warning,PCS phase current imbalance high: 15.1; PCS DC current and BMS current mismatch: 53.4,2.2,15.1,4.2,53.4,0.0,1.8,3.0,235.3,236.2,234.0,111.2,119.6,104.5,880.7,-86.4,50.37,0.0,-79.9,89.6,876.5,-33.0,-43.6,89.6,100.0,3378.0,3375.0,26.6,24.8,25.2,20000.0,855.9,0,0
629865,2026-08-14T04:58:18.629371+00:00,external_ems_1,bess_1,good,0.5464,warning,PCS phase current imbalance high: 15.1; PCS DC current and BMS current mismatch: 53.4,2.2,15.1,4.2,53.4,0.0,1.8,3.0,235.3,236.2,234.0,111.2,119.6,104.5,880.7,-86.4,50.37,0.0,-79.9,89.6,876.5,-33.0,-43.6,89.6,100.0,3378.0,3375.0,26.6,24.8,25.2,20000.0,855.9,0,0
629867,2026-08-14T04:58:19.618554+00:00,external_ems_1,bess_1,good,0.4085,warning,PCS phase current imbalance high: 15.1; PCS DC current and BMS current mismatch: 44.8,2.2,15.1,3.2,44.8,0.0,1.8,3.0,235.3,236.2,234.0,111.2,119.6,104.5,880.7,-86.4,50.37,0.0,-79.9,89.6,877.5,-41.6,-49.6,89.6,100.0,3384.0,3381.0,26.6,24.8,25.2,20000.0,855.9,0,0
629869,2026-08-14T04:58:20.629643+00:00,external_ems_1,bess_1,good,0.4085,warning,PCS phase current imbalance high: 15.1; PCS DC current and BMS current mismatch: 44.8,2.2,15.1,3.2,44.8,0.0,1.8,3.0,235.3,236.2,234.0,111.2,119.6,104.5,880.7,-86.4,50.37,0.0,-79.9,89.6,877.5,-41.6,-49.6,89.6,100.0,3384.0,3381.0,26.6,24.8,25.2,20000.0,855.9,0,0
629871,2026-08-14T04:58:21.618839+00:00,external_ems_1,bess_1,good,0.4085,warning,PCS phase current imbalance high: 15.1; PCS DC current and BMS current mismatch: 44.8,2.2,15.1,3.2,44.8,0.0,1.8,3.0,235.3,236.2,234.0,111.2,119.6,104.5,880.7,-86.4,50.37,0.0,-79.9,89.6,877.5,-41.6,-49.6,89.6,100.0,3384.0,3381.0,26.6,24.8,25.2,20000.0,855.9,0,0
629873,2026-08-14T04:58:22.618835+00:00,external_ems_1,bess_1,good,0.4085,warning,PCS phase current imbalance high: 15.1; PCS DC current and BMS current mismatch: 44.8,2.2,15.1,3.2,44.8,0.0,1.8,3.0,235.3,236.2,234.0,111.2,119.6,104.5,880.7,-86.4,50.37,0.0,-79.9,89.6,877.5,-41.6,-49.6,89.6,100.0,3384.0,3381.0,26.6,24.8,25.2,20000.0,855.9,0,0
629886,2026-08-14T04:58:28.630083+00:00,external_ems_2,bess_2,good,0.503,warning,PCS phase current imbalance high: 17.1; PCS DC current and BMS current mismatch: 50.5,1.0,17.1,3.7,50.5,0.0,1.0,2.0,236.6,235.6,236.4,55.9,65.6,48.5,865.1,-15.6,50.31,0.0,-25.5,50.2,868.8,-66.1,-53.5,50.2,100.0,3338.0,3336.0,26.3,25.3,25.6,20000.0,856.4,0,0
629888,2026-08-14T04:58:29.618590+00:00,external_ems_2,bess_2,good,0.503,warning,PCS phase current imbalance high: 17.1; PCS DC current and BMS current mismatch: 50.5,1.0,17.1,3.7,50.5,0.0,1.0,2.0,236.6,235.6,236.4,55.9,65.6,48.5,865.1,-15.6,50.31,0.0,-25.5,50.2,868.8,-66.1,-53.5,50.2,100.0,3338.0,3336.0,26.3,25.3,25.6,20000.0,856.4,0,0
629889,2026-08-14T04:58:30.618580+00:00,external_ems_1,bess_1,good,0.4599,warning,PCS phase current imbalance high: 16.2; PCS DC current and BMS current mismatch: 47.9,0.1,16.2,0.4,47.9,0.0,1.8,3.0,239.5,239.4,239.4,110.6,102.8,119.0,877.9,-85.9,50.37,0.0,-84.9,89.6,877.5,-38.0,-44.9,89.6,100.0,3376.0,3373.0,26.6,24.8,25.2,20000.0,855.9,0,0
629890,2026-08-14T04:58:30.618580+00:00,external_ems_2,bess_2,good,0.503,warning,PCS phase current imbalance high: 17.1; PCS DC current and BMS current mismatch: 50.5,1.0,17.1,3.7,50.5,0.0,1.0,2.0,236.6,235.6,236.4,55.9,65.6,48.5,865.1,-15.6,50.31,0.0,-25.5,50.2,868.8,-66.1,-53.5,50.2,100.0,3338.0,3336.0,26.3,25.3,25.6,20000.0,856.4,0,0
629891,2026-08-14T04:58:31.618584+00:00,external_ems_1,bess_1,good,0.4599,warning,PCS phase current imbalance high: 16.2; PCS DC current and BMS current mismatch: 47.9,0.1,16.2,0.4,47.9,0.0,1.8,3.0,239.5,239.4,239.4,110.6,102.8,119.0,877.9,-85.9,50.37,0.0,-84.9,89.6,877.5,-38.0,-44.9,89.6,100.0,3376.0,3373.0,26.6,24.8,25.2,20000.0,855.9,0,0
629892,2026-08-14T04:58:31.618584+00:00,external_ems_2,bess_2,good,0.503,warning,PCS phase current imbalance high: 17.1; PCS DC current and BMS current mismatch: 50.5,1.0,17.1,3.7,50.5,0.0,1.0,2.0,236.6,235.6,236.4,55.9,65.6,48.5,865.1,-15.6,50.31,0.0,-25.5,50.2,868.8,-66.1,-53.5,50.2,100.0,3338.0,3336.0,26.3,25.3,25.6,20000.0,856.4,0,0
629894,2026-08-14T04:58:32.618573+00:00,external_ems_2,bess_2,good,0.503,warning,PCS phase current imbalance high: 17.1; PCS DC current and BMS current mismatch: 50.5,1.0,17.1,3.7,50.5,0.0,1.0,2.0,236.6,235.6,236.4,55.9,65.6,48.5,865.1,-15.6,50.31,0.0,-25.5,50.2,868.8,-66.1,-53.5,50.2,100.0,3338.0,3336.0,26.3,25.3,25.6,20000.0,856.4,0,0
629989,2026-08-14T04:59:20.618580+00:00,external_ems_1,bess_1,good,0.3682,warning,PCS phase current imbalance high: 20.2; PCS DC current and BMS current mismatch: 41.8,0.9,20.2,0.2,41.8,0.0,1.8,3.0,239.0,238.1,238.3,49.6,49.9,29.7,877.1,-5.8,50.33,0.0,-67.9,90.0,876.9,-47.6,-40.3,90.0,100.0,3374.0,3371.0,26.6,24.8,25.2,20000.0,855.9,0,0
629991,2026-08-14T04:59:21.630543+00:00,external_ems_1,bess_1,good,0.3682,warning,PCS phase current imbalance high: 20.2; PCS DC current and BMS current mismatch: 41.8,0.9,20.2,0.2,41.8,0.0,1.8,3.0,239.0,238.1,238.3,49.6,49.9,29.7,877.1,-5.8,50.33,0.0,-67.9,90.0,876.9,-47.6,-40.3,90.0,100.0,3374.0,3371.0,26.6,24.8,25.2,20000.0,855.9,0,0
629993,2026-08-14T04:59:22.618628+00:00,external_ems_1,bess_1,good,0.3602,warning,PCS phase current imbalance high: 20.2; PCS DC current and BMS current mismatch: 41.3,0.9,20.2,0.8,41.3,0.0,1.8,3.0,239.0,238.1,238.3,49.6,49.9,29.7,877.1,-5.8,50.33,0.0,-67.9,90.0,877.9,-47.1,-47.5,90.0,100.0,3372.0,3369.0,26.6,24.8,25.2,20000.0,855.9,0,0
629995,2026-08-14T04:59:23.618592+00:00,external_ems_1,bess_1,good,0.3602,warning,PCS phase current imbalance high: 20.2; PCS DC current and BMS current mismatch: 41.3,0.9,20.2,0.8,41.3,0.0,1.8,3.0,239.0,238.1,238.3,49.6,49.9,29.7,877.1,-5.8,50.33,0.0,-67.9,90.0,877.9,-47.1,-47.5,90.0,100.0,3372.0,3369.0,26.6,24.8,25.2,20000.0,855.9,0,0
629997,2026-08-14T04:59:24.629189+00:00,external_ems_1,bess_1,good,0.3602,warning,PCS phase current imbalance high: 20.2; PCS DC current and BMS current mismatch: 41.3,0.9,20.2,0.8,41.3,0.0,1.8,3.0,239.0,238.1,238.3,49.6,49.9,29.7,877.1,-5.8,50.33,0.0,-67.9,90.0,877.9,-47.1,-47.5,90.0,100.0,3372.0,3369.0,26.6,24.8,25.2,20000.0,855.9,0,0
629999,2026-08-14T04:59:25.618565+00:00,external_ems_1,bess_1,good,0.3602,warning,PCS phase current imbalance high: 20.2; PCS DC current and BMS current mismatch: 41.3,0.9,20.2,0.8,41.3,0.0,1.8,3.0,239.0,238.1,238.3,49.6,49.9,29.7,877.1,-5.8,50.33,0.0,-67.9,90.0,877.9,-47.1,-47.5,90.0,100.0,3372.0,3369.0,26.6,24.8,25.2,20000.0,855.9,0,0
630060,2026-08-14T04:59:55.618563+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS phase current imbalance high: 24.2,1.6,24.2,2.4,16.1,0.0,1.0,1.0,235.5,235.1,236.7,81.6,102.8,105.8,864.0,-50.8,50.32,0.0,-72.4,50.6,866.4,-34.7,-37.9,50.6,100.0,3332.0,3331.0,26.3,25.3,25.6,20000.0,856.4,0,0
630062,2026-08-14T04:59:56.628671+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS phase current imbalance high: 24.2,1.6,24.2,2.4,16.1,0.0,1.0,1.0,235.5,235.1,236.7,81.6,102.8,105.8,864.0,-50.8,50.32,0.0,-72.4,50.6,866.4,-34.7,-37.9,50.6,100.0,3332.0,3331.0,26.3,25.3,25.6,20000.0,856.4,0,0
630064,2026-08-14T04:59:57.618577+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS phase current imbalance high: 24.2,1.6,24.2,3.4,10.7,0.0,1.0,3.0,235.5,235.1,236.7,81.6,102.8,105.8,864.0,-50.8,50.32,0.0,-72.4,50.6,867.4,-40.1,-41.6,50.6,100.0,3342.0,3339.0,26.3,25.3,25.6,20000.0,856.4,0,0
630066,2026-08-14T04:59:58.629430+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS phase current imbalance high: 24.2,1.6,24.2,3.4,10.7,0.0,1.0,3.0,235.5,235.1,236.7,81.6,102.8,105.8,864.0,-50.8,50.32,0.0,-72.4,50.6,867.4,-40.1,-41.6,50.6,100.0,3342.0,3339.0,26.3,25.3,25.6,20000.0,856.4,0,0
630068,2026-08-14T04:59:59.618573+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS phase current imbalance high: 24.2,1.6,24.2,3.4,10.7,0.0,1.0,3.0,235.5,235.1,236.7,81.6,102.8,105.8,864.0,-50.8,50.32,0.0,-72.4,50.6,867.4,-40.1,-41.6,50.6,100.0,3342.0,3339.0,26.3,25.3,25.6,20000.0,856.4,0,0
630070,2026-08-14T05:00:00.618576+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS phase current imbalance high: 24.2,1.6,24.2,3.4,10.7,0.0,1.0,3.0,235.5,235.1,236.7,81.6,102.8,105.8,864.0,-50.8,50.32,0.0,-72.4,50.6,867.4,-40.1,-41.6,50.6,100.0,3342.0,3339.0,26.3,25.3,25.6,20000.0,856.4,0,0
630147,2026-08-14T05:00:39.618578+00:00,external_ems_1,bess_1,good,0.3754,warning,PCS phase current imbalance high: 8.1; PCS DC current and BMS current mismatch: 43.4,1.1,8.1,1.8,43.4,0.0,1.8,4.0,238.6,238.1,237.5,104.8,102.1,110.2,875.4,-90.3,50.33,0.0,-16.2,90.0,877.2,-46.9,-48.4,90.0,100.0,3395.0,3391.0,26.6,24.8,25.2,20000.0,855.9,0,0
630149,2026-08-14T05:00:40.629376+00:00,external_ems_1,bess_1,good,0.3754,warning,PCS phase current imbalance high: 8.1; PCS DC current and BMS current mismatch: 43.4,1.1,8.1,1.8,43.4,0.0,1.8,4.0,238.6,238.1,237.5,104.8,102.1,110.2,875.4,-90.3,50.33,0.0,-16.2,90.0,877.2,-46.9,-48.4,90.0,100.0,3395.0,3391.0,26.6,24.8,25.2,20000.0,855.9,0,0
630151,2026-08-14T05:00:41.618550+00:00,external_ems_1,bess_1,good,0.3754,warning,PCS phase current imbalance high: 8.1; PCS DC current and BMS current mismatch: 43.4,1.1,8.1,1.8,43.4,0.0,1.8,4.0,238.6,238.1,237.5,104.8,102.1,110.2,875.4,-90.3,50.33,0.0,-16.2,90.0,877.2,-46.9,-48.4,90.0,100.0,3395.0,3391.0,26.6,24.8,25.2,20000.0,855.9,0,0
630153,2026-08-14T05:00:42.628728+00:00,external_ems_1,bess_1,good,0.3754,warning,PCS phase current imbalance high: 8.1; PCS DC current and BMS current mismatch: 43.4,1.1,8.1,1.8,43.4,0.0,1.8,4.0,238.6,238.1,237.5,104.8,102.1,110.2,875.4,-90.3,50.33,0.0,-16.2,90.0,877.2,-46.9,-48.4,90.0,100.0,3395.0,3391.0,26.6,24.8,25.2,20000.0,855.9,0,0
630159,2026-08-14T05:00:45.618565+00:00,external_ems_1,bess_1,good,0.3576,warning,PCS phase current imbalance high: 10.1; PCS DC current and BMS current mismatch: 42.1,0.9,10.1,2.2,42.1,0.0,1.8,3.0,238.8,238.1,237.9,94.5,91.5,101.6,875.7,-80.6,50.28,0.0,-51.8,90.0,877.9,-38.5,-47.8,90.0,100.0,3396.0,3393.0,26.6,24.8,25.2,20000.0,855.9,0,0
630161,2026-08-14T05:00:46.628675+00:00,external_ems_1,bess_1,good,0.3576,warning,PCS phase current imbalance high: 10.1; PCS DC current and BMS current mismatch: 42.1,0.9,10.1,2.2,42.1,0.0,1.8,3.0,238.8,238.1,237.9,94.5,91.5,101.6,875.7,-80.6,50.28,0.0,-51.8,90.0,877.9,-38.5,-47.8,90.0,100.0,3396.0,3393.0,26.6,24.8,25.2,20000.0,855.9,0,0
630163,2026-08-14T05:00:47.619397+00:00,external_ems_1,bess_1,good,0.3576,warning,PCS phase current imbalance high: 10.1; PCS DC current and BMS current mismatch: 42.1,0.9,10.1,2.2,42.1,0.0,1.8,3.0,238.8,238.1,237.9,94.5,91.5,101.6,875.7,-80.6,50.28,0.0,-51.8,90.0,877.9,-38.5,-47.8,90.0,100.0,3396.0,3393.0,26.6,24.8,25.2,20000.0,855.9,0,0
630165,2026-08-14T05:00:48.618576+00:00,external_ems_1,bess_1,good,0.3576,warning,PCS phase current imbalance high: 10.1; PCS DC current and BMS current mismatch: 42.1,0.9,10.1,2.2,42.1,0.0,1.8,3.0,238.8,238.1,237.9,94.5,91.5,101.6,875.7,-80.6,50.28,0.0,-51.8,90.0,877.9,-38.5,-47.8,90.0,100.0,3396.0,3393.0,26.6,24.8,25.2,20000.0,855.9,0,0
630193,2026-08-14T05:01:02.618576+00:00,external_ems_1,bess_1,good,0.4062,warning,PCS phase current imbalance high: 25.1,1.6,25.1,0.4,0.8,0.0,1.8,3.0,237.8,236.7,238.3,57.6,55.0,32.5,877.6,-51.0,50.33,0.0,-56.7,90.4,877.2,-50.2,-49.2,90.4,100.0,3395.0,3392.0,26.6,24.8,25.2,20000.0,855.9,0,0
630195,2026-08-14T05:01:03.618570+00:00,external_ems_1,bess_1,good,0.4062,warning,PCS phase current imbalance high: 25.1,1.6,25.1,0.4,0.8,0.0,1.8,3.0,237.8,236.7,238.3,57.6,55.0,32.5,877.6,-51.0,50.33,0.0,-56.7,90.4,877.2,-50.2,-49.2,90.4,100.0,3395.0,3392.0,26.6,24.8,25.2,20000.0,855.9,0,0
630197,2026-08-14T05:01:04.628691+00:00,external_ems_1,bess_1,good,0.4062,warning,PCS phase current imbalance high: 25.1,1.6,25.1,0.3,8.8,0.0,1.8,2.0,237.8,236.7,238.3,57.6,55.0,32.5,877.6,-51.0,50.33,0.0,-56.7,90.4,877.9,-42.2,-44.6,90.4,100.0,3372.0,3370.0,26.6,24.8,25.2,20000.0,855.9,0,0
630199,2026-08-14T05:01:05.619413+00:00,external_ems_1,bess_1,good,0.4062,warning,PCS phase current imbalance high: 25.1,1.6,25.1,0.3,8.8,0.0,1.8,2.0,237.8,236.7,238.3,57.6,55.0,32.5,877.6,-51.0,50.33,0.0,-56.7,90.4,877.9,-42.2,-44.6,90.4,100.0,3372.0,3370.0,26.6,24.8,25.2,20000.0,855.9,0,0
630201,2026-08-14T05:01:06.630559+00:00,external_ems_1,bess_1,good,0.4062,warning,PCS phase current imbalance high: 25.1,1.6,25.1,0.3,8.8,0.0,1.8,2.0,237.8,236.7,238.3,57.6,55.0,32.5,877.6,-51.0,50.33,0.0,-56.7,90.4,877.9,-42.2,-44.6,90.4,100.0,3372.0,3370.0,26.6,24.8,25.2,20000.0,855.9,0,0
630203,2026-08-14T05:01:07.618646+00:00,external_ems_1,bess_1,good,0.4062,warning,PCS phase current imbalance high: 25.1,1.6,25.1,0.3,8.8,0.0,1.8,2.0,237.8,236.7,238.3,57.6,55.0,32.5,877.6,-51.0,50.33,0.0,-56.7,90.4,877.9,-42.2,-44.6,90.4,100.0,3372.0,3370.0,26.6,24.8,25.2,20000.0,855.9,0,0
630205,2026-08-14T05:01:08.618558+00:00,external_ems_1,bess_1,good,0.4062,warning,PCS phase current imbalance high: 25.1,1.2,25.1,0.4,14.4,0.0,1.8,2.0,236.3,235.3,236.5,61.8,66.9,41.8,877.5,-27.8,50.33,0.0,-75.9,90.4,877.9,-42.2,-44.6,90.4,100.0,3372.0,3370.0,26.6,24.8,25.2,20000.0,855.9,0,0
630207,2026-08-14T05:01:09.629965+00:00,external_ems_1,bess_1,good,0.4062,warning,PCS phase current imbalance high: 25.1,1.2,25.1,0.4,14.4,0.0,1.8,2.0,236.3,235.3,236.5,61.8,66.9,41.8,877.5,-27.8,50.33,0.0,-75.9,90.4,877.9,-42.2,-44.6,90.4,100.0,3372.0,3370.0,26.6,24.8,25.2,20000.0,855.9,0,0
630209,2026-08-14T05:01:10.618582+00:00,external_ems_1,bess_1,good,0.4062,warning,PCS phase current imbalance high: 25.1,1.2,25.1,1.1,16.5,0.0,1.8,4.0,236.3,235.3,236.5,61.8,66.9,41.8,877.5,-27.8,50.33,0.0,-75.9,90.4,878.6,-44.3,-50.0,90.4,100.0,3389.0,3385.0,26.6,24.8,25.2,20000.0,855.9,0,0
630211,2026-08-14T05:01:11.618575+00:00,external_ems_1,bess_1,good,0.4062,warning,PCS phase current imbalance high: 25.1,1.2,25.1,1.1,16.5,0.0,1.8,4.0,236.3,235.3,236.5,61.8,66.9,41.8,877.5,-27.8,50.33,0.0,-75.9,90.4,878.6,-44.3,-50.0,90.4,100.0,3389.0,3385.0,26.6,24.8,25.2,20000.0,855.9,0,0
630213,2026-08-14T05:01:12.629703+00:00,external_ems_1,bess_1,good,0.4062,warning,PCS phase current imbalance high: 25.1,1.2,25.1,1.1,16.5,0.0,1.8,4.0,236.3,235.3,236.5,61.8,66.9,41.8,877.5,-27.8,50.33,0.0,-75.9,90.4,878.6,-44.3,-50.0,90.4,100.0,3389.0,3385.0,26.6,24.8,25.2,20000.0,855.9,0,0
630215,2026-08-14T05:01:13.618582+00:00,external_ems_1,bess_1,good,0.4062,warning,PCS phase current imbalance high: 25.1,1.2,25.1,1.1,16.5,0.0,1.8,4.0,236.3,235.3,236.5,61.8,66.9,41.8,877.5,-27.8,50.33,0.0,-75.9,90.4,878.6,-44.3,-50.0,90.4,100.0,3389.0,3385.0,26.6,24.8,25.2,20000.0,855.9,0,0
630775,2026-08-14T05:05:53.629923+00:00,external_ems_1,bess_1,good,0.388,warning,PCS phase current imbalance high: 11.1; PCS DC current and BMS current mismatch: 43.9,0.4,11.1,2.7,43.9,0.0,1.8,3.0,239.3,238.9,239.0,78.9,70.7,81.8,877.6,-72.4,50.27,0.0,-58.8,91.2,874.9,-28.5,-29.1,91.2,100.0,3371.0,3368.0,26.5,24.7,25.1,20000.0,855.9,0,0
630777,2026-08-14T05:05:54.618579+00:00,external_ems_1,bess_1,good,0.388,warning,PCS phase current imbalance high: 11.1; PCS DC current and BMS current mismatch: 43.9,0.4,11.1,2.7,43.9,0.0,1.8,3.0,239.3,238.9,239.0,78.9,70.7,81.8,877.6,-72.4,50.27,0.0,-58.8,91.2,874.9,-28.5,-29.1,91.2,100.0,3371.0,3368.0,26.5,24.7,25.1,20000.0,855.9,0,0
632176,2026-08-14T05:17:33.629152+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS phase current imbalance high: 43.0,2.2,43.0,2.0,5.2,0.0,1.0,3.0,236.1,233.9,235.9,29.5,24.4,67.4,870.1,-59.5,50.33,0.0,-29.9,53.7,868.1,-64.7,-51.5,53.7,100.0,3332.0,3329.0,26.3,25.3,25.6,20000.0,856.4,0,0
632259,2026-08-14T05:18:15.629300+00:00,external_ems_1,bess_1,good,0.3705,warning,PCS phase current imbalance high: 23.5; PCS DC current and BMS current mismatch: 22.2,1.7,23.5,2.4,22.2,0.0,1.9,5.0,239.9,238.2,239.7,43.5,20.0,41.0,876.8,-20.3,50.32,0.0,-66.2,93.2,879.2,-42.5,-49.8,93.2,100.0,3397.0,3392.0,26.7,24.8,25.2,20000.0,855.9,0,0
632261,2026-08-14T05:18:16.619452+00:00,external_ems_1,bess_1,good,0.3889,warning,PCS phase current imbalance high: 23.5; PCS DC current and BMS current mismatch: 40.0,1.7,23.5,3.1,40.0,0.0,1.9,3.0,239.9,238.2,239.7,43.5,20.0,41.0,876.8,-20.3,50.32,0.0,-66.2,93.2,879.9,-60.3,-52.8,93.2,100.0,3381.0,3378.0,26.7,24.8,25.2,20000.0,855.9,0,0
632263,2026-08-14T05:18:17.618709+00:00,external_ems_1,bess_1,good,0.3889,warning,PCS phase current imbalance high: 23.5; PCS DC current and BMS current mismatch: 40.0,1.7,23.5,3.1,40.0,0.0,1.9,3.0,239.9,238.2,239.7,43.5,20.0,41.0,876.8,-20.3,50.32,0.0,-66.2,93.2,879.9,-60.3,-52.8,93.2,100.0,3381.0,3378.0,26.7,24.8,25.2,20000.0,855.9,0,0
632264,2026-08-14T05:18:17.618709+00:00,external_ems_2,bess_2,good,0.4158,warning,PCS phase current imbalance high: 18.8; PCS DC current and BMS current mismatch: 44.9,2.4,18.8,1.7,44.9,0.0,1.0,2.0,238.4,236.4,238.8,97.4,83.1,101.9,869.5,-84.0,50.35,0.0,-11.8,53.7,867.8,-39.1,-44.8,53.7,100.0,3331.0,3329.0,26.3,25.3,25.7,20000.0,856.4,0,0
632265,2026-08-14T05:18:18.629866+00:00,external_ems_1,bess_1,good,0.3889,warning,PCS phase current imbalance high: 23.5; PCS DC current and BMS current mismatch: 40.0,1.7,23.5,3.1,40.0,0.0,1.9,3.0,239.9,238.2,239.7,43.5,20.0,41.0,876.8,-20.3,50.32,0.0,-66.2,93.2,879.9,-60.3,-52.8,93.2,100.0,3381.0,3378.0,26.7,24.8,25.2,20000.0,855.9,0,0
632266,2026-08-14T05:18:18.629866+00:00,external_ems_2,bess_2,good,0.4158,warning,PCS phase current imbalance high: 18.8; PCS DC current and BMS current mismatch: 44.9,2.4,18.8,1.7,44.9,0.0,1.0,2.0,238.4,236.4,238.8,97.4,83.1,101.9,869.5,-84.0,50.35,0.0,-11.8,53.7,867.8,-39.1,-44.8,53.7,100.0,3331.0,3329.0,26.3,25.3,25.7,20000.0,856.4,0,0
632267,2026-08-14T05:18:19.619197+00:00,external_ems_1,bess_1,good,0.3889,warning,PCS phase current imbalance high: 23.5; PCS DC current and BMS current mismatch: 40.0,1.7,23.5,3.1,40.0,0.0,1.9,3.0,239.9,238.2,239.7,43.5,20.0,41.0,876.8,-20.3,50.32,0.0,-66.2,93.2,879.9,-60.3,-52.8,93.2,100.0,3381.0,3378.0,26.7,24.8,25.2,20000.0,855.9,0,0
632268,2026-08-14T05:18:19.619197+00:00,external_ems_2,bess_2,good,0.4158,warning,PCS phase current imbalance high: 18.8; PCS DC current and BMS current mismatch: 44.9,2.4,18.8,1.7,44.9,0.0,1.0,2.0,238.4,236.4,238.8,97.4,83.1,101.9,869.5,-84.0,50.35,0.0,-11.8,53.7,867.8,-39.1,-44.8,53.7,100.0,3330.0,3328.0,26.3,25.3,25.7,20000.0,856.4,0,0
632269,2026-08-14T05:18:20.618749+00:00,external_ems_1,bess_1,good,0.3889,warning,PCS phase current imbalance high: 23.5; PCS DC current and BMS current mismatch: 40.0,1.7,23.5,3.1,40.0,0.0,1.9,3.0,239.9,238.2,239.7,43.5,20.0,41.0,876.8,-20.3,50.32,0.0,-66.2,93.2,879.9,-60.3,-52.8,93.2,100.0,3381.0,3378.0,26.7,24.8,25.2,20000.0,855.9,0,0
632271,2026-08-14T05:18:21.628972+00:00,external_ems_1,bess_1,good,0.5003,warning,PCS phase current imbalance high: 12.2; PCS DC current and BMS current mismatch: 50.8,1.9,12.2,1.2,50.8,0.0,1.9,3.0,235.3,234.0,235.9,36.9,27.5,24.7,881.1,-9.5,50.28,0.0,-60.8,93.2,879.9,-60.3,-52.8,93.2,100.0,3381.0,3378.0,26.7,24.8,25.2,20000.0,855.9,0,0
632273,2026-08-14T05:18:22.619435+00:00,external_ems_1,bess_1,good,0.5003,warning,PCS phase current imbalance high: 12.2; PCS DC current and BMS current mismatch: 50.8,1.9,12.2,1.2,50.8,0.0,1.9,3.0,235.3,234.0,235.9,36.9,27.5,24.7,881.1,-9.5,50.28,0.0,-60.8,93.2,879.9,-60.3,-52.8,93.2,100.0,3381.0,3378.0,26.7,24.8,25.2,20000.0,855.9,0,0
632275,2026-08-14T05:18:23.618584+00:00,external_ems_1,bess_1,good,0.4971,warning,PCS phase current imbalance high: 12.2; PCS DC current and BMS current mismatch: 50.6,1.9,12.2,0.9,50.6,0.0,1.9,4.0,235.3,234.0,235.9,36.9,27.5,24.7,881.1,-9.5,50.28,0.0,-60.8,93.2,880.2,-60.1,-51.1,93.2,100.0,3383.0,3379.0,26.7,24.8,25.2,20000.0,855.9,0,0
632277,2026-08-14T05:18:24.629900+00:00,external_ems_1,bess_1,good,0.4971,warning,PCS phase current imbalance high: 12.2; PCS DC current and BMS current mismatch: 50.6,1.9,12.2,0.9,50.6,0.0,1.9,4.0,235.3,234.0,235.9,36.9,27.5,24.7,881.1,-9.5,50.28,0.0,-60.8,93.2,880.2,-60.1,-51.1,93.2,100.0,3383.0,3379.0,26.7,24.8,25.2,20000.0,855.9,0,0
632279,2026-08-14T05:18:25.619218+00:00,external_ems_1,bess_1,good,0.4971,warning,PCS phase current imbalance high: 12.2; PCS DC current and BMS current mismatch: 50.6,1.9,12.2,0.9,50.6,0.0,1.9,4.0,235.3,234.0,235.9,36.9,27.5,24.7,881.1,-9.5,50.28,0.0,-60.8,93.2,880.2,-60.1,-51.1,93.2,100.0,3383.0,3379.0,26.7,24.8,25.2,20000.0,855.9,0,0
