id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
632281,2026-08-14T05:18:26.618586+00:00,external_ems_1,bess_1,good,0.4971,warning,PCS phase current imbalance high: 12.2; PCS DC current and BMS current mismatch: 50.6,1.9,12.2,0.9,50.6,0.0,1.9,4.0,235.3,234.0,235.9,36.9,27.5,24.7,881.1,-9.5,50.28,0.0,-60.8,93.2,880.2,-60.1,-51.1,93.2,100.0,3383.0,3379.0,26.7,24.8,25.2,20000.0,855.9,0,0
632308,2026-08-14T05:18:39.618576+00:00,external_ems_2,bess_2,good,0.4429,warning,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 47.0,2.1,14.5,0.7,47.0,0.0,1.0,4.0,238.9,236.9,239.0,43.9,44.0,29.5,869.1,-17.8,50.33,0.0,-13.6,54.1,868.4,-64.8,-52.2,54.1,100.0,3362.0,3358.0,26.3,25.3,25.7,20000.0,856.4,0,0
632310,2026-08-14T05:18:40.618579+00:00,external_ems_2,bess_2,good,0.4429,warning,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 47.0,2.1,14.5,0.7,47.0,0.0,1.0,4.0,238.9,236.9,239.0,43.9,44.0,29.5,869.1,-17.8,50.33,0.0,-13.6,54.1,868.4,-64.8,-52.2,54.1,100.0,3362.0,3358.0,26.3,25.3,25.7,20000.0,856.4,0,0
632312,2026-08-14T05:18:41.629086+00:00,external_ems_2,bess_2,good,0.4429,warning,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 47.0,2.1,14.5,0.7,47.0,0.0,1.0,4.0,238.9,236.9,239.0,43.9,44.0,29.5,869.1,-17.8,50.33,0.0,-13.6,54.1,868.4,-64.8,-52.2,54.1,100.0,3362.0,3358.0,26.3,25.3,25.7,20000.0,856.4,0,0
632314,2026-08-14T05:18:42.618570+00:00,external_ems_2,bess_2,good,0.4429,warning,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 47.0,2.1,14.5,0.7,47.0,0.0,1.0,4.0,238.9,236.9,239.0,43.9,44.0,29.5,869.1,-17.8,50.33,0.0,-13.6,54.1,868.4,-64.8,-52.2,54.1,100.0,3362.0,3358.0,26.3,25.3,25.7,20000.0,856.4,0,0
632335,2026-08-14T05:18:53.630755+00:00,external_ems_1,bess_1,good,0.3944,warning,PCS phase current imbalance high: 21.6; PCS DC current and BMS current mismatch: 43.3,1.5,21.6,1.7,43.3,0.0,1.9,5.0,238.3,236.8,238.0,99.2,84.2,105.8,881.9,-16.3,50.32,0.0,-26.4,93.5,880.2,-59.6,-52.8,93.5,100.0,3406.0,3401.0,26.7,24.8,25.3,20000.0,855.9,0,0
632337,2026-08-14T05:18:54.618584+00:00,external_ems_1,bess_1,good,0.3944,warning,PCS phase current imbalance high: 21.6; PCS DC current and BMS current mismatch: 43.3,1.5,21.6,1.7,43.3,0.0,1.9,4.0,238.3,236.8,238.0,99.2,84.2,105.8,881.9,-16.3,50.32,0.0,-26.4,93.5,880.2,-59.6,-52.8,93.5,100.0,3384.0,3380.0,26.7,24.8,25.3,20000.0,855.9,0,0
632401,2026-08-14T05:19:26.618574+00:00,external_ems_1,bess_1,good,0.3673,warning,PCS phase current imbalance high: 12.9; PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 24.3,1.4,12.9,7.8,24.3,0.0,1.8,4.0,236.6,235.2,236.6,33.5,20.6,27.4,883.0,-22.7,50.35,0.0,-16.8,93.5,875.2,1.6,1.4,93.5,100.0,3376.0,3372.0,26.7,24.9,25.3,20000.0,855.9,0,0
632403,2026-08-14T05:19:27.618575+00:00,external_ems_1,bess_1,good,0.3673,warning,PCS phase current imbalance high: 12.9; PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 24.3,1.4,12.9,7.8,24.3,0.0,1.8,4.0,236.6,235.2,236.6,33.5,20.6,27.4,883.0,-22.7,50.35,0.0,-16.8,93.5,875.2,1.6,1.4,93.5,100.0,3376.0,3372.0,26.7,24.9,25.3,20000.0,855.9,0,0
632404,2026-08-14T05:19:27.618575+00:00,external_ems_2,bess_2,good,0.6169,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 57.7,2.6,2.8,6.8,57.7,0.0,1.1,4.0,223.5,221.3,223.9,12.6,13.5,10.7,863.0,2.5,49.96,0.0,2.2,54.1,869.8,-55.2,-49.4,54.1,100.0,3353.0,3349.0,26.4,25.3,25.7,20000.0,856.4,0,0
632405,2026-08-14T05:19:28.628843+00:00,external_ems_1,bess_1,good,0.3673,warning,PCS phase current imbalance high: 12.9; PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 24.3,1.4,12.9,7.8,24.3,0.0,1.8,4.0,236.6,235.2,236.6,33.5,20.6,27.4,883.0,-22.7,50.35,0.0,-16.8,93.5,875.2,1.6,1.4,93.5,100.0,3376.0,3372.0,26.7,24.9,25.3,20000.0,855.9,0,0
632406,2026-08-14T05:19:28.628843+00:00,external_ems_2,bess_2,good,0.6169,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 57.7,2.6,2.8,6.8,57.7,0.0,1.1,4.0,223.5,221.3,223.9,12.6,13.5,10.7,863.0,2.5,49.96,0.0,2.2,54.1,869.8,-55.2,-49.4,54.1,100.0,3353.0,3349.0,26.4,25.3,25.7,20000.0,856.4,0,0
632407,2026-08-14T05:19:29.618584+00:00,external_ems_1,bess_1,good,0.3673,warning,PCS phase current imbalance high: 12.9; PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 24.3,1.4,12.9,7.8,24.3,0.0,1.8,4.0,236.6,235.2,236.6,33.5,20.6,27.4,883.0,-22.7,50.35,0.0,-16.8,93.5,875.2,1.6,1.4,93.5,100.0,3376.0,3372.0,26.7,24.9,25.3,20000.0,855.9,0,0
632744,2026-08-14T05:22:17.628867+00:00,external_ems_2,bess_2,good,0.6077,warning,PCS DC current and BMS current mismatch: 57.9,1.2,6.2,2.8,57.9,0.0,1.0,3.0,238.1,237.9,239.1,113.7,119.9,118.6,865.0,-97.2,50.37,0.0,-78.0,54.1,867.8,-39.3,-42.5,54.1,100.0,3332.0,3329.0,26.3,25.3,25.6,20000.0,856.4,0,0
632746,2026-08-14T05:22:18.619502+00:00,external_ems_2,bess_2,good,0.6077,warning,PCS DC current and BMS current mismatch: 57.9,1.2,6.2,2.8,57.9,0.0,1.0,3.0,238.1,237.9,239.1,113.7,119.9,118.6,865.0,-97.2,50.37,0.0,-78.0,54.1,867.8,-39.3,-42.5,54.1,100.0,3332.0,3329.0,26.3,25.3,25.6,20000.0,856.4,0,0
632775,2026-08-14T05:22:33.629494+00:00,external_ems_1,bess_1,good,0.6063,warning,PCS phase current imbalance high: 16.5; PCS DC current and BMS current mismatch: 57.0,0.5,16.5,0.1,57.0,0.0,1.9,4.0,236.6,236.5,237.0,37.8,28.5,21.3,879.3,-6.9,50.33,0.0,-69.3,93.9,879.2,-63.9,-51.7,93.9,100.0,3402.0,3398.0,26.6,24.7,25.2,20000.0,855.9,0,0
632777,2026-08-14T05:22:34.618579+00:00,external_ems_1,bess_1,good,0.6063,warning,PCS phase current imbalance high: 16.5; PCS DC current and BMS current mismatch: 57.0,0.5,16.5,0.1,57.0,0.0,1.9,4.0,236.6,236.5,237.0,37.8,28.5,21.3,879.3,-6.9,50.33,0.0,-69.3,93.9,879.2,-63.9,-51.7,93.9,100.0,3402.0,3398.0,26.6,24.7,25.2,20000.0,855.9,0,0
632779,2026-08-14T05:22:35.618571+00:00,external_ems_1,bess_1,good,0.648,warning,PCS phase current imbalance high: 16.5; PCS DC current and BMS current mismatch: 59.6,0.5,16.5,0.3,59.6,0.0,2.0,5.0,236.6,236.5,237.0,37.8,28.5,21.3,879.3,-6.9,50.33,0.0,-69.3,93.9,879.6,-66.5,-54.3,93.9,100.0,3400.0,3395.0,26.7,24.7,25.2,20000.0,855.9,0,0
632781,2026-08-14T05:22:36.629684+00:00,external_ems_1,bess_1,good,0.648,warning,PCS phase current imbalance high: 16.5; PCS DC current and BMS current mismatch: 59.6,0.5,16.5,0.3,59.6,0.0,2.0,5.0,236.6,236.5,237.0,37.8,28.5,21.3,879.3,-6.9,50.33,0.0,-69.3,93.9,879.6,-66.5,-54.3,93.9,100.0,3400.0,3395.0,26.7,24.7,25.2,20000.0,855.9,0,0
632783,2026-08-14T05:22:37.618635+00:00,external_ems_1,bess_1,good,0.648,warning,PCS phase current imbalance high: 16.5; PCS DC current and BMS current mismatch: 59.6,0.5,16.5,0.3,59.6,0.0,2.0,5.0,236.6,236.5,237.0,37.8,28.5,21.3,879.3,-6.9,50.33,0.0,-69.3,93.9,879.6,-66.5,-54.3,93.9,100.0,3400.0,3395.0,26.7,24.7,25.2,20000.0,855.9,0,0
632785,2026-08-14T05:22:38.618590+00:00,external_ems_1,bess_1,good,0.648,warning,PCS phase current imbalance high: 16.5; PCS DC current and BMS current mismatch: 59.6,0.5,16.5,0.3,59.6,0.0,2.0,5.0,236.6,236.5,237.0,37.8,28.5,21.3,879.3,-6.9,50.33,0.0,-69.3,93.9,879.6,-66.5,-54.3,93.9,100.0,3400.0,3395.0,26.7,24.7,25.2,20000.0,855.9,0,0
632787,2026-08-14T05:22:39.629021+00:00,external_ems_1,bess_1,good,0.6495,warning,PCS phase current imbalance high: 17.5; PCS DC current and BMS current mismatch: 59.6,0.7,17.5,3.6,59.6,0.0,2.0,5.0,235.8,235.6,236.3,42.3,33.4,24.8,876.0,-6.9,50.29,0.0,-23.9,93.9,879.6,-66.5,-54.3,93.9,100.0,3400.0,3395.0,26.7,24.7,25.2,20000.0,855.9,0,0
632796,2026-08-14T05:22:43.618570+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS phase current imbalance high: 97.1,0.6,97.1,2.7,7.4,0.0,1.0,3.0,236.6,236.6,237.2,107.6,116.6,19.5,871.1,-42.9,50.37,0.0,-11.0,54.5,868.4,-50.3,-44.9,54.5,100.0,3354.0,3351.0,26.3,25.3,25.6,20000.0,856.4,0,0
632798,2026-08-14T05:22:44.618562+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS phase current imbalance high: 97.1,0.6,97.1,2.7,7.4,0.0,1.0,3.0,236.6,236.6,237.2,107.6,116.6,19.5,871.1,-42.9,50.37,0.0,-11.0,54.5,868.4,-50.3,-44.9,54.5,100.0,3354.0,3351.0,26.3,25.3,25.6,20000.0,856.4,0,0
632800,2026-08-14T05:22:45.628682+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS phase current imbalance high: 97.1,0.6,97.1,3.0,3.1,0.0,1.0,3.0,236.6,236.6,237.2,107.6,116.6,19.5,871.1,-42.9,50.37,0.0,-11.0,54.5,868.1,-39.8,-48.6,54.5,100.0,3340.0,3337.0,26.3,25.3,25.7,20000.0,856.4,0,0
632802,2026-08-14T05:22:46.618573+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS phase current imbalance high: 97.1,0.6,97.1,3.0,3.1,0.0,1.0,3.0,236.6,236.6,237.2,107.6,116.6,19.5,871.1,-42.9,50.37,0.0,-11.0,54.5,868.1,-39.8,-48.6,54.5,100.0,3340.0,3337.0,26.3,25.3,25.7,20000.0,856.4,0,0
632804,2026-08-14T05:22:47.629531+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS phase current imbalance high: 97.1,0.6,97.1,3.0,3.1,0.0,1.0,3.0,236.6,236.6,237.2,107.6,116.6,19.5,871.1,-42.9,50.37,0.0,-11.0,54.5,868.1,-39.8,-48.6,54.5,100.0,3340.0,3337.0,26.3,25.3,25.7,20000.0,856.4,0,0
632806,2026-08-14T05:22:48.619099+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS phase current imbalance high: 97.1,0.6,97.1,3.0,3.1,0.0,1.0,3.0,236.6,236.6,237.2,107.6,116.6,19.5,871.1,-42.9,50.37,0.0,-11.0,54.5,868.1,-39.8,-48.6,54.5,100.0,3340.0,3337.0,26.3,25.3,25.7,20000.0,856.4,0,0
632812,2026-08-14T05:22:51.618642+00:00,external_ems_2,bess_2,good,0.3864,warning,PCS DC current and BMS current mismatch: 44.1,1.5,7.4,2.7,44.1,0.0,1.0,2.0,239.3,239.7,240.8,117.8,125.2,122.3,865.4,-80.3,50.37,0.0,-49.3,54.5,868.1,-36.2,-41.7,54.5,100.0,3339.0,3337.0,26.3,25.3,25.7,20000.0,856.4,0,0
632814,2026-08-14T05:22:52.629441+00:00,external_ems_2,bess_2,good,0.3864,warning,PCS DC current and BMS current mismatch: 44.1,1.5,7.4,2.7,44.1,0.0,1.0,2.0,239.3,239.7,240.8,117.8,125.2,122.3,865.4,-80.3,50.37,0.0,-49.3,54.5,868.1,-36.2,-41.7,54.5,100.0,3339.0,3337.0,26.3,25.3,25.7,20000.0,856.4,0,0
632816,2026-08-14T05:22:53.619726+00:00,external_ems_2,bess_2,good,0.3864,warning,PCS DC current and BMS current mismatch: 44.1,1.5,7.4,2.7,44.1,0.0,1.0,2.0,239.3,239.7,240.8,117.8,125.2,122.3,865.4,-80.3,50.37,0.0,-49.3,54.5,868.1,-36.2,-41.7,54.5,100.0,3339.0,3337.0,26.3,25.3,25.7,20000.0,856.4,0,0
632817,2026-08-14T05:22:54.618565+00:00,external_ems_1,bess_1,good,0.4864,warning,PCS phase current imbalance high: 17.8; PCS DC current and BMS current mismatch: 49.4,0.9,17.8,0.2,49.4,0.0,1.9,4.0,233.9,233.7,234.6,44.2,37.5,26.4,880.4,-11.0,50.28,0.0,-20.8,93.9,880.6,-60.4,-54.5,93.9,100.0,3403.0,3399.0,26.7,24.8,25.2,20000.0,855.9,0,0
632818,2026-08-14T05:22:54.618565+00:00,external_ems_2,bess_2,good,0.3864,warning,PCS DC current and BMS current mismatch: 44.1,1.5,7.4,2.7,44.1,0.0,1.0,2.0,239.3,239.7,240.8,117.8,125.2,122.3,865.4,-80.3,50.37,0.0,-49.3,54.5,868.1,-36.2,-41.7,54.5,100.0,3339.0,3337.0,26.3,25.3,25.7,20000.0,856.4,0,0
632819,2026-08-14T05:22:55.628854+00:00,external_ems_1,bess_1,good,0.4864,warning,PCS phase current imbalance high: 17.8; PCS DC current and BMS current mismatch: 49.4,0.9,17.8,0.2,49.4,0.0,1.9,4.0,233.9,233.7,234.6,44.2,37.5,26.4,880.4,-11.0,50.28,0.0,-20.8,93.9,880.6,-60.4,-54.5,93.9,100.0,3403.0,3399.0,26.7,24.8,25.2,20000.0,855.9,0,0
632820,2026-08-14T05:22:55.628854+00:00,external_ems_2,bess_2,good,0.3777,warning,PCS phase current imbalance high: 23.9,0.4,23.9,3.6,13.4,0.0,1.0,2.0,236.3,236.1,235.9,54.8,30.9,51.8,871.7,-49.6,50.35,0.0,-8.8,54.5,868.1,-36.2,-41.7,54.5,100.0,3339.0,3337.0,26.3,25.3,25.7,20000.0,856.4,0,0
632821,2026-08-14T05:22:56.619119+00:00,external_ems_1,bess_1,good,0.4864,warning,PCS phase current imbalance high: 17.8; PCS DC current and BMS current mismatch: 49.4,0.9,17.8,0.2,49.4,0.0,1.9,4.0,233.9,233.7,234.6,44.2,37.5,26.4,880.4,-11.0,50.28,0.0,-20.8,93.9,880.6,-60.4,-54.5,93.9,100.0,3403.0,3399.0,26.7,24.8,25.2,20000.0,855.9,0,0
632822,2026-08-14T05:22:56.619119+00:00,external_ems_2,bess_2,good,0.3777,warning,PCS phase current imbalance high: 23.9,0.4,23.9,3.6,13.4,0.0,1.0,2.0,236.3,236.1,235.9,54.8,30.9,51.8,871.7,-49.6,50.35,0.0,-8.8,54.5,868.1,-36.2,-41.7,54.5,100.0,3339.0,3337.0,26.3,25.3,25.7,20000.0,856.4,0,0
632823,2026-08-14T05:22:57.618566+00:00,external_ems_1,bess_1,good,0.4864,warning,PCS phase current imbalance high: 17.8; PCS DC current and BMS current mismatch: 49.4,0.9,17.8,0.2,49.4,0.0,1.9,4.0,233.9,233.7,234.6,44.2,37.5,26.4,880.4,-11.0,50.28,0.0,-20.8,93.9,880.6,-60.4,-54.5,93.9,100.0,3403.0,3399.0,26.7,24.8,25.2,20000.0,855.9,0,0
632824,2026-08-14T05:22:57.618566+00:00,external_ems_2,bess_2,good,0.3777,warning,PCS phase current imbalance high: 23.9,0.4,23.9,2.3,10.4,0.0,1.0,2.0,236.3,236.1,235.9,54.8,30.9,51.8,871.7,-49.6,50.35,0.0,-8.8,54.5,869.4,-39.2,-50.0,54.5,100.0,3331.0,3329.0,26.3,25.3,25.7,20000.0,856.4,0,0
632825,2026-08-14T05:22:58.628985+00:00,external_ems_1,bess_1,good,0.4959,warning,PCS phase current imbalance high: 24.0; PCS DC current and BMS current mismatch: 49.4,1.2,24.0,0.2,49.4,0.0,1.9,4.0,237.3,236.1,236.9,76.4,89.1,65.1,880.4,-11.0,50.37,0.0,-85.1,93.9,880.6,-60.4,-54.5,93.9,100.0,3403.0,3399.0,26.7,24.8,25.2,20000.0,855.9,0,0
632826,2026-08-14T05:22:58.628985+00:00,external_ems_2,bess_2,good,0.3777,warning,PCS phase current imbalance high: 23.9,0.4,23.9,2.3,10.4,0.0,1.0,2.0,236.3,236.1,235.9,54.8,30.9,51.8,871.7,-49.6,50.35,0.0,-8.8,54.5,869.4,-39.2,-50.0,54.5,100.0,3331.0,3329.0,26.3,25.3,25.7,20000.0,856.4,0,0
632827,2026-08-14T05:22:59.619229+00:00,external_ems_1,bess_1,good,0.3801,warning,PCS phase current imbalance high: 24.0,1.2,24.0,3.3,7.8,0.0,1.9,4.0,237.3,236.1,236.9,76.4,89.1,65.1,877.3,-52.6,50.37,0.0,-85.1,93.9,880.6,-60.4,-54.5,93.9,100.0,3403.0,3399.0,26.7,24.8,25.2,20000.0,855.9,0,0
632828,2026-08-14T05:22:59.619229+00:00,external_ems_2,bess_2,good,0.3777,warning,PCS phase current imbalance high: 23.9,0.4,23.9,2.3,10.4,0.0,1.0,2.0,236.3,236.1,235.9,54.8,30.9,51.8,871.7,-49.6,50.35,0.0,-8.8,54.5,869.4,-39.2,-50.0,54.5,100.0,3331.0,3329.0,26.3,25.3,25.7,20000.0,856.4,0,0
632829,2026-08-14T05:23:00.618654+00:00,external_ems_1,bess_1,good,0.3801,warning,PCS phase current imbalance high: 24.0,1.2,24.0,3.3,1.8,0.0,1.9,5.0,237.3,236.1,236.9,76.4,89.1,65.1,877.3,-52.6,50.37,0.0,-85.1,93.9,880.6,-54.4,-54.5,93.9,100.0,3406.0,3401.0,26.7,24.8,25.2,20000.0,855.9,0,0
632830,2026-08-14T05:23:00.618654+00:00,external_ems_2,bess_2,good,0.3777,warning,PCS phase current imbalance high: 23.9,0.4,23.9,2.3,10.4,0.0,1.0,2.0,236.3,236.1,235.9,54.8,30.9,51.8,871.7,-49.6,50.35,0.0,-8.8,54.5,869.4,-39.2,-50.0,54.5,100.0,3331.0,3329.0,26.3,25.3,25.7,20000.0,856.4,0,0
632831,2026-08-14T05:23:01.618577+00:00,external_ems_1,bess_1,good,0.3801,warning,PCS phase current imbalance high: 24.0,1.2,24.0,3.3,1.8,0.0,1.9,5.0,237.3,236.1,236.9,76.4,89.1,65.1,877.3,-52.6,50.37,0.0,-85.1,93.9,880.6,-54.4,-54.6,93.9,100.0,3406.0,3401.0,26.7,24.8,25.2,20000.0,855.9,0,0
632832,2026-08-14T05:23:01.618577+00:00,external_ems_2,bess_2,good,0.3777,warning,PCS phase current imbalance high: 23.9,0.4,23.9,2.3,10.4,0.0,1.0,2.0,236.3,236.1,235.9,54.8,30.9,51.8,871.7,-49.6,50.35,0.0,-8.8,54.5,869.4,-39.2,-50.0,54.5,100.0,3331.0,3329.0,26.3,25.3,25.7,20000.0,856.4,0,0
632833,2026-08-14T05:23:02.628898+00:00,external_ems_1,bess_1,good,0.3801,warning,PCS phase current imbalance high: 24.0,1.2,24.0,3.3,1.8,0.0,1.9,5.0,237.3,236.1,236.9,76.4,89.1,65.1,877.3,-52.6,50.37,0.0,-85.1,93.9,880.6,-54.4,-54.6,93.9,100.0,3406.0,3401.0,26.7,24.8,25.2,20000.0,855.9,0,0
632835,2026-08-14T05:23:03.618584+00:00,external_ems_1,bess_1,good,0.3801,warning,PCS phase current imbalance high: 24.0,1.2,24.0,3.3,1.8,0.0,1.9,5.0,237.3,236.1,236.9,76.4,89.1,65.1,877.3,-52.6,50.37,0.0,-85.1,93.9,880.6,-54.4,-54.6,93.9,100.0,3406.0,3401.0,26.7,24.8,25.2,20000.0,855.9,0,0
632837,2026-08-14T05:23:04.628691+00:00,external_ems_1,bess_1,good,0.3801,warning,PCS phase current imbalance high: 24.0,1.2,24.0,3.3,1.8,0.0,1.9,5.0,237.3,236.1,236.9,76.4,89.1,65.1,877.3,-52.6,50.37,0.0,-85.1,93.9,880.6,-54.4,-54.6,93.9,100.0,3406.0,3401.0,26.7,24.8,25.2,20000.0,855.9,0,0
632843,2026-08-14T05:23:07.628840+00:00,external_ems_1,bess_1,good,0.3816,warning,PCS phase current imbalance high: 19.5; PCS DC current and BMS current mismatch: 42.7,1.2,19.5,1.1,42.7,0.0,1.9,5.0,233.9,232.7,233.9,51.1,49.0,31.6,879.5,-17.5,50.28,0.0,-16.9,93.9,880.6,-60.2,-52.1,93.9,100.0,3407.0,3402.0,26.7,24.8,25.2,20000.0,855.9,0,0
632845,2026-08-14T05:23:08.618833+00:00,external_ems_1,bess_1,good,0.3816,warning,PCS phase current imbalance high: 19.5; PCS DC current and BMS current mismatch: 42.7,1.2,19.5,1.1,42.7,0.0,1.9,5.0,233.9,232.7,233.9,51.1,49.0,31.6,879.5,-17.5,50.28,0.0,-16.9,93.9,880.6,-60.2,-52.1,93.9,100.0,3407.0,3402.0,26.7,24.8,25.2,20000.0,855.9,0,0
632847,2026-08-14T05:23:09.618590+00:00,external_ems_1,bess_1,good,0.3816,warning,PCS phase current imbalance high: 19.5; PCS DC current and BMS current mismatch: 42.7,1.2,19.5,1.1,42.7,0.0,1.9,5.0,233.9,232.7,233.9,51.1,49.0,31.6,879.5,-17.5,50.28,0.0,-16.9,93.9,880.6,-60.2,-52.1,93.9,100.0,3407.0,3402.0,26.7,24.8,25.2,20000.0,855.9,0,0
632849,2026-08-14T05:23:10.629180+00:00,external_ems_1,bess_1,good,0.3816,warning,PCS phase current imbalance high: 19.5; PCS DC current and BMS current mismatch: 42.7,1.2,19.5,1.1,42.7,0.0,1.9,5.0,233.9,232.7,233.9,51.1,49.0,31.6,879.5,-17.5,50.28,0.0,-16.9,93.9,880.6,-60.2,-52.1,93.9,100.0,3407.0,3402.0,26.7,24.8,25.2,20000.0,855.9,0,0
632855,2026-08-14T05:23:13.618578+00:00,external_ems_1,bess_1,good,0.3531,warning,PCS phase current imbalance high: 16.6; PCS DC current and BMS current mismatch: 41.2,0.4,16.6,1.3,41.2,0.0,1.9,5.0,239.7,239.3,239.4,99.7,88.9,105.5,878.9,-86.1,50.34,0.0,-17.3,93.9,880.2,-44.9,-50.1,93.9,100.0,3396.0,3391.0,26.7,24.8,25.2,20000.0,855.9,0,0
632857,2026-08-14T05:23:14.628728+00:00,external_ems_1,bess_1,good,0.3531,warning,PCS phase current imbalance high: 16.6; PCS DC current and BMS current mismatch: 41.2,0.4,16.6,1.3,41.2,0.0,1.9,5.0,239.7,239.3,239.4,99.7,88.9,105.5,878.9,-86.1,50.34,0.0,-17.3,93.9,880.2,-44.9,-50.1,93.9,100.0,3396.0,3391.0,26.7,24.8,25.2,20000.0,855.9,0,0
632859,2026-08-14T05:23:15.619314+00:00,external_ems_1,bess_1,good,0.3531,warning,PCS phase current imbalance high: 16.6; PCS DC current and BMS current mismatch: 41.2,0.4,16.6,1.3,41.2,0.0,1.9,5.0,239.7,239.3,239.4,99.7,88.9,105.5,878.9,-86.1,50.34,0.0,-17.3,93.9,880.2,-44.9,-50.1,93.9,100.0,3396.0,3391.0,26.7,24.8,25.2,20000.0,855.9,0,0
632861,2026-08-14T05:23:16.618623+00:00,external_ems_1,bess_1,good,0.3531,warning,PCS phase current imbalance high: 16.6; PCS DC current and BMS current mismatch: 41.2,0.4,16.6,1.3,41.2,0.0,1.9,5.0,239.7,239.3,239.4,99.7,88.9,105.5,878.9,-86.1,50.34,0.0,-17.3,93.9,880.2,-44.9,-50.1,93.9,100.0,3396.0,3391.0,26.7,24.8,25.2,20000.0,855.9,0,0
632863,2026-08-14T05:23:17.629344+00:00,external_ems_1,bess_1,good,0.3531,warning,PCS phase current imbalance high: 16.6; PCS DC current and BMS current mismatch: 41.2,0.4,16.6,1.3,41.2,0.0,1.9,5.0,239.7,239.3,239.4,99.7,88.9,105.5,878.9,-86.1,50.34,0.0,-17.3,93.9,880.2,-44.9,-50.1,93.9,100.0,3396.0,3391.0,26.7,24.8,25.2,20000.0,855.9,0,0
632877,2026-08-14T05:23:24.618661+00:00,external_ems_1,bess_1,good,0.3896,warning,PCS phase current imbalance high: 24.4,0.7,24.4,0.7,16.5,0.0,1.9,4.0,237.5,237.3,238.0,45.0,35.6,20.6,880.9,-53.7,50.34,0.0,-56.0,93.9,880.2,-37.2,-49.7,93.9,100.0,3380.0,3376.0,26.7,24.8,25.2,20000.0,855.9,0,0
632879,2026-08-14T05:23:25.618566+00:00,external_ems_1,bess_1,good,0.3896,warning,PCS phase current imbalance high: 24.4,0.7,24.4,0.7,16.5,0.0,1.9,4.0,237.5,237.3,238.0,45.0,35.6,20.6,880.9,-53.7,50.34,0.0,-56.0,93.9,880.2,-37.2,-49.7,93.9,100.0,3380.0,3376.0,26.7,24.8,25.2,20000.0,855.9,0,0
632881,2026-08-14T05:23:26.628675+00:00,external_ems_1,bess_1,good,0.3896,warning,PCS phase current imbalance high: 24.4,0.7,24.4,0.3,3.8,0.0,1.9,5.0,237.5,237.3,238.0,45.0,35.6,20.6,880.9,-53.7,50.34,0.0,-56.0,93.9,880.6,-49.9,-48.2,93.9,100.0,3393.0,3388.0,26.7,24.8,25.2,20000.0,855.9,0,0
632883,2026-08-14T05:23:27.618573+00:00,external_ems_1,bess_1,good,0.3896,warning,PCS phase current imbalance high: 24.4,0.7,24.4,0.3,3.8,0.0,1.9,5.0,237.5,237.3,238.0,45.0,35.6,20.6,880.9,-53.7,50.34,0.0,-56.0,93.9,880.6,-49.9,-48.2,93.9,100.0,3393.0,3388.0,26.7,24.8,25.2,20000.0,855.9,0,0
632885,2026-08-14T05:23:28.618568+00:00,external_ems_1,bess_1,good,0.3896,warning,PCS phase current imbalance high: 24.4,0.7,24.4,0.3,3.8,0.0,1.9,5.0,237.5,237.3,238.0,45.0,35.6,20.6,880.9,-53.7,50.34,0.0,-56.0,93.9,880.6,-49.9,-48.2,93.9,100.0,3393.0,3388.0,26.7,24.8,25.2,20000.0,855.9,0,0
632887,2026-08-14T05:23:29.618561+00:00,external_ems_1,bess_1,good,0.3896,warning,PCS phase current imbalance high: 24.4,0.7,24.4,0.3,3.8,0.0,1.9,5.0,237.5,237.3,238.0,45.0,35.6,20.6,880.9,-53.7,50.34,0.0,-56.0,93.9,880.6,-49.9,-48.2,93.9,100.0,3393.0,3388.0,26.7,24.8,25.2,20000.0,855.9,0,0
632953,2026-08-14T05:24:02.629676+00:00,external_ems_1,bess_1,good,0.4233,warning,PCS DC current and BMS current mismatch: 46.4,1.3,3.4,2.2,46.4,0.0,1.9,5.0,238.0,238.5,237.2,97.8,101.2,100.0,877.0,-80.2,50.31,0.0,-63.6,94.3,879.2,-33.8,-40.5,94.3,100.0,3382.0,3377.0,26.7,24.8,25.2,20000.0,855.9,0,0
632955,2026-08-14T05:24:03.618579+00:00,external_ems_1,bess_1,good,0.4233,warning,PCS DC current and BMS current mismatch: 46.4,1.3,3.4,2.2,46.4,0.0,1.9,5.0,238.0,238.5,237.2,97.8,101.2,100.0,877.0,-80.2,50.31,0.0,-63.6,94.3,879.2,-33.8,-40.5,94.3,100.0,3382.0,3377.0,26.7,24.8,25.2,20000.0,855.9,0,0
632957,2026-08-14T05:24:04.618580+00:00,external_ems_1,bess_1,good,0.3961,warning,PCS DC current and BMS current mismatch: 44.7,1.3,3.4,1.9,44.7,0.0,1.9,5.0,238.0,238.5,237.2,97.8,101.2,100.0,877.0,-80.2,50.31,0.0,-63.6,94.3,878.9,-35.5,-37.0,94.3,100.0,3388.0,3383.0,26.7,24.8,25.2,20000.0,855.9,0,0
632959,2026-08-14T05:24:05.618581+00:00,external_ems_1,bess_1,good,0.3961,warning,PCS DC current and BMS current mismatch: 44.7,1.3,3.4,1.9,44.7,0.0,1.9,5.0,238.0,238.5,237.2,97.8,101.2,100.0,877.0,-80.2,50.31,0.0,-63.6,94.3,878.9,-35.5,-37.0,94.3,100.0,3388.0,3383.0,26.7,24.8,25.2,20000.0,855.9,0,0
632961,2026-08-14T05:24:06.628980+00:00,external_ems_1,bess_1,good,0.3961,warning,PCS DC current and BMS current mismatch: 44.7,1.3,3.4,1.9,44.7,0.0,1.9,5.0,238.0,238.5,237.2,97.8,101.2,100.0,877.0,-80.2,50.31,0.0,-63.6,94.3,878.9,-35.5,-37.0,94.3,100.0,3388.0,3383.0,26.7,24.8,25.2,20000.0,855.9,0,0
632963,2026-08-14T05:24:07.618594+00:00,external_ems_1,bess_1,good,0.3961,warning,PCS DC current and BMS current mismatch: 44.7,1.3,3.4,1.9,44.7,0.0,1.9,5.0,238.0,238.5,237.2,97.8,101.2,100.0,877.0,-80.2,50.31,0.0,-63.6,94.3,878.9,-35.5,-37.0,94.3,100.0,3388.0,3383.0,26.7,24.8,25.2,20000.0,855.9,0,0
632977,2026-08-14T05:24:14.618701+00:00,external_ems_1,bess_1,good,0.3848,warning,PCS phase current imbalance high: 24.2,0.7,24.2,0.9,19.1,0.0,1.9,4.0,237.2,237.7,237.9,48.1,43.1,23.9,880.5,-20.9,50.31,0.0,-48.2,94.3,879.6,-40.0,-41.4,94.3,100.0,3382.0,3378.0,26.7,24.8,25.2,20000.0,855.9,0,0
632979,2026-08-14T05:24:15.618567+00:00,external_ems_1,bess_1,good,0.3848,warning,PCS phase current imbalance high: 24.2,0.7,24.2,0.9,19.1,0.0,1.9,4.0,237.2,237.7,237.9,48.1,43.1,23.9,880.5,-20.9,50.31,0.0,-48.2,94.3,879.6,-40.0,-41.4,94.3,100.0,3382.0,3378.0,26.7,24.8,25.2,20000.0,855.9,0,0
632981,2026-08-14T05:24:16.628791+00:00,external_ems_1,bess_1,good,0.3999,warning,PCS phase current imbalance high: 24.2; PCS DC current and BMS current mismatch: 34.6,0.7,24.2,0.1,34.6,0.0,1.9,5.0,237.2,237.7,237.9,48.1,43.1,23.9,880.5,-20.9,50.31,0.0,-48.2,94.3,880.6,-55.5,-45.6,94.3,100.0,3403.0,3398.0,26.7,24.8,25.2,20000.0,855.9,0,0
632983,2026-08-14T05:24:17.618627+00:00,external_ems_1,bess_1,good,0.3999,warning,PCS phase current imbalance high: 24.2; PCS DC current and BMS current mismatch: 34.6,0.7,24.2,0.1,34.6,0.0,1.9,5.0,237.2,237.7,237.9,48.1,43.1,23.9,880.5,-20.9,50.31,0.0,-48.2,94.3,880.6,-55.5,-45.6,94.3,100.0,3403.0,3398.0,26.7,24.8,25.2,20000.0,855.9,0,0
632985,2026-08-14T05:24:18.618574+00:00,external_ems_1,bess_1,good,0.3999,warning,PCS phase current imbalance high: 24.2; PCS DC current and BMS current mismatch: 34.6,0.7,24.2,0.1,34.6,0.0,1.9,5.0,237.2,237.7,237.9,48.1,43.1,23.9,880.5,-20.9,50.31,0.0,-48.2,94.3,880.6,-55.5,-45.6,94.3,100.0,3403.0,3398.0,26.7,24.8,25.2,20000.0,855.9,0,0
632987,2026-08-14T05:24:19.628677+00:00,external_ems_1,bess_1,good,0.3999,warning,PCS phase current imbalance high: 24.2; PCS DC current and BMS current mismatch: 34.6,0.7,24.2,0.1,34.6,0.0,1.9,5.0,237.2,237.7,237.9,48.1,43.1,23.9,880.5,-20.9,50.31,0.0,-48.2,94.3,880.6,-55.5,-45.6,94.3,100.0,3403.0,3398.0,26.7,24.8,25.2,20000.0,855.9,0,0
633281,2026-08-14T05:26:46.629337+00:00,external_ems_1,bess_1,good,0.6074,warning,PCS phase current imbalance high: 9.9; PCS DC current and BMS current mismatch: 57.7,0.5,9.9,0.3,57.7,0.0,2.0,6.0,234.0,234.2,234.5,34.0,29.3,24.1,880.9,-10.6,50.29,0.0,-35.3,94.7,881.2,-68.3,-54.3,94.7,100.0,3411.0,3405.0,26.7,24.7,25.1,20000.0,855.9,0,0
633283,2026-08-14T05:26:47.618582+00:00,external_ems_1,bess_1,good,0.6074,warning,PCS phase current imbalance high: 9.9; PCS DC current and BMS current mismatch: 57.7,0.5,9.9,0.3,57.7,0.0,2.0,6.0,234.0,234.2,234.5,34.0,29.3,24.1,880.9,-10.6,50.29,0.0,-35.3,94.7,881.2,-68.3,-54.3,94.7,100.0,3411.0,3405.0,26.7,24.7,25.1,20000.0,855.9,0,0
633338,2026-08-14T05:27:14.618566+00:00,external_ems_2,bess_2,good,0.4917,warning,PCS phase current imbalance high: 28.7,1.1,28.7,0.3,12.3,0.0,1.1,3.0,237.4,236.7,237.8,66.4,78.7,50.0,868.4,-20.2,50.38,0.0,-15.4,55.3,868.1,-32.5,-40.1,55.3,100.0,3347.0,3344.0,26.4,25.3,25.7,20000.0,856.4,0,0
633340,2026-08-14T05:27:15.628668+00:00,external_ems_2,bess_2,good,0.4917,warning,PCS phase current imbalance high: 28.7,1.1,28.7,0.3,12.3,0.0,1.1,3.0,237.4,236.7,237.8,66.4,78.7,50.0,868.4,-20.2,50.38,0.0,-15.4,55.3,868.1,-32.5,-40.1,55.3,100.0,3347.0,3344.0,26.4,25.3,25.7,20000.0,856.4,0,0
633342,2026-08-14T05:27:16.618968+00:00,external_ems_2,bess_2,good,0.5054,warning,PCS phase current imbalance high: 28.7; PCS DC current and BMS current mismatch: 33.2,1.1,28.7,1.4,33.2,0.0,1.1,3.0,237.4,236.7,237.8,66.4,78.7,50.0,868.4,-20.2,50.38,0.0,-15.4,55.3,869.8,-53.4,-46.5,55.3,100.0,3341.0,3338.0,26.4,25.3,25.7,20000.0,856.4,0,0
633344,2026-08-14T05:27:17.618598+00:00,external_ems_2,bess_2,good,0.5054,warning,PCS phase current imbalance high: 28.7; PCS DC current and BMS current mismatch: 33.2,1.1,28.7,1.4,33.2,0.0,1.1,3.0,237.4,236.7,237.8,66.4,78.7,50.0,868.4,-20.2,50.38,0.0,-15.4,55.3,869.8,-53.4,-46.5,55.3,100.0,3341.0,3338.0,26.4,25.3,25.7,20000.0,856.4,0,0
633346,2026-08-14T05:27:18.629561+00:00,external_ems_2,bess_2,good,0.5054,warning,PCS phase current imbalance high: 28.7; PCS DC current and BMS current mismatch: 33.2,1.1,28.7,1.4,33.2,0.0,1.1,3.0,237.4,236.7,237.8,66.4,78.7,50.0,868.4,-20.2,50.38,0.0,-15.4,55.3,869.8,-53.4,-46.5,55.3,100.0,3341.0,3338.0,26.4,25.3,25.7,20000.0,856.4,0,0
633348,2026-08-14T05:27:19.619454+00:00,external_ems_2,bess_2,good,0.5054,warning,PCS phase current imbalance high: 28.7; PCS DC current and BMS current mismatch: 33.2,1.1,28.7,1.4,33.2,0.0,1.1,3.0,237.4,236.7,237.8,66.4,78.7,50.0,868.4,-20.2,50.38,0.0,-15.4,55.3,869.8,-53.4,-46.5,55.3,100.0,3341.0,3338.0,26.4,25.3,25.7,20000.0,856.4,0,0
633350,2026-08-14T05:27:20.618684+00:00,external_ems_2,bess_2,good,0.5054,warning,PCS phase current imbalance high: 28.7; PCS DC current and BMS current mismatch: 33.2,1.1,28.7,1.4,33.2,0.0,1.1,3.0,237.4,236.7,237.8,66.4,78.7,50.0,868.4,-20.2,50.38,0.0,-15.4,55.3,869.8,-53.4,-46.5,55.3,100.0,3341.0,3338.0,26.4,25.3,25.7,20000.0,856.4,0,0
633471,2026-08-14T05:28:21.618634+00:00,external_ems_1,bess_1,good,0.4637,warning,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 48.3,0.7,14.5,0.7,48.3,0.0,2.0,5.0,238.5,238.7,238.0,105.5,98.4,112.9,879.9,-83.4,50.36,0.0,-71.7,94.7,879.2,-35.1,-45.4,94.7,100.0,3382.0,3377.0,26.7,24.7,25.2,20000.0,855.9,0,0
633473,2026-08-14T05:28:22.618578+00:00,external_ems_1,bess_1,good,0.4637,warning,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 48.3,0.7,14.5,0.7,48.3,0.0,2.0,5.0,238.5,238.7,238.0,105.5,98.4,112.9,879.9,-83.4,50.36,0.0,-71.7,94.7,879.2,-35.1,-45.4,94.7,100.0,3382.0,3377.0,26.7,24.7,25.2,20000.0,855.9,0,0
633475,2026-08-14T05:28:23.628773+00:00,external_ems_1,bess_1,good,0.4365,warning,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 46.6,0.7,14.5,0.7,46.6,0.0,2.0,6.0,238.5,238.7,238.0,105.5,98.4,112.9,879.9,-83.4,50.36,0.0,-71.7,94.7,880.6,-36.8,-46.5,94.7,100.0,3413.0,3407.0,26.7,24.7,25.2,20000.0,855.9,0,0
633477,2026-08-14T05:28:24.618576+00:00,external_ems_1,bess_1,good,0.4365,warning,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 46.6,0.7,14.5,0.7,46.6,0.0,2.0,6.0,238.5,238.7,238.0,105.5,98.4,112.9,879.9,-83.4,50.36,0.0,-71.7,94.7,880.6,-36.8,-46.5,94.7,100.0,3413.0,3407.0,26.7,24.7,25.2,20000.0,855.9,0,0
633479,2026-08-14T05:28:25.629431+00:00,external_ems_1,bess_1,good,0.4365,warning,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 46.6,0.7,14.5,0.7,46.6,0.0,2.0,6.0,238.5,238.7,238.0,105.5,98.4,112.9,879.9,-83.4,50.36,0.0,-71.7,94.7,880.6,-36.8,-46.5,94.7,100.0,3413.0,3407.0,26.7,24.7,25.2,20000.0,855.9,0,0
633481,2026-08-14T05:28:26.618636+00:00,external_ems_1,bess_1,good,0.4365,warning,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 46.6,0.7,14.5,0.7,46.6,0.0,2.0,6.0,238.5,238.7,238.0,105.5,98.4,112.9,879.9,-83.4,50.36,0.0,-71.7,94.7,880.6,-36.8,-46.5,94.7,100.0,3413.0,3407.0,26.7,24.7,25.2,20000.0,855.9,0,0
633494,2026-08-14T05:28:32.618764+00:00,external_ems_2,bess_2,good,0.3656,warning,PCS DC current and BMS current mismatch: 42.8,0.6,6.7,3.1,42.8,0.0,1.1,3.0,237.3,237.4,237.9,67.2,72.9,66.2,867.5,-41.6,50.26,0.0,-51.8,55.3,864.4,1.2,2.7,55.3,100.0,3360.0,3357.0,26.4,25.3,25.7,20000.0,856.4,0,0
633496,2026-08-14T05:28:33.618572+00:00,external_ems_2,bess_2,good,0.3656,warning,PCS DC current and BMS current mismatch: 42.8,0.6,6.7,3.1,42.8,0.0,1.1,3.0,237.3,237.4,237.9,67.2,72.9,66.2,867.5,-41.6,50.26,0.0,-51.8,55.3,864.4,1.2,2.7,55.3,100.0,3360.0,3357.0,26.4,25.3,25.7,20000.0,856.4,0,0
633498,2026-08-14T05:28:34.628807+00:00,external_ems_2,bess_2,good,0.3656,warning,PCS DC current and BMS current mismatch: 42.8,0.6,6.7,3.1,42.8,0.0,1.1,3.0,237.3,237.4,237.9,67.2,72.9,66.2,867.5,-41.6,50.26,0.0,-51.8,55.3,864.4,1.2,2.7,55.3,100.0,3360.0,3357.0,26.4,25.3,25.7,20000.0,856.4,0,0
633500,2026-08-14T05:28:35.618687+00:00,external_ems_2,bess_2,good,0.3656,warning,PCS DC current and BMS current mismatch: 42.8,0.6,6.7,3.1,42.8,0.0,1.1,3.0,237.3,237.4,237.9,67.2,72.9,66.2,867.5,-41.6,50.26,0.0,-51.8,55.3,864.4,1.2,2.7,55.3,100.0,3360.0,3357.0,26.4,25.3,25.7,20000.0,856.4,0,0
633760,2026-08-14T05:30:45.618623+00:00,external_ems_2,bess_2,good,0.6476,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 61.7,0.7,0.9,5.9,61.7,0.0,1.1,3.0,239.0,238.7,239.4,54.1,53.4,54.3,867.0,-48.1,50.38,0.0,-50.1,55.3,861.1,13.6,13.0,55.3,100.0,3320.0,3317.0,26.3,25.2,25.6,20000.0,856.4,0,0
633762,2026-08-14T05:30:46.618567+00:00,external_ems_2,bess_2,good,0.6476,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 61.7,0.7,0.9,5.9,61.7,0.0,1.1,3.0,239.0,238.7,239.4,54.1,53.4,54.3,867.0,-48.1,50.38,0.0,-50.1,55.3,861.1,13.6,13.0,55.3,100.0,3320.0,3317.0,26.3,25.2,25.6,20000.0,856.4,0,0
633764,2026-08-14T05:30:47.628667+00:00,external_ems_2,bess_2,good,0.6476,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 61.7,0.7,0.9,5.9,61.7,0.0,1.1,3.0,239.0,238.7,239.4,54.1,53.4,54.3,867.0,-48.1,50.38,0.0,-50.1,55.3,861.1,13.6,13.0,55.3,100.0,3320.0,3317.0,26.3,25.2,25.6,20000.0,856.4,0,0
633766,2026-08-14T05:30:48.618575+00:00,external_ems_2,bess_2,good,0.6476,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 61.7,0.7,0.9,5.9,61.7,0.0,1.1,3.0,239.0,238.7,239.4,54.1,53.4,54.3,867.0,-48.1,50.38,0.0,-50.1,55.3,861.1,13.6,13.0,55.3,100.0,3320.0,3317.0,26.3,25.2,25.6,20000.0,856.4,0,0
634020,2026-08-14T05:32:55.618617+00:00,external_ems_2,bess_2,good,0.669,warning,PCS DC voltage and BMS voltage mismatch: 9.0; PCS DC current and BMS current mismatch: 79.5,4.6,5.3,9.0,79.5,0.0,1.1,2.0,215.5,211.4,216.0,35.2,38.1,32.8,858.1,22.6,49.81,0.0,21.7,55.3,867.1,-56.9,-57.1,55.3,100.0,3339.0,3337.0,26.3,25.2,25.5,20000.0,856.4,0,0
634022,2026-08-14T05:32:56.629483+00:00,external_ems_2,bess_2,good,0.669,warning,PCS DC voltage and BMS voltage mismatch: 9.0; PCS DC current and BMS current mismatch: 79.5,4.6,5.3,9.0,79.5,0.0,1.1,2.0,215.5,211.4,216.0,35.2,38.1,32.8,858.1,22.6,49.81,0.0,21.7,55.3,867.1,-56.9,-57.1,55.3,100.0,3339.0,3337.0,26.3,25.2,25.5,20000.0,856.4,0,0
634262,2026-08-14T05:34:56.628673+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 67.5,3.2,3.1,7.3,67.5,0.0,1.1,4.0,236.6,233.4,236.1,12.3,13.8,10.7,859.4,5.4,49.96,0.0,2.5,55.3,866.7,-62.1,-62.7,55.3,100.0,3331.0,3327.0,26.2,25.1,25.5,20000.0,856.4,0,0
634264,2026-08-14T05:34:57.618569+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 67.5,3.2,3.1,7.3,67.5,0.0,1.1,4.0,236.6,233.4,236.1,12.3,13.8,10.7,859.4,5.4,49.96,0.0,2.5,55.3,866.7,-62.1,-62.7,55.3,100.0,3331.0,3327.0,26.2,25.1,25.5,20000.0,856.4,0,0
634480,2026-08-14T05:36:45.618571+00:00,external_ems_2,bess_2,good,0.5169,warning,PCS phase voltage imbalance high: 7.1; PCS phase current imbalance high: 10.9; PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 51.7,7.1,10.9,5.1,51.7,0.0,1.1,2.0,227.6,220.5,227.4,45.6,51.5,40.6,856.0,30.9,49.78,0.0,17.8,55.3,861.1,-20.8,-21.7,55.3,100.0,3312.0,3310.0,26.2,25.1,25.5,20000.0,856.4,0,0
634482,2026-08-14T05:36:46.618563+00:00,external_ems_2,bess_2,good,0.5169,warning,PCS phase voltage imbalance high: 7.1; PCS phase current imbalance high: 10.9; PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 51.7,7.1,10.9,5.1,51.7,0.0,1.1,2.0,227.6,220.5,227.4,45.6,51.5,40.6,856.0,30.9,49.78,0.0,17.8,55.3,861.1,-20.8,-21.7,55.3,100.0,3312.0,3310.0,26.2,25.1,25.5,20000.0,856.4,0,0
634484,2026-08-14T05:36:47.628667+00:00,external_ems_2,bess_2,good,0.5169,warning,PCS phase voltage imbalance high: 7.1; PCS phase current imbalance high: 10.9; PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 51.7,7.1,10.9,5.1,51.7,0.0,1.1,2.0,227.6,220.5,227.4,45.6,51.5,40.6,856.0,30.9,49.78,0.0,17.8,55.3,861.1,-20.8,-21.7,55.3,100.0,3312.0,3310.0,26.2,25.1,25.5,20000.0,856.4,0,0
634486,2026-08-14T05:36:48.619651+00:00,external_ems_2,bess_2,good,0.5169,warning,PCS phase voltage imbalance high: 7.1; PCS phase current imbalance high: 10.9; PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 51.7,7.1,10.9,5.1,51.7,0.0,1.1,2.0,227.6,220.5,227.4,45.6,51.5,40.6,856.0,30.9,49.78,0.0,17.8,55.3,861.1,-20.8,-21.7,55.3,100.0,3312.0,3310.0,26.2,25.1,25.5,20000.0,856.4,0,0
634488,2026-08-14T05:36:49.618576+00:00,external_ems_2,bess_2,good,0.5169,warning,PCS phase voltage imbalance high: 7.1; PCS phase current imbalance high: 10.9; PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 51.7,7.1,10.9,5.1,51.7,0.0,1.1,2.0,227.6,220.5,227.4,45.6,51.5,40.6,856.0,30.9,49.78,0.0,17.8,55.3,861.1,-20.8,-21.7,55.3,100.0,3312.0,3310.0,26.2,25.1,25.5,20000.0,856.4,0,0
634732,2026-08-14T05:38:51.618726+00:00,external_ems_2,bess_2,good,0.4424,warning,PCS phase voltage imbalance high: 6.0; PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 47.4,6.0,6.2,5.2,47.4,0.0,1.2,2.0,227.8,222.1,228.1,21.2,26.0,19.8,857.5,11.9,49.95,0.0,7.4,55.3,862.7,-35.5,-37.2,55.3,100.0,3326.0,3324.0,26.2,25.0,25.4,20000.0,856.4,0,0
634734,2026-08-14T05:38:52.629745+00:00,external_ems_2,bess_2,good,0.4424,warning,PCS phase voltage imbalance high: 6.0; PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 47.4,6.0,6.2,5.2,47.4,0.0,1.2,2.0,227.8,222.1,228.1,21.2,26.0,19.8,857.5,11.9,49.95,0.0,7.4,55.3,862.7,-35.5,-37.2,55.3,100.0,3326.0,3324.0,26.2,25.0,25.4,20000.0,856.4,0,0
634960,2026-08-14T05:40:45.618584+00:00,external_ems_2,bess_2,good,0.4682,warning,PCS DC current and BMS current mismatch: 49.2,0.8,3.6,4.6,49.2,0.0,1.1,2.0,255.0,254.4,255.2,53.9,50.4,54.0,864.0,-54.7,50.3,0.0,-42.9,55.3,859.4,-5.5,-2.8,55.3,100.0,3306.0,3304.0,26.1,25.0,25.3,20000.0,856.4,0,0
634962,2026-08-14T05:40:46.629040+00:00,external_ems_2,bess_2,good,0.4682,warning,PCS DC current and BMS current mismatch: 49.2,0.8,3.6,4.6,49.2,0.0,1.1,2.0,255.0,254.4,255.2,53.9,50.4,54.0,864.0,-54.7,50.3,0.0,-42.9,55.3,859.4,-5.5,-2.8,55.3,100.0,3306.0,3304.0,26.1,25.0,25.3,20000.0,856.4,0,0
634964,2026-08-14T05:40:47.619476+00:00,external_ems_2,bess_2,good,0.6621,warning,PCS DC voltage and BMS voltage mismatch: 8.0; PCS DC current and BMS current mismatch: 80.3,0.8,3.6,8.0,80.3,0.0,1.1,1.0,255.0,254.4,255.2,53.9,50.4,54.0,864.0,-54.7,50.3,0.0,-42.9,55.3,856.0,25.6,24.6,55.3,100.0,3300.0,3299.0,26.1,25.0,25.3,20000.0,856.4,0,0
634966,2026-08-14T05:40:48.618570+00:00,external_ems_2,bess_2,good,0.6621,warning,PCS DC voltage and BMS voltage mismatch: 8.0; PCS DC current and BMS current mismatch: 80.3,0.8,3.6,8.0,80.3,0.0,1.1,1.0,255.0,254.4,255.2,53.9,50.4,54.0,864.0,-54.7,50.3,0.0,-42.9,55.3,856.0,25.6,24.6,55.3,100.0,3300.0,3299.0,26.1,25.0,25.3,20000.0,856.4,0,0
634968,2026-08-14T05:40:49.629636+00:00,external_ems_2,bess_2,good,0.6621,warning,PCS DC voltage and BMS voltage mismatch: 8.0; PCS DC current and BMS current mismatch: 80.3,0.8,3.6,8.0,80.3,0.0,1.1,1.0,255.0,254.4,255.2,53.9,50.4,54.0,864.0,-54.7,50.3,0.0,-42.9,55.3,856.0,25.6,24.6,55.3,100.0,3300.0,3299.0,26.1,25.0,25.3,20000.0,856.4,0,0
634970,2026-08-14T05:40:50.619156+00:00,external_ems_2,bess_2,good,0.6621,warning,PCS DC voltage and BMS voltage mismatch: 8.0; PCS DC current and BMS current mismatch: 80.3,0.8,3.6,8.0,80.3,0.0,1.1,1.0,255.0,254.4,255.2,53.9,50.4,54.0,864.0,-54.7,50.3,0.0,-42.9,55.3,856.0,25.6,24.6,55.3,100.0,3300.0,3299.0,26.1,25.0,25.3,20000.0,856.4,0,0
634972,2026-08-14T05:40:51.618691+00:00,external_ems_2,bess_2,good,0.6621,warning,PCS DC voltage and BMS voltage mismatch: 8.0; PCS DC current and BMS current mismatch: 80.3,0.8,3.6,8.0,80.3,0.0,1.1,1.0,255.0,254.4,255.2,53.9,50.4,54.0,864.0,-54.7,50.3,0.0,-42.9,55.3,856.0,25.6,24.6,55.3,100.0,3300.0,3299.0,26.1,25.0,25.3,20000.0,856.4,0,0
635192,2026-08-14T05:42:41.628689+00:00,external_ems_2,bess_2,good,0.3608,warning,PCS DC current and BMS current mismatch: 42.5,2.2,2.7,4.4,42.5,0.0,1.2,2.0,232.9,231.0,233.2,21.6,18.9,21.1,857.3,7.1,49.96,0.0,0.1,55.3,861.7,-35.4,-34.0,55.3,100.0,3318.0,3316.0,26.1,24.9,25.3,20000.0,856.4,0,0
635194,2026-08-14T05:42:42.618754+00:00,external_ems_2,bess_2,good,0.3608,warning,PCS DC current and BMS current mismatch: 42.5,2.2,2.7,4.4,42.5,0.0,1.2,2.0,232.9,231.0,233.2,21.6,18.9,21.1,857.3,7.1,49.96,0.0,0.1,55.3,861.7,-35.4,-34.0,55.3,100.0,3318.0,3316.0,26.1,24.9,25.3,20000.0,856.4,0,0
635196,2026-08-14T05:42:43.618589+00:00,external_ems_2,bess_2,good,0.3608,warning,PCS DC current and BMS current mismatch: 42.5,2.2,2.7,4.4,42.5,0.0,1.2,2.0,232.9,231.0,233.2,21.6,18.9,21.1,857.3,7.1,49.96,0.0,0.1,55.3,861.7,-35.4,-34.0,55.3,100.0,3318.0,3316.0,26.1,24.9,25.3,20000.0,856.4,0,0
635198,2026-08-14T05:42:44.629976+00:00,external_ems_2,bess_2,good,0.3608,warning,PCS DC current and BMS current mismatch: 42.5,2.2,2.7,4.4,42.5,0.0,1.2,2.0,232.9,231.0,233.2,21.6,18.9,21.1,857.3,7.1,49.96,0.0,0.1,55.3,861.7,-35.4,-34.0,55.3,100.0,3318.0,3316.0,26.1,24.9,25.3,20000.0,856.4,0,0
635200,2026-08-14T05:42:45.618581+00:00,external_ems_2,bess_2,good,0.3608,warning,PCS DC current and BMS current mismatch: 42.5,2.2,2.7,4.4,42.5,0.0,1.2,2.0,232.9,231.0,233.2,21.6,18.9,21.1,857.3,7.1,49.96,0.0,0.1,55.3,861.7,-35.4,-34.0,55.3,100.0,3318.0,3316.0,26.1,24.9,25.3,20000.0,856.4,0,0
635202,2026-08-14T05:42:46.629752+00:00,external_ems_2,bess_2,good,0.599,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 57.1,1.5,2.9,5.6,57.1,0.0,1.2,2.0,231.3,229.8,231.1,26.9,28.0,25.1,856.1,21.7,49.88,0.0,8.1,55.3,861.7,-35.4,-34.0,55.3,100.0,3318.0,3316.0,26.1,24.9,25.3,20000.0,856.4,0,0
635204,2026-08-14T05:42:47.618888+00:00,external_ems_2,bess_2,good,0.599,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 57.1,1.5,2.9,5.6,57.1,0.0,1.2,2.0,231.3,229.8,231.1,26.9,28.0,25.1,856.1,21.7,49.88,0.0,8.1,55.3,861.7,-35.4,-34.0,55.3,100.0,3318.0,3316.0,26.1,24.9,25.3,20000.0,856.4,0,0
635430,2026-08-14T05:44:40.629365+00:00,external_ems_2,bess_2,good,0.5266,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 52.5,0.4,0.3,5.8,52.5,0.0,1.2,2.0,253.0,252.8,253.2,61.6,61.8,61.5,863.2,-46.8,50.37,0.0,-50.1,55.3,857.4,5.7,4.3,55.3,100.0,3306.0,3304.0,26.0,24.8,25.2,20000.0,856.4,0,0
635432,2026-08-14T05:44:41.618636+00:00,external_ems_2,bess_2,good,0.5266,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 52.5,0.4,0.3,5.8,52.5,0.0,1.2,2.0,253.0,252.8,253.2,61.6,61.8,61.5,863.2,-46.8,50.37,0.0,-50.1,55.3,857.4,5.7,4.3,55.3,100.0,3306.0,3304.0,26.0,24.8,25.2,20000.0,856.4,0,0
635434,2026-08-14T05:44:42.618623+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 71.6,0.4,0.3,7.2,71.6,0.0,1.2,2.0,253.0,252.8,253.2,61.6,61.8,61.5,863.2,-46.8,50.37,0.0,-50.1,55.3,856.0,24.8,24.7,55.3,100.0,3301.0,3299.0,26.0,24.8,25.2,20000.0,856.4,0,0
635436,2026-08-14T05:44:43.618583+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 71.6,0.4,0.3,7.2,71.6,0.0,1.2,2.0,253.0,252.8,253.2,61.6,61.8,61.5,863.2,-46.8,50.37,0.0,-50.1,55.3,856.0,24.8,24.7,55.3,100.0,3301.0,3299.0,26.0,24.8,25.2,20000.0,856.4,0,0
635438,2026-08-14T05:44:44.628698+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 71.6,0.4,0.3,7.2,71.6,0.0,1.2,2.0,253.0,252.8,253.2,61.6,61.8,61.5,863.2,-46.8,50.37,0.0,-50.1,55.3,856.0,24.8,24.7,55.3,100.0,3301.0,3299.0,26.0,24.8,25.2,20000.0,856.4,0,0
635440,2026-08-14T05:44:45.618582+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 71.6,0.4,0.3,7.2,71.6,0.0,1.2,2.0,253.0,252.8,253.2,61.6,61.8,61.5,863.2,-46.8,50.37,0.0,-50.1,55.3,856.0,24.8,24.7,55.3,100.0,3301.0,3299.0,26.0,24.8,25.2,20000.0,856.4,0,0
635662,2026-08-14T05:46:36.618570+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 61.4,0.5,2.3,6.3,61.4,0.0,1.2,2.0,229.1,229.2,229.6,25.8,23.5,24.0,855.4,23.2,49.88,0.0,9.7,55.3,861.7,-38.2,-38.7,55.3,100.0,3314.0,3312.0,26.0,24.8,25.2,20000.0,856.4,0,0
635664,2026-08-14T05:46:37.629165+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 61.4,0.5,2.3,6.3,61.4,0.0,1.2,2.0,229.1,229.2,229.6,25.8,23.5,24.0,855.4,23.2,49.88,0.0,9.7,55.3,861.7,-38.2,-38.7,55.3,100.0,3314.0,3312.0,26.0,24.8,25.2,20000.0,856.4,0,0
635666,2026-08-14T05:46:38.618651+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 61.4,0.5,2.3,6.3,61.4,0.0,1.2,2.0,229.1,229.2,229.6,25.8,23.5,24.0,855.4,23.2,49.88,0.0,9.7,55.3,861.7,-38.2,-38.7,55.3,100.0,3314.0,3312.0,26.0,24.8,25.2,20000.0,856.4,0,0
635668,2026-08-14T05:46:39.629189+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 61.4,0.5,2.3,6.3,61.4,0.0,1.2,2.0,229.1,229.2,229.6,25.8,23.5,24.0,855.4,23.2,49.88,0.0,9.7,55.3,861.7,-38.2,-38.7,55.3,100.0,3314.0,3312.0,26.0,24.8,25.2,20000.0,856.4,0,0
635670,2026-08-14T05:46:40.618562+00:00,external_ems_2,bess_2,good,0.443,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 47.5,0.3,1.6,5.3,47.5,0.0,1.2,2.0,224.7,224.7,225.0,20.3,18.7,18.8,856.4,9.3,49.92,0.0,6.5,55.3,861.7,-38.2,-38.7,55.3,100.0,3314.0,3312.0,26.0,24.8,25.2,20000.0,856.4,0,0
635672,2026-08-14T05:46:41.629054+00:00,external_ems_2,bess_2,good,0.443,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 47.5,0.3,1.6,5.3,47.5,0.0,1.2,2.0,224.7,224.7,225.0,20.3,18.7,18.8,856.4,9.3,49.92,0.0,6.5,55.3,861.7,-38.2,-38.7,55.3,100.0,3314.0,3312.0,26.0,24.8,25.2,20000.0,856.4,0,0
635898,2026-08-14T05:48:34.618578+00:00,external_ems_2,bess_2,good,0.5175,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 52.1,0.4,0.7,5.4,52.1,0.0,1.2,2.0,256.0,255.9,256.3,54.5,53.8,54.2,861.8,-39.0,50.27,0.0,-40.9,54.9,856.4,13.1,10.8,54.9,100.0,3301.0,3299.0,26.0,24.8,25.2,20000.0,856.4,0,0
635900,2026-08-14T05:48:35.618580+00:00,external_ems_2,bess_2,good,0.5175,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 52.1,0.4,0.7,5.4,52.1,0.0,1.2,2.0,256.0,255.9,256.3,54.5,53.8,54.2,861.8,-39.0,50.27,0.0,-40.9,54.9,856.4,13.1,10.8,54.9,100.0,3301.0,3299.0,26.0,24.8,25.2,20000.0,856.4,0,0
635912,2026-08-14T05:48:41.618585+00:00,external_ems_2,bess_2,good,0.5438,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 53.7,0.1,1.5,5.5,53.7,0.0,1.2,2.0,235.7,235.7,235.6,12.2,11.2,10.7,857.2,8.6,49.97,0.0,1.7,54.9,862.7,-45.1,-43.9,54.9,100.0,3320.0,3318.0,26.0,24.8,25.2,20000.0,856.4,0,0
635914,2026-08-14T05:48:42.618588+00:00,external_ems_2,bess_2,good,0.5438,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 53.7,0.1,1.5,5.5,53.7,0.0,1.2,2.0,235.7,235.7,235.6,12.2,11.2,10.7,857.2,8.6,49.97,0.0,1.7,54.9,862.7,-45.1,-43.9,54.9,100.0,3320.0,3318.0,26.0,24.8,25.2,20000.0,856.4,0,0
636382,2026-08-14T05:52:36.618813+00:00,external_ems_2,bess_2,good,0.5752,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 55.7,1.5,3.7,5.4,55.7,0.0,1.1,1.0,250.2,248.9,250.4,61.0,58.1,61.8,861.8,-45.3,50.35,0.0,-49.7,54.9,856.4,10.4,10.5,54.9,100.0,3299.0,3298.0,25.9,24.8,25.1,20000.0,856.4,0,0
636384,2026-08-14T05:52:37.618618+00:00,external_ems_2,bess_2,good,0.5752,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 55.7,1.5,3.7,5.4,55.7,0.0,1.1,1.0,250.2,248.9,250.4,61.0,58.1,61.8,861.8,-45.3,50.35,0.0,-49.7,54.9,856.4,10.4,10.5,54.9,100.0,3299.0,3298.0,25.9,24.8,25.1,20000.0,856.4,0,0
636386,2026-08-14T05:52:38.629795+00:00,external_ems_2,bess_2,good,0.5752,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 55.7,1.5,3.7,5.4,55.7,0.0,1.1,1.0,250.2,248.9,250.4,61.0,58.1,61.8,861.8,-45.3,50.35,0.0,-49.7,54.9,856.4,10.4,10.5,54.9,100.0,3299.0,3298.0,25.9,24.8,25.1,20000.0,856.4,0,0
636388,2026-08-14T05:52:39.618580+00:00,external_ems_2,bess_2,good,0.5752,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 55.7,1.5,3.7,5.4,55.7,0.0,1.1,1.0,250.2,248.9,250.4,61.0,58.1,61.8,861.8,-45.3,50.35,0.0,-49.7,54.9,856.4,10.4,10.5,54.9,100.0,3299.0,3298.0,25.9,24.8,25.1,20000.0,856.4,0,0
