id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
636610,2026-08-14T05:54:30.629193+00:00,external_ems_2,bess_2,good,0.3592,warning,PCS DC current and BMS current mismatch: 42.4,1.0,3.2,4.9,42.4,0.0,1.2,2.0,245.5,245.1,246.1,20.5,17.3,20.4,857.2,-6.0,50.04,0.0,-6.4,54.9,862.1,-48.4,-47.9,54.9,100.0,3310.0,3308.0,25.9,24.7,25.1,20000.0,856.4,0,0
636612,2026-08-14T05:54:31.618595+00:00,external_ems_2,bess_2,good,0.3592,warning,PCS DC current and BMS current mismatch: 42.4,1.0,3.2,4.9,42.4,0.0,1.2,2.0,245.5,245.1,246.1,20.5,17.3,20.4,857.2,-6.0,50.04,0.0,-6.4,54.9,862.1,-48.4,-47.9,54.9,100.0,3310.0,3308.0,25.9,24.7,25.1,20000.0,856.4,0,0
636614,2026-08-14T05:54:32.628885+00:00,external_ems_2,bess_2,good,0.3592,warning,PCS DC current and BMS current mismatch: 42.4,1.0,3.2,4.9,42.4,0.0,1.2,2.0,245.5,245.1,246.1,20.5,17.3,20.4,857.2,-6.0,50.04,0.0,-6.4,54.9,862.1,-48.4,-47.9,54.9,100.0,3310.0,3308.0,25.9,24.7,25.1,20000.0,856.4,0,0
636616,2026-08-14T05:54:33.618620+00:00,external_ems_2,bess_2,good,0.3592,warning,PCS DC current and BMS current mismatch: 42.4,1.0,3.2,4.9,42.4,0.0,1.2,2.0,245.5,245.1,246.1,20.5,17.3,20.4,857.2,-6.0,50.04,0.0,-6.4,54.9,862.1,-48.4,-47.9,54.9,100.0,3310.0,3308.0,25.9,24.7,25.1,20000.0,856.4,0,0
636618,2026-08-14T05:54:34.618580+00:00,external_ems_2,bess_2,good,0.6621,warning,PCS DC voltage and BMS voltage mismatch: 8.0; PCS DC current and BMS current mismatch: 83.6,1.9,5.0,8.0,83.6,0.0,1.2,2.0,219.0,217.1,219.0,40.4,41.7,36.7,854.1,35.2,49.82,0.0,22.2,54.9,862.1,-48.4,-47.9,54.9,100.0,3310.0,3308.0,25.9,24.7,25.1,20000.0,856.4,0,0
636620,2026-08-14T05:54:35.618583+00:00,external_ems_2,bess_2,good,0.6621,warning,PCS DC voltage and BMS voltage mismatch: 8.0; PCS DC current and BMS current mismatch: 83.6,1.9,5.0,8.0,83.6,0.0,1.2,2.0,219.0,217.1,219.0,40.4,41.7,36.7,854.1,35.2,49.82,0.0,22.2,54.9,862.1,-48.4,-47.9,54.9,100.0,3310.0,3308.0,25.9,24.7,25.1,20000.0,856.4,0,0
637316,2026-08-14T06:00:23.618665+00:00,external_ems_2,bess_2,good,0.4446,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 47.6,0.2,0.7,5.3,47.6,0.0,1.3,2.0,245.3,245.5,245.3,25.3,24.6,25.1,857.1,-6.9,49.97,0.0,-15.6,54.5,862.4,-54.5,-54.9,54.5,100.0,3320.0,3318.0,25.8,24.5,24.9,20000.0,856.4,0,0
637318,2026-08-14T06:00:24.628805+00:00,external_ems_2,bess_2,good,0.4446,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 47.6,0.2,0.7,5.3,47.6,0.0,1.3,2.0,245.3,245.5,245.3,25.3,24.6,25.1,857.1,-6.9,49.97,0.0,-15.6,54.5,862.4,-54.5,-54.9,54.5,100.0,3320.0,3318.0,25.8,24.5,24.9,20000.0,856.4,0,0
637320,2026-08-14T06:00:25.619772+00:00,external_ems_2,bess_2,good,0.4446,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 47.6,0.2,0.7,5.3,47.6,0.0,1.3,2.0,245.3,245.5,245.3,25.3,24.6,25.1,857.1,-6.9,49.97,0.0,-15.6,54.5,862.4,-54.5,-54.9,54.5,100.0,3320.0,3318.0,25.8,24.5,24.9,20000.0,856.4,0,0
637322,2026-08-14T06:00:26.619163+00:00,external_ems_2,bess_2,good,0.4446,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 47.6,0.2,0.7,5.3,47.6,0.0,1.3,2.0,245.3,245.5,245.3,25.3,24.6,25.1,857.1,-6.9,49.97,0.0,-15.6,54.5,862.4,-54.5,-54.9,54.5,100.0,3320.0,3318.0,25.8,24.5,24.9,20000.0,856.4,0,0
637350,2026-08-14T06:00:40.619289+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 61.0,0.4,1.6,6.8,61.0,0.0,1.3,2.0,223.6,224.0,223.8,12.3,10.7,10.7,857.3,3.7,49.97,0.0,1.3,54.5,864.1,-57.3,-57.2,54.5,100.0,3326.0,3324.0,25.8,24.5,24.9,20000.0,856.4,0,0
637352,2026-08-14T06:00:41.619013+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 61.0,0.4,1.6,6.8,61.0,0.0,1.3,2.0,223.6,224.0,223.8,12.3,10.7,10.7,857.3,3.7,49.97,0.0,1.3,54.5,864.1,-57.3,-57.2,54.5,100.0,3326.0,3324.0,25.8,24.5,24.9,20000.0,856.4,0,0
637766,2026-08-14T06:04:08.618573+00:00,external_ems_2,bess_2,good,0.6648,warning,PCS DC voltage and BMS voltage mismatch: 8.4; PCS DC current and BMS current mismatch: 80.3,0.3,1.7,8.4,80.3,0.0,1.3,3.0,214.5,214.7,214.8,27.6,25.9,25.9,858.0,22.7,49.89,0.0,8.8,54.5,866.4,-57.6,-57.4,54.5,100.0,3336.0,3333.0,25.8,24.5,25.0,20000.0,856.4,0,0
637768,2026-08-14T06:04:09.618578+00:00,external_ems_2,bess_2,good,0.6648,warning,PCS DC voltage and BMS voltage mismatch: 8.4; PCS DC current and BMS current mismatch: 80.3,0.3,1.7,8.4,80.3,0.0,1.3,3.0,214.5,214.7,214.8,27.6,25.9,25.9,858.0,22.7,49.89,0.0,8.8,54.5,866.4,-57.6,-57.4,54.5,100.0,3336.0,3333.0,25.8,24.5,25.0,20000.0,856.4,0,0
638006,2026-08-14T06:06:08.618648+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 66.0,0.5,1.7,6.8,66.0,0.0,1.3,2.0,229.3,229.6,229.8,13.3,11.6,12.1,857.3,7.6,49.93,0.0,1.4,54.5,864.1,-58.4,-56.1,54.5,100.0,3326.0,3324.0,25.8,24.5,24.9,20000.0,856.4,0,0
638008,2026-08-14T06:06:09.618574+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 66.0,0.5,1.7,6.8,66.0,0.0,1.3,2.0,229.3,229.6,229.8,13.3,11.6,12.1,857.3,7.6,49.93,0.0,1.4,54.5,864.1,-58.4,-56.1,54.5,100.0,3326.0,3324.0,25.8,24.5,24.9,20000.0,856.4,0,0
638714,2026-08-14T06:12:02.619370+00:00,external_ems_2,bess_2,good,0.6695,warning,PCS phase voltage imbalance high: 5.3; PCS DC voltage and BMS voltage mismatch: 9.0; PCS DC current and BMS current mismatch: 86.9,5.3,7.2,9.0,86.9,0.0,1.3,2.0,221.2,216.1,221.4,43.0,46.3,39.1,853.1,35.8,49.78,0.0,22.7,54.5,862.1,-51.1,-51.1,54.5,100.0,3319.0,3317.0,25.7,24.4,24.8,20000.0,856.4,0,0
638716,2026-08-14T06:12:03.618574+00:00,external_ems_2,bess_2,good,0.6695,warning,PCS phase voltage imbalance high: 5.3; PCS DC voltage and BMS voltage mismatch: 9.0; PCS DC current and BMS current mismatch: 86.9,5.3,7.2,9.0,86.9,0.0,1.3,2.0,221.2,216.1,221.4,43.0,46.3,39.1,853.1,35.8,49.78,0.0,22.7,54.5,862.1,-51.1,-51.1,54.5,100.0,3319.0,3317.0,25.7,24.4,24.8,20000.0,856.4,0,0
638942,2026-08-14T06:13:56.629707+00:00,external_ems_2,bess_2,good,0.5772,warning,PCS phase current imbalance high: 9.0; PCS DC current and BMS current mismatch: 55.9,2.2,9.0,4.6,55.9,0.0,1.3,2.0,256.5,254.4,256.6,65.6,57.4,66.4,859.6,-46.9,50.29,0.0,-47.6,54.5,855.0,9.0,9.4,54.5,100.0,3291.0,3289.0,25.7,24.4,24.8,20000.0,856.4,0,0
638944,2026-08-14T06:13:57.619502+00:00,external_ems_2,bess_2,good,0.5772,warning,PCS phase current imbalance high: 9.0; PCS DC current and BMS current mismatch: 55.9,2.2,9.0,4.6,55.9,0.0,1.3,2.0,256.5,254.4,256.6,65.6,57.4,66.4,859.6,-46.9,50.29,0.0,-47.6,54.5,855.0,9.0,9.4,54.5,100.0,3291.0,3289.0,25.7,24.4,24.8,20000.0,856.4,0,0
638946,2026-08-14T06:13:58.618851+00:00,external_ems_2,bess_2,good,0.6429,warning,PCS phase current imbalance high: 9.0; PCS DC current and BMS current mismatch: 63.2,2.2,9.0,4.9,63.2,0.0,1.3,2.0,256.5,254.4,256.6,65.6,57.4,66.4,859.6,-46.9,50.29,0.0,-47.6,54.5,854.7,16.3,16.9,54.5,100.0,3295.0,3293.0,25.7,24.4,24.8,20000.0,856.4,0,0
638948,2026-08-14T06:13:59.618580+00:00,external_ems_2,bess_2,good,0.6429,warning,PCS phase current imbalance high: 9.0; PCS DC current and BMS current mismatch: 63.2,2.2,9.0,4.9,63.2,0.0,1.3,2.0,256.5,254.4,256.6,65.6,57.4,66.4,859.6,-46.9,50.29,0.0,-47.6,54.5,854.7,16.3,16.9,54.5,100.0,3295.0,3293.0,25.7,24.4,24.8,20000.0,856.4,0,0
638950,2026-08-14T06:14:00.629515+00:00,external_ems_2,bess_2,good,0.6429,warning,PCS phase current imbalance high: 9.0; PCS DC current and BMS current mismatch: 63.2,2.2,9.0,4.9,63.2,0.0,1.3,2.0,256.5,254.4,256.6,65.6,57.4,66.4,859.6,-46.9,50.29,0.0,-47.6,54.5,854.7,16.3,16.9,54.5,100.0,3295.0,3293.0,25.7,24.4,24.8,20000.0,856.4,0,0
638952,2026-08-14T06:14:01.618578+00:00,external_ems_2,bess_2,good,0.6429,warning,PCS phase current imbalance high: 9.0; PCS DC current and BMS current mismatch: 63.2,2.2,9.0,4.9,63.2,0.0,1.3,2.0,256.5,254.4,256.6,65.6,57.4,66.4,859.6,-46.9,50.29,0.0,-47.6,54.5,854.7,16.3,16.9,54.5,100.0,3295.0,3293.0,25.7,24.4,24.8,20000.0,856.4,0,0
639438,2026-08-14T06:18:04.629104+00:00,external_ems_2,bess_2,good,0.6464,warning,PCS phase voltage imbalance high: 5.1; PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 63.2,5.1,7.6,5.7,63.2,0.0,1.3,2.0,241.0,236.5,241.6,63.2,57.2,64.8,864.4,-48.6,50.31,0.0,-44.9,54.5,858.7,14.6,14.7,54.5,100.0,3311.0,3309.0,25.8,24.5,24.9,20000.0,856.4,0,0
639440,2026-08-14T06:18:05.618934+00:00,external_ems_2,bess_2,good,0.6464,warning,PCS phase voltage imbalance high: 5.1; PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 63.2,5.1,7.6,5.7,63.2,0.0,1.3,2.0,241.0,236.5,241.6,63.2,57.2,64.8,864.4,-48.6,50.31,0.0,-44.9,54.5,858.7,14.6,14.7,54.5,100.0,3311.0,3309.0,25.8,24.5,24.9,20000.0,856.4,0,0
639442,2026-08-14T06:18:06.629774+00:00,external_ems_2,bess_2,good,0.6464,warning,PCS phase voltage imbalance high: 5.1; PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 63.2,5.1,7.6,5.7,63.2,0.0,1.3,2.0,241.0,236.5,241.6,63.2,57.2,64.8,864.4,-48.6,50.31,0.0,-44.9,54.5,858.7,14.6,14.7,54.5,100.0,3311.0,3309.0,25.8,24.5,24.9,20000.0,856.4,0,0
639444,2026-08-14T06:18:07.618578+00:00,external_ems_2,bess_2,good,0.6464,warning,PCS phase voltage imbalance high: 5.1; PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 63.2,5.1,7.6,5.7,63.2,0.0,1.3,2.0,241.0,236.5,241.6,63.2,57.2,64.8,864.4,-48.6,50.31,0.0,-44.9,54.5,858.7,14.6,14.7,54.5,100.0,3311.0,3309.0,25.8,24.5,24.9,20000.0,856.4,0,0
639446,2026-08-14T06:18:08.618560+00:00,external_ems_2,bess_2,good,0.651,warning,PCS phase voltage imbalance high: 7.9; PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 63.2,7.9,5.1,5.7,63.2,0.0,1.3,2.0,237.7,229.8,237.5,12.2,15.9,10.8,864.4,-48.6,49.95,0.0,3.2,54.5,858.7,14.6,14.7,54.5,100.0,3311.0,3309.0,25.8,24.5,24.9,20000.0,856.4,0,0
639666,2026-08-14T06:19:58.628801+00:00,external_ems_2,bess_2,good,0.5496,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 53.8,1.4,2.0,6.1,53.8,0.0,1.3,2.0,245.0,243.9,245.3,15.6,13.6,15.0,856.6,6.4,49.96,0.0,-0.6,54.5,862.7,-47.4,-46.8,54.5,100.0,3320.0,3318.0,25.7,24.4,24.8,20000.0,856.4,0,0
639668,2026-08-14T06:19:59.618579+00:00,external_ems_2,bess_2,good,0.5496,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 53.8,1.4,2.0,6.1,53.8,0.0,1.3,2.0,245.0,243.9,245.3,15.6,13.6,15.0,856.6,6.4,49.96,0.0,-0.6,54.5,862.7,-47.4,-46.8,54.5,100.0,3320.0,3318.0,25.7,24.4,24.8,20000.0,856.4,0,0
639670,2026-08-14T06:20:00.629521+00:00,external_ems_2,bess_2,good,0.5496,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 53.8,1.4,2.0,6.1,53.8,0.0,1.3,2.0,245.0,243.9,245.3,15.6,13.6,15.0,856.6,6.4,49.96,0.0,-0.6,54.5,862.7,-47.4,-46.8,54.5,100.0,3320.0,3318.0,25.7,24.4,24.8,20000.0,856.4,0,0
639672,2026-08-14T06:20:01.618586+00:00,external_ems_2,bess_2,good,0.5496,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 53.8,1.4,2.0,6.1,53.8,0.0,1.3,2.0,245.0,243.9,245.3,15.6,13.6,15.0,856.6,6.4,49.96,0.0,-0.6,54.5,862.7,-47.4,-46.8,54.5,100.0,3320.0,3318.0,25.7,24.4,24.8,20000.0,856.4,0,0
639674,2026-08-14T06:20:02.618576+00:00,external_ems_2,bess_2,good,0.6586,warning,PCS DC voltage and BMS voltage mismatch: 7.5; PCS DC current and BMS current mismatch: 81.0,2.1,4.7,7.5,81.0,0.0,1.3,2.0,218.4,216.6,218.7,38.6,40.2,35.5,855.2,33.6,49.83,0.0,21.1,54.5,862.7,-47.4,-46.8,54.5,100.0,3320.0,3318.0,25.7,24.4,24.8,20000.0,856.4,0,0
639676,2026-08-14T06:20:03.629083+00:00,external_ems_2,bess_2,good,0.6586,warning,PCS DC voltage and BMS voltage mismatch: 7.5; PCS DC current and BMS current mismatch: 81.0,2.1,4.7,7.5,81.0,0.0,1.3,2.0,218.4,216.6,218.7,38.6,40.2,35.5,855.2,33.6,49.83,0.0,21.1,54.5,862.7,-47.4,-46.8,54.5,100.0,3320.0,3318.0,25.7,24.4,24.8,20000.0,856.4,0,0
641172,2026-08-14T06:32:31.618574+00:00,external_ems_2,bess_2,good,0.5085,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 51.5,0.6,0.4,5.5,51.5,0.0,1.4,3.0,243.9,243.4,244.0,70.9,71.3,71.0,869.2,-50.3,50.36,0.0,-50.8,55.6,863.7,1.2,1.0,55.6,100.0,3327.0,3324.0,25.8,24.4,24.8,20000.0,856.4,0,0
641174,2026-08-14T06:32:32.629252+00:00,external_ems_2,bess_2,good,0.5085,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 51.5,0.6,0.4,5.5,51.5,0.0,1.4,3.0,243.9,243.4,244.0,70.9,71.3,71.0,869.2,-50.3,50.36,0.0,-50.8,55.6,863.7,1.2,1.0,55.6,100.0,3327.0,3324.0,25.8,24.4,24.8,20000.0,856.4,0,0
641176,2026-08-14T06:32:33.618574+00:00,external_ems_2,bess_2,good,0.5085,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 51.5,0.6,0.4,5.5,51.5,0.0,1.4,3.0,243.9,243.4,244.0,70.9,71.3,71.0,869.2,-50.3,50.36,0.0,-50.8,55.6,863.7,1.2,1.0,55.6,100.0,3327.0,3324.0,25.8,24.4,24.8,20000.0,856.4,0,0
641178,2026-08-14T06:32:34.628877+00:00,external_ems_2,bess_2,good,0.5085,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 51.5,0.6,0.4,5.5,51.5,0.0,1.4,3.0,243.9,243.4,244.0,70.9,71.3,71.0,869.2,-50.3,50.36,0.0,-50.8,55.6,863.7,1.2,1.0,55.6,100.0,3327.0,3324.0,25.8,24.4,24.8,20000.0,856.4,0,0
641180,2026-08-14T06:32:35.618862+00:00,external_ems_2,bess_2,good,0.5085,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 51.5,0.3,2.3,5.5,51.5,0.0,1.4,3.0,221.7,221.9,222.0,38.9,37.3,36.6,869.2,-50.3,49.82,0.0,18.7,55.6,863.7,1.2,1.0,55.6,100.0,3327.0,3324.0,25.8,24.4,24.8,20000.0,856.4,0,0
641730,2026-08-14T06:37:10.618580+00:00,external_ems_2,bess_2,good,0.4939,warning,PCS DC current and BMS current mismatch: 50.8,0.4,0.9,4.0,50.8,0.0,1.3,2.0,239.7,239.3,239.6,61.2,60.9,61.8,866.7,-49.6,50.28,0.0,-44.4,55.6,862.7,1.2,1.1,55.6,100.0,3344.0,3342.0,25.7,24.4,24.8,20000.0,856.4,0,0
641732,2026-08-14T06:37:11.618577+00:00,external_ems_2,bess_2,good,0.4939,warning,PCS DC current and BMS current mismatch: 50.8,0.4,0.9,4.0,50.8,0.0,1.3,2.0,239.7,239.3,239.6,61.2,60.9,61.8,866.7,-49.6,50.28,0.0,-44.4,55.6,862.7,1.2,1.1,55.6,100.0,3344.0,3342.0,25.7,24.4,24.8,20000.0,856.4,0,0
641734,2026-08-14T06:37:12.628720+00:00,external_ems_2,bess_2,good,0.4939,warning,PCS DC current and BMS current mismatch: 50.8,0.4,0.9,4.0,50.8,0.0,1.3,2.0,239.7,239.3,239.6,61.2,60.9,61.8,866.7,-49.6,50.28,0.0,-44.4,55.6,862.7,1.2,1.1,55.6,100.0,3344.0,3342.0,25.7,24.4,24.8,20000.0,856.4,0,0
641736,2026-08-14T06:37:13.618582+00:00,external_ems_2,bess_2,good,0.4939,warning,PCS DC current and BMS current mismatch: 50.8,0.4,0.9,4.0,50.8,0.0,1.3,2.0,239.7,239.3,239.6,61.2,60.9,61.8,866.7,-49.6,50.28,0.0,-44.4,55.6,862.7,1.2,1.1,55.6,100.0,3344.0,3342.0,25.7,24.4,24.8,20000.0,856.4,0,0
641958,2026-08-14T06:39:04.618562+00:00,external_ems_2,bess_2,good,0.402,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 44.9,0.8,1.6,5.4,44.9,0.0,1.3,2.0,245.6,245.1,245.9,16.9,15.9,15.3,858.0,12.5,49.93,0.0,7.8,55.6,863.4,-32.4,-33.5,55.6,100.0,3323.0,3321.0,25.7,24.4,24.8,20000.0,856.4,0,0
641960,2026-08-14T06:39:05.628688+00:00,external_ems_2,bess_2,good,0.402,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 44.9,0.8,1.6,5.4,44.9,0.0,1.3,2.0,245.6,245.1,245.9,16.9,15.9,15.3,858.0,12.5,49.93,0.0,7.8,55.6,863.4,-32.4,-33.5,55.6,100.0,3323.0,3321.0,25.7,24.4,24.8,20000.0,856.4,0,0
641962,2026-08-14T06:39:06.619008+00:00,external_ems_2,bess_2,good,0.402,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 44.9,0.8,1.6,5.4,44.9,0.0,1.3,2.0,245.6,245.1,245.9,16.9,15.9,15.3,858.0,12.5,49.93,0.0,7.8,55.6,863.4,-32.4,-33.5,55.6,100.0,3323.0,3321.0,25.7,24.4,24.8,20000.0,856.4,0,0
641964,2026-08-14T06:39:07.629112+00:00,external_ems_2,bess_2,good,0.402,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 44.9,0.8,1.6,5.4,44.9,0.0,1.3,2.0,245.6,245.1,245.9,16.9,15.9,15.3,858.0,12.5,49.93,0.0,7.8,55.6,863.4,-32.4,-33.5,55.6,100.0,3323.0,3321.0,25.7,24.4,24.8,20000.0,856.4,0,0
645524,2026-08-14T07:08:47.618576+00:00,external_ems_2,bess_2,good,0.3768,warning,PCS DC current and BMS current mismatch: 43.5,2.0,4.0,4.4,43.5,0.0,1.4,3.0,240.5,238.7,240.7,58.7,56.0,60.0,874.5,-34.4,50.26,0.0,-38.2,60.4,870.1,9.1,7.7,60.4,100.0,3354.0,3351.0,26.0,24.6,25.0,20000.0,856.4,0,0
645526,2026-08-14T07:08:48.629437+00:00,external_ems_2,bess_2,good,0.3768,warning,PCS DC current and BMS current mismatch: 43.5,2.0,4.0,4.4,43.5,0.0,1.4,3.0,240.5,238.7,240.7,58.7,56.0,60.0,874.5,-34.4,50.26,0.0,-38.2,60.4,870.1,9.1,7.7,60.4,100.0,3354.0,3351.0,26.0,24.6,25.0,20000.0,856.4,0,0
645528,2026-08-14T07:08:49.618576+00:00,external_ems_2,bess_2,good,0.3768,warning,PCS DC current and BMS current mismatch: 43.5,2.0,4.0,4.4,43.5,0.0,1.4,3.0,240.5,238.7,240.7,58.7,56.0,60.0,874.5,-34.4,50.26,0.0,-38.2,60.4,870.1,9.1,7.7,60.4,100.0,3354.0,3351.0,26.0,24.6,25.0,20000.0,856.4,0,0
645530,2026-08-14T07:08:50.618576+00:00,external_ems_2,bess_2,good,0.3768,warning,PCS DC current and BMS current mismatch: 43.5,2.0,4.0,4.4,43.5,0.0,1.4,3.0,240.5,238.7,240.7,58.7,56.0,60.0,874.5,-34.4,50.26,0.0,-38.2,60.4,870.1,9.1,7.7,60.4,100.0,3354.0,3351.0,26.0,24.6,25.0,20000.0,856.4,0,0
645764,2026-08-14T07:10:47.618577+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 74.6,0.4,2.0,6.8,74.6,0.0,1.5,4.0,252.3,252.1,252.5,65.7,64.1,66.1,872.9,-53.8,50.31,0.0,-49.3,60.4,866.1,20.8,21.4,60.4,100.0,3340.0,3336.0,26.0,24.5,24.9,20000.0,856.4,0,0
645766,2026-08-14T07:10:48.630187+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 74.6,0.4,2.0,6.8,74.6,0.0,1.5,4.0,252.3,252.1,252.5,65.7,64.1,66.1,872.9,-53.8,50.31,0.0,-49.3,60.4,866.1,20.8,21.4,60.4,100.0,3340.0,3336.0,26.0,24.5,24.9,20000.0,856.4,0,0
645768,2026-08-14T07:10:49.618600+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 74.6,0.4,2.0,6.8,74.6,0.0,1.5,4.0,252.3,252.1,252.5,65.7,64.1,66.1,872.9,-53.8,50.31,0.0,-49.3,60.4,866.1,20.8,21.4,60.4,100.0,3340.0,3336.0,26.0,24.5,24.9,20000.0,856.4,0,0
645770,2026-08-14T07:10:50.630306+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 74.6,0.4,2.0,6.8,74.6,0.0,1.5,4.0,252.3,252.1,252.5,65.7,64.1,66.1,872.9,-53.8,50.31,0.0,-49.3,60.4,866.1,20.8,21.4,60.4,100.0,3340.0,3336.0,26.0,24.5,24.9,20000.0,856.4,0,0
645992,2026-08-14T07:12:41.618559+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,0.2,2.1,4.6,43.0,0.0,1.5,5.0,224.7,224.7,224.9,37.3,36.2,35.2,864.8,18.8,49.8,0.0,22.9,60.4,869.4,-24.2,-24.6,60.4,100.0,3348.0,3343.0,25.9,24.4,24.9,20000.0,856.4,0,0
645994,2026-08-14T07:12:42.629105+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,0.2,2.1,4.6,43.0,0.0,1.5,5.0,224.7,224.7,224.9,37.3,36.2,35.2,864.8,18.8,49.8,0.0,22.9,60.4,869.4,-24.2,-24.6,60.4,100.0,3348.0,3343.0,25.9,24.4,24.9,20000.0,856.4,0,0
645996,2026-08-14T07:12:43.619603+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,0.2,2.1,4.6,43.0,0.0,1.5,5.0,224.7,224.7,224.9,37.3,36.2,35.2,864.8,18.8,49.8,0.0,22.9,60.4,869.4,-24.2,-24.6,60.4,100.0,3348.0,3343.0,25.9,24.4,24.9,20000.0,856.4,0,0
645998,2026-08-14T07:12:44.618596+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,0.2,2.1,4.6,43.0,0.0,1.5,5.0,224.7,224.7,224.9,37.3,36.2,35.2,864.8,18.8,49.8,0.0,22.9,60.4,869.4,-24.2,-24.6,60.4,100.0,3348.0,3343.0,25.9,24.4,24.9,20000.0,856.4,0,0
646242,2026-08-14T07:14:46.618597+00:00,external_ems_2,bess_2,good,0.5947,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 56.4,0.4,1.9,6.6,56.4,0.0,1.5,6.0,223.3,223.0,223.4,24.9,23.0,23.2,864.8,12.6,49.95,0.0,9.3,60.4,871.4,-43.8,-43.5,60.4,100.0,3358.0,3352.0,25.9,24.4,24.8,20000.0,856.4,0,0
646244,2026-08-14T07:14:47.629900+00:00,external_ems_2,bess_2,good,0.5947,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 56.4,0.4,1.9,6.6,56.4,0.0,1.5,6.0,223.3,223.0,223.4,24.9,23.0,23.2,864.8,12.6,49.95,0.0,9.3,60.4,871.4,-43.8,-43.5,60.4,100.0,3358.0,3352.0,25.9,24.4,24.8,20000.0,856.4,0,0
647176,2026-08-14T07:22:33.629171+00:00,external_ems_2,bess_2,good,0.6283,warning,BMS cell voltage spread high: 10.0; PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 57.8,0.4,0.7,6.5,57.8,0.0,1.5,10.0,256.1,255.7,256.1,66.2,66.9,66.6,869.9,-48.8,50.39,0.0,1.4,59.9,863.4,9.0,7.1,59.9,100.0,3327.0,3317.0,25.8,24.3,24.7,20000.0,856.4,0,0
647178,2026-08-14T07:22:34.618657+00:00,external_ems_2,bess_2,good,0.6283,warning,BMS cell voltage spread high: 10.0; PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 57.8,0.4,0.7,6.5,57.8,0.0,1.5,10.0,256.1,255.7,256.1,66.2,66.9,66.6,869.9,-48.8,50.39,0.0,1.4,59.9,863.4,9.0,7.1,59.9,100.0,3327.0,3317.0,25.8,24.3,24.7,20000.0,856.4,0,0
647180,2026-08-14T07:22:35.629450+00:00,external_ems_2,bess_2,good,0.6635,warning,BMS cell voltage spread high: 10.0; PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 60.4,0.4,0.7,6.5,60.4,0.0,1.5,10.0,256.1,255.7,256.1,66.2,66.9,66.6,869.9,-48.8,50.39,0.0,1.4,59.9,863.4,11.6,9.2,59.9,100.0,3330.0,3320.0,25.8,24.3,24.7,20000.0,856.4,0,0
647182,2026-08-14T07:22:36.619282+00:00,external_ems_2,bess_2,good,0.6635,warning,BMS cell voltage spread high: 10.0; PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 60.4,0.4,0.7,6.5,60.4,0.0,1.5,10.0,256.1,255.7,256.1,66.2,66.9,66.6,869.9,-48.8,50.39,0.0,1.4,59.9,863.4,11.6,9.2,59.9,100.0,3330.0,3320.0,25.8,24.3,24.7,20000.0,856.4,0,0
647184,2026-08-14T07:22:37.618606+00:00,external_ems_2,bess_2,good,0.6635,warning,BMS cell voltage spread high: 10.0; PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 60.4,0.4,0.7,6.5,60.4,0.0,1.5,10.0,256.1,255.7,256.1,66.2,66.9,66.6,869.9,-48.8,50.39,0.0,1.4,59.9,863.4,11.6,9.2,59.9,100.0,3330.0,3320.0,25.8,24.3,24.7,20000.0,856.4,0,0
647186,2026-08-14T07:22:38.630275+00:00,external_ems_2,bess_2,good,0.6635,warning,BMS cell voltage spread high: 10.0; PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 60.4,0.4,0.7,6.5,60.4,0.0,1.5,10.0,256.1,255.7,256.1,66.2,66.9,66.6,869.9,-48.8,50.39,0.0,1.4,59.9,863.4,11.6,9.2,59.9,100.0,3330.0,3320.0,25.8,24.3,24.7,20000.0,856.4,0,0
647188,2026-08-14T07:22:39.618802+00:00,external_ems_2,bess_2,good,0.6635,warning,BMS cell voltage spread high: 10.0; PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 60.4,0.4,0.7,6.5,60.4,0.0,1.5,10.0,256.1,255.7,256.1,66.2,66.9,66.6,869.9,-48.8,50.39,0.0,1.4,59.9,863.4,11.6,9.2,59.9,100.0,3330.0,3320.0,25.8,24.3,24.7,20000.0,856.4,0,0
649975,2026-08-14T07:45:53.618580+00:00,external_ems_1,bess_1,good,0.3515,warning,PCS phase voltage imbalance high: 18.7,18.7,0.2,2.8,0.2,0.0,2.0,1.0,246.1,227.4,227.9,0.8,0.6,0.6,868.3,0.2,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.5,20000.0,855.9,0,0
649977,2026-08-14T07:45:54.629250+00:00,external_ems_1,bess_1,good,0.3515,warning,PCS phase voltage imbalance high: 18.7,18.7,0.2,2.8,0.2,0.0,2.0,1.0,246.1,227.4,227.9,0.8,0.6,0.6,868.3,0.2,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.5,20000.0,855.9,0,0
649979,2026-08-14T07:45:55.619179+00:00,external_ems_1,bess_1,good,0.3515,warning,PCS phase voltage imbalance high: 18.7,18.7,0.2,2.8,0.2,0.0,2.0,1.0,246.1,227.4,227.9,0.8,0.6,0.6,868.3,0.2,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0
649981,2026-08-14T07:45:56.630468+00:00,external_ems_1,bess_1,good,0.3515,warning,PCS phase voltage imbalance high: 18.7,18.7,0.2,2.8,0.2,0.0,2.0,1.0,246.1,227.4,227.9,0.8,0.6,0.6,868.3,0.2,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0
649983,2026-08-14T07:45:57.619022+00:00,external_ems_1,bess_1,good,0.3515,warning,PCS phase voltage imbalance high: 18.7,18.7,0.2,2.8,0.2,0.0,2.0,1.0,246.1,227.4,227.9,0.8,0.6,0.6,868.3,0.2,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0
649985,2026-08-14T07:45:58.618697+00:00,external_ems_1,bess_1,good,0.3515,warning,PCS phase voltage imbalance high: 18.7,18.7,0.2,2.8,0.2,0.0,2.0,1.0,246.1,227.4,227.9,0.8,0.6,0.6,868.3,0.2,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0
652018,2026-08-14T08:02:54.618586+00:00,external_ems_2,bess_2,good,0.5479,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 54.0,3.8,2.2,5.4,54.0,0.0,1.4,2.0,224.3,220.5,224.3,12.6,13.2,11.0,870.7,9.7,49.96,0.0,2.2,64.2,876.1,-44.3,-44.2,64.2,100.0,3374.0,3372.0,25.8,24.4,24.8,20000.0,856.4,0,0
652020,2026-08-14T08:02:55.630132+00:00,external_ems_2,bess_2,good,0.5479,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 54.0,3.8,2.2,5.4,54.0,0.0,1.4,2.0,224.3,220.5,224.3,12.6,13.2,11.0,870.7,9.7,49.96,0.0,2.2,64.2,876.1,-44.3,-44.2,64.2,100.0,3374.0,3372.0,25.8,24.4,24.8,20000.0,856.4,0,0
652486,2026-08-14T08:06:48.618574+00:00,external_ems_2,bess_2,good,0.4858,warning,PCS DC current and BMS current mismatch: 50.3,0.3,0.7,4.9,50.3,0.0,1.5,1.0,254.6,254.7,254.9,69.1,69.4,68.7,874.3,-56.4,50.14,0.0,1.4,64.2,869.4,-6.1,-3.0,64.2,100.0,3346.0,3345.0,25.7,24.2,24.6,20000.0,856.4,0,0
652488,2026-08-14T08:06:49.618574+00:00,external_ems_2,bess_2,good,0.4858,warning,PCS DC current and BMS current mismatch: 50.3,0.3,0.7,4.9,50.3,0.0,1.5,1.0,254.6,254.7,254.9,69.1,69.4,68.7,874.3,-56.4,50.14,0.0,1.4,64.2,869.4,-6.1,-3.0,64.2,100.0,3346.0,3345.0,25.7,24.2,24.6,20000.0,856.4,0,0
652490,2026-08-14T08:06:50.628690+00:00,external_ems_2,bess_2,good,0.6634,warning,PCS DC voltage and BMS voltage mismatch: 8.2; PCS DC current and BMS current mismatch: 82.5,0.3,0.7,8.2,82.5,0.0,1.5,2.0,254.6,254.7,254.9,69.1,69.4,68.7,874.3,-56.4,50.14,0.0,1.4,64.2,866.1,26.1,25.3,64.2,100.0,3336.0,3334.0,25.7,24.2,24.6,20000.0,856.4,0,0
652492,2026-08-14T08:06:51.618576+00:00,external_ems_2,bess_2,good,0.6634,warning,PCS DC voltage and BMS voltage mismatch: 8.2; PCS DC current and BMS current mismatch: 82.5,0.3,0.7,8.2,82.5,0.0,1.5,2.0,254.6,254.7,254.9,69.1,69.4,68.7,874.3,-56.4,50.14,0.0,1.4,64.2,866.1,26.1,25.3,64.2,100.0,3336.0,3334.0,25.7,24.2,24.6,20000.0,856.4,0,0
652494,2026-08-14T08:06:52.630496+00:00,external_ems_2,bess_2,good,0.6634,warning,PCS DC voltage and BMS voltage mismatch: 8.2; PCS DC current and BMS current mismatch: 82.5,0.3,0.7,8.2,82.5,0.0,1.5,2.0,254.6,254.7,254.9,69.1,69.4,68.7,874.3,-56.4,50.14,0.0,1.4,64.2,866.1,26.1,25.3,64.2,100.0,3336.0,3334.0,25.7,24.2,24.6,20000.0,856.4,0,0
652496,2026-08-14T08:06:53.618731+00:00,external_ems_2,bess_2,good,0.6634,warning,PCS DC voltage and BMS voltage mismatch: 8.2; PCS DC current and BMS current mismatch: 82.5,0.3,0.7,8.2,82.5,0.0,1.5,2.0,254.6,254.7,254.9,69.1,69.4,68.7,874.3,-56.4,50.14,0.0,1.4,64.2,866.1,26.1,25.3,64.2,100.0,3336.0,3334.0,25.7,24.2,24.6,20000.0,856.4,0,0
665530,2026-08-14T09:55:30.618580+00:00,external_ems_2,bess_2,good,0.4281,warning,PCS DC current and BMS current mismatch: 46.7,3.9,1.3,2.9,46.7,0.0,1.5,1.0,229.9,226.3,230.2,22.7,22.3,21.4,868.2,26.3,49.94,0.0,2.0,77.5,871.1,-20.4,-20.2,77.5,100.0,3355.0,3354.0,25.7,24.2,24.7,20000.0,856.4,0,0
665532,2026-08-14T09:55:31.629100+00:00,external_ems_2,bess_2,good,0.4281,warning,PCS DC current and BMS current mismatch: 46.7,3.9,1.3,2.9,46.7,0.0,1.5,1.0,229.9,226.3,230.2,22.7,22.3,21.4,868.2,26.3,49.94,0.0,2.0,77.5,871.1,-20.4,-20.2,77.5,100.0,3355.0,3354.0,25.7,24.2,24.7,20000.0,856.4,0,0
667243,2026-08-14T10:09:47.618663+00:00,external_ems_1,bess_1,good,0.4079,warning,PCS phase voltage imbalance high: 20.9,20.9,0.2,2.7,0.2,0.0,2.0,1.0,243.9,223.0,223.0,0.8,0.6,0.6,868.2,-0.2,49.79,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
667454,2026-08-14T10:11:32.618573+00:00,external_ems_2,bess_2,good,0.6614,warning,PCS DC voltage and BMS voltage mismatch: 7.9; PCS DC current and BMS current mismatch: 73.6,0.3,3.0,7.9,73.6,0.0,1.4,1.0,222.0,222.2,222.3,38.1,35.7,35.1,865.2,30.6,49.78,0.0,20.3,79.5,873.1,-43.0,-42.0,79.5,100.0,3361.0,3360.0,25.7,24.3,24.7,20000.0,856.4,0,0
667456,2026-08-14T10:11:33.629275+00:00,external_ems_2,bess_2,good,0.6614,warning,PCS DC voltage and BMS voltage mismatch: 7.9; PCS DC current and BMS current mismatch: 73.6,0.3,3.0,7.9,73.6,0.0,1.4,1.0,222.0,222.2,222.3,38.1,35.7,35.1,865.2,30.6,49.78,0.0,20.3,79.5,873.1,-43.0,-42.0,79.5,100.0,3341.0,3339.0,25.7,24.3,24.7,20000.0,856.4,0,0
667680,2026-08-14T10:13:25.618582+00:00,external_ems_2,bess_2,good,0.3576,warning,PCS DC current and BMS current mismatch: 42.3,0.9,0.3,4.7,42.3,0.0,1.5,2.0,255.5,256.3,256.4,38.7,38.5,38.4,870.4,-21.5,50.13,0.0,-27.6,79.5,865.7,20.8,21.2,79.5,100.0,3336.0,3334.0,25.7,24.2,24.6,20000.0,856.4,0,0
667682,2026-08-14T10:13:26.618568+00:00,external_ems_2,bess_2,good,0.3576,warning,PCS DC current and BMS current mismatch: 42.3,0.9,0.3,4.7,42.3,0.0,1.5,2.0,255.5,256.3,256.4,38.7,38.5,38.4,870.4,-21.5,50.13,0.0,-27.6,79.5,865.7,20.8,21.2,79.5,100.0,3336.0,3334.0,25.7,24.2,24.6,20000.0,856.4,0,0
667912,2026-08-14T10:15:21.618700+00:00,external_ems_2,bess_2,good,0.4554,warning,PCS DC current and BMS current mismatch: 48.4,0.6,2.6,4.6,48.4,0.0,1.5,2.0,235.5,235.5,236.1,27.7,26.4,25.1,866.8,6.2,50.0,0.0,-10.4,79.5,871.4,-42.2,-41.5,79.5,100.0,3354.0,3352.0,25.7,24.2,24.6,20000.0,856.4,0,0
667914,2026-08-14T10:15:22.629137+00:00,external_ems_2,bess_2,good,0.4554,warning,PCS DC current and BMS current mismatch: 48.4,0.6,2.6,4.6,48.4,0.0,1.5,2.0,235.5,235.5,236.1,27.7,26.4,25.1,866.8,6.2,50.0,0.0,-10.4,79.5,871.4,-42.2,-41.5,79.5,100.0,3354.0,3352.0,25.7,24.2,24.6,20000.0,856.4,0,0
667916,2026-08-14T10:15:23.618572+00:00,external_ems_2,bess_2,good,0.4554,warning,PCS DC current and BMS current mismatch: 48.4,0.6,2.6,4.6,48.4,0.0,1.5,2.0,235.5,235.5,236.1,27.7,26.4,25.1,866.8,6.2,50.0,0.0,-10.4,79.5,871.4,-42.2,-41.5,79.5,100.0,3354.0,3352.0,25.7,24.2,24.6,20000.0,856.4,0,0
667918,2026-08-14T10:15:24.618558+00:00,external_ems_2,bess_2,good,0.4554,warning,PCS DC current and BMS current mismatch: 48.4,0.6,2.6,4.6,48.4,0.0,1.5,2.0,235.5,235.5,236.1,27.7,26.4,25.1,866.8,6.2,50.0,0.0,-10.4,79.5,871.4,-42.2,-41.5,79.5,100.0,3354.0,3352.0,25.7,24.2,24.6,20000.0,856.4,0,0
674171,2026-08-14T11:07:31.629536+00:00,external_ems_1,bess_1,good,0.4028,warning,PCS phase voltage imbalance high: 20.7,20.7,0.2,2.9,0.1,0.0,2.2,1.0,248.9,228.3,228.2,0.8,0.6,0.6,868.1,0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,23.9,24.4,20000.0,855.9,0,0
675930,2026-08-14T11:22:10.619319+00:00,external_ems_2,bess_2,good,0.3643,warning,PCS phase voltage imbalance high: 19.2,19.2,0.4,0.5,8.3,0.0,1.5,1.0,231.1,250.3,250.1,21.4,21.2,21.0,868.9,-6.4,50.08,0.0,-10.9,83.0,869.4,-14.7,-14.6,83.0,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,856.4,0,0
676324,2026-08-14T11:25:27.628918+00:00,external_ems_2,bess_2,good,0.4287,warning,PCS phase voltage imbalance high: 21.5; PCS DC current and BMS current mismatch: 25.2,21.5,2.5,2.4,25.2,0.0,1.5,1.0,246.8,225.3,227.5,18.8,16.3,18.2,867.0,12.2,49.93,0.0,4.7,83.4,869.4,-13.0,-13.3,83.4,100.0,3347.0,3346.0,25.6,24.1,24.5,20000.0,856.4,0,0
676326,2026-08-14T11:25:28.618582+00:00,external_ems_2,bess_2,good,0.4287,warning,PCS phase voltage imbalance high: 21.5; PCS DC current and BMS current mismatch: 25.2,21.5,2.5,2.4,25.2,0.0,1.5,1.0,246.8,225.3,227.5,18.8,16.3,18.2,867.0,12.2,49.93,0.0,4.7,83.4,869.4,-13.0,-13.3,83.4,100.0,3347.0,3346.0,25.6,24.1,24.5,20000.0,856.4,0,0
676328,2026-08-14T11:25:29.618572+00:00,external_ems_2,bess_2,good,0.4233,warning,PCS phase voltage imbalance high: 21.5,21.5,2.5,0.8,10.6,0.0,1.5,2.0,246.8,225.3,227.5,18.8,16.3,18.2,867.0,12.2,49.93,0.0,4.7,83.4,867.8,1.6,2.8,83.4,100.0,3342.0,3340.0,25.6,24.1,24.5,20000.0,856.4,0,0
676330,2026-08-14T11:25:30.629425+00:00,external_ems_2,bess_2,good,0.4233,warning,PCS phase voltage imbalance high: 21.5,21.5,2.5,0.8,10.6,0.0,1.5,2.0,246.8,225.3,227.5,18.8,16.3,18.2,867.0,12.2,49.93,0.0,4.7,83.4,867.8,1.6,2.8,83.4,100.0,3342.0,3340.0,25.6,24.1,24.5,20000.0,856.4,0,0
676332,2026-08-14T11:25:31.618578+00:00,external_ems_2,bess_2,good,0.4233,warning,PCS phase voltage imbalance high: 21.5,21.5,2.5,0.8,10.6,0.0,1.5,2.0,246.8,225.3,227.5,18.8,16.3,18.2,867.0,12.2,49.93,0.0,4.7,83.4,867.8,1.6,2.8,83.4,100.0,3342.0,3340.0,25.6,24.1,24.5,20000.0,856.4,0,0
676334,2026-08-14T11:25:32.629309+00:00,external_ems_2,bess_2,good,0.4233,warning,PCS phase voltage imbalance high: 21.5,21.5,2.5,0.8,10.6,0.0,1.5,2.0,246.8,225.3,227.5,18.8,16.3,18.2,867.0,12.2,49.93,0.0,4.7,83.4,867.8,1.6,2.8,83.4,100.0,3342.0,3340.0,25.6,24.1,24.5,20000.0,856.4,0,0
683302,2026-08-14T12:23:36.629265+00:00,external_ems_2,bess_2,good,0.3608,warning,PCS DC current and BMS current mismatch: 42.5,0.6,1.9,3.7,42.5,0.0,1.5,1.0,226.1,225.6,226.2,30.1,28.4,28.2,867.1,30.5,49.9,0.0,9.8,86.5,870.8,-12.0,-12.1,86.5,100.0,3353.0,3352.0,25.5,24.0,24.4,20000.0,856.4,0,0
683304,2026-08-14T12:23:37.618584+00:00,external_ems_2,bess_2,good,0.3608,warning,PCS DC current and BMS current mismatch: 42.5,0.6,1.9,3.7,42.5,0.0,1.5,1.0,226.1,225.6,226.2,30.1,28.4,28.2,867.1,30.5,49.9,0.0,9.8,86.5,870.8,-12.0,-12.1,86.5,100.0,3353.0,3352.0,25.5,24.0,24.4,20000.0,856.4,0,0
683306,2026-08-14T12:23:38.618576+00:00,external_ems_2,bess_2,good,0.364,warning,PCS DC current and BMS current mismatch: 42.7,0.6,1.9,3.3,42.7,0.0,1.5,1.0,226.1,225.6,226.2,30.1,28.4,28.2,867.1,30.5,49.9,0.0,9.8,86.5,870.4,-12.2,-12.0,86.5,100.0,3352.0,3351.0,25.5,24.0,24.4,20000.0,856.4,0,0
683308,2026-08-14T12:23:39.629445+00:00,external_ems_2,bess_2,good,0.364,warning,PCS DC current and BMS current mismatch: 42.7,0.6,1.9,3.3,42.7,0.0,1.5,1.0,226.1,225.6,226.2,30.1,28.4,28.2,867.1,30.5,49.9,0.0,9.8,86.5,870.4,-12.2,-12.0,86.5,100.0,3352.0,3351.0,25.5,24.0,24.4,20000.0,856.4,0,0
683310,2026-08-14T12:23:40.618561+00:00,external_ems_2,bess_2,good,0.364,warning,PCS DC current and BMS current mismatch: 42.7,0.6,1.9,3.3,42.7,0.0,1.5,1.0,226.1,225.6,226.2,30.1,28.4,28.2,867.1,30.5,49.9,0.0,9.8,86.5,870.4,-12.2,-12.0,86.5,100.0,3352.0,3351.0,25.5,24.0,24.4,20000.0,856.4,0,0
683312,2026-08-14T12:23:41.629594+00:00,external_ems_2,bess_2,good,0.364,warning,PCS DC current and BMS current mismatch: 42.7,0.6,1.9,3.3,42.7,0.0,1.5,1.0,226.1,225.6,226.2,30.1,28.4,28.2,867.1,30.5,49.9,0.0,9.8,86.5,870.4,-12.2,-12.0,86.5,100.0,3352.0,3351.0,25.5,24.0,24.4,20000.0,856.4,0,0
684005,2026-08-14T12:29:28.618567+00:00,external_ems_1,bess_1,good,0.3797,warning,PCS phase voltage imbalance high: 19.8,19.8,0.2,2.6,0.0,0.0,2.0,1.0,248.3,249.1,229.3,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
742280,2026-08-14T20:35:05.618586+00:00,external_ems_2,bess_2,good,0.5241,warning,PCS phase current imbalance high: 29.6; PCS DC current and BMS current mismatch: 30.6,2.2,29.6,2.8,30.6,0.0,0.9,8.0,228.0,226.2,228.4,12.1,13.4,41.7,853.6,33.8,49.79,0.0,25.9,60.2,856.4,3.2,2.5,60.2,100.0,3301.0,3293.0,25.1,24.2,24.5,20000.0,856.4,0,0
742282,2026-08-14T20:35:06.629943+00:00,external_ems_2,bess_2,good,0.5241,warning,PCS phase current imbalance high: 29.6; PCS DC current and BMS current mismatch: 30.6,2.2,29.6,2.8,30.6,0.0,0.9,8.0,228.0,226.2,228.4,12.1,13.4,41.7,853.6,33.8,49.79,0.0,25.9,60.2,856.4,3.2,2.5,60.2,100.0,3301.0,3293.0,25.1,24.2,24.5,20000.0,856.4,0,0
742284,2026-08-14T20:35:07.618571+00:00,external_ems_2,bess_2,good,0.5131,warning,PCS phase current imbalance high: 29.6,2.2,29.6,1.4,17.8,0.0,0.9,7.0,228.0,226.2,228.4,12.1,13.4,41.7,853.6,33.8,49.79,0.0,25.9,60.2,855.0,16.0,13.6,60.2,100.0,3293.0,3286.0,25.1,24.2,24.5,20000.0,856.4,0,0
742286,2026-08-14T20:35:08.629869+00:00,external_ems_2,bess_2,good,0.5131,warning,PCS phase current imbalance high: 29.6,2.2,29.6,1.4,17.8,0.0,0.9,7.0,228.0,226.2,228.4,12.1,13.4,41.7,853.6,33.8,49.79,0.0,25.9,60.2,855.0,16.0,13.6,60.2,100.0,3293.0,3286.0,25.1,24.2,24.5,20000.0,856.4,0,0
742288,2026-08-14T20:35:09.619444+00:00,external_ems_2,bess_2,good,0.5131,warning,PCS phase current imbalance high: 29.6,2.2,29.6,1.4,17.8,0.0,0.9,7.0,228.0,226.2,228.4,12.1,13.4,41.7,853.6,33.8,49.79,0.0,25.9,60.2,855.0,16.0,13.6,60.2,100.0,3293.0,3286.0,25.1,24.2,24.5,20000.0,856.4,0,0
742290,2026-08-14T20:35:10.618983+00:00,external_ems_2,bess_2,good,0.5131,warning,PCS phase current imbalance high: 29.6,2.2,29.6,1.4,17.8,0.0,0.9,7.0,228.0,226.2,228.4,12.1,13.4,41.7,853.6,33.8,49.79,0.0,25.9,60.2,855.0,16.0,13.6,60.2,100.0,3293.0,3286.0,25.1,24.2,24.5,20000.0,856.4,0,0
759808,2026-08-14T23:01:09.618566+00:00,external_ems_2,bess_2,good,0.3777,warning,PCS phase current imbalance high: 23.9,0.3,23.9,0.7,2.0,0.0,0.9,1.0,227.6,227.3,227.5,35.1,34.5,11.2,851.0,4.3,49.94,0.0,2.2,51.6,851.7,2.3,1.7,51.6,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
790202,2026-08-15T03:14:26.618583+00:00,external_ems_2,bess_2,good,0.6455,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 62.2,0.3,1.6,5.6,62.2,0.0,0.9,3.0,211.1,211.0,211.3,25.9,24.3,24.3,860.1,15.0,49.91,0.0,12.3,48.9,865.7,-47.2,-48.5,48.9,100.0,3326.0,3323.0,25.3,24.4,24.7,20000.0,856.4,0,0
790204,2026-08-15T03:14:27.628788+00:00,external_ems_2,bess_2,good,0.6455,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 62.2,0.3,1.6,5.6,62.2,0.0,0.9,3.0,211.1,211.0,211.3,25.9,24.3,24.3,860.1,15.0,49.91,0.0,12.3,48.9,865.7,-47.2,-48.5,48.9,100.0,3326.0,3323.0,25.3,24.4,24.7,20000.0,856.4,0,0
790432,2026-08-15T03:16:21.619617+00:00,external_ems_2,bess_2,good,0.3616,warning,PCS phase voltage imbalance high: 18.1; PCS DC current and BMS current mismatch: 41.2,18.1,0.7,4.4,41.2,0.0,0.8,1.0,229.3,229.3,247.4,27.6,26.9,27.3,859.3,-9.0,50.08,0.0,-15.7,48.9,863.7,-50.2,-49.7,48.9,100.0,3325.0,3324.0,25.2,24.4,24.7,20000.0,856.4,0,0
790434,2026-08-15T03:16:22.618638+00:00,external_ems_2,bess_2,good,0.3616,warning,PCS phase voltage imbalance high: 18.1; PCS DC current and BMS current mismatch: 41.2,18.1,0.7,4.4,41.2,0.0,0.8,1.0,229.3,229.3,247.4,27.6,26.9,27.3,859.3,-9.0,50.08,0.0,-15.7,48.9,863.7,-50.2,-49.7,48.9,100.0,3325.0,3324.0,25.2,24.4,24.7,20000.0,856.4,0,0
790436,2026-08-15T03:16:23.618596+00:00,external_ems_2,bess_2,good,0.3616,warning,PCS phase voltage imbalance high: 18.1; PCS DC current and BMS current mismatch: 41.2,18.1,0.7,4.4,41.2,0.0,0.8,1.0,229.3,229.3,247.4,27.6,26.9,27.3,859.3,-9.0,50.08,0.0,-15.7,48.9,863.7,-50.2,-49.7,48.9,100.0,3325.0,3324.0,25.2,24.4,24.7,20000.0,856.4,0,0
790438,2026-08-15T03:16:24.629041+00:00,external_ems_2,bess_2,good,0.3616,warning,PCS phase voltage imbalance high: 18.1; PCS DC current and BMS current mismatch: 41.2,18.1,0.7,4.4,41.2,0.0,0.8,1.0,229.3,229.3,247.4,27.6,26.9,27.3,859.3,-9.0,50.08,0.0,-15.7,48.9,863.7,-50.2,-49.7,48.9,100.0,3325.0,3324.0,25.2,24.4,24.7,20000.0,856.4,0,0
790440,2026-08-15T03:16:25.618574+00:00,external_ems_2,bess_2,good,0.3616,warning,PCS phase voltage imbalance high: 18.1; PCS DC current and BMS current mismatch: 41.2,18.1,0.7,4.4,41.2,0.0,0.8,1.0,229.3,229.3,247.4,27.6,26.9,27.3,859.3,-9.0,50.08,0.0,-15.7,48.9,863.7,-50.2,-49.7,48.9,100.0,3325.0,3324.0,25.2,24.4,24.7,20000.0,856.4,0,0
790496,2026-08-15T03:16:53.618576+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 60.4,0.4,0.9,6.5,60.4,0.0,0.8,2.0,244.4,244.5,244.8,66.0,66.8,66.9,865.2,-46.4,50.36,0.0,-48.8,48.9,858.7,14.0,13.0,48.9,100.0,3313.0,3311.0,25.2,24.4,24.7,20000.0,856.4,0,0
790498,2026-08-15T03:16:54.629027+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 60.4,0.4,0.9,6.5,60.4,0.0,0.8,2.0,244.4,244.5,244.8,66.0,66.8,66.9,865.2,-46.4,50.36,0.0,-48.8,48.9,858.7,14.0,13.0,48.9,100.0,3313.0,3311.0,25.2,24.4,24.7,20000.0,856.4,0,0
790500,2026-08-15T03:16:55.619035+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 60.4,0.4,0.9,6.5,60.4,0.0,0.8,2.0,244.4,244.5,244.8,66.0,66.8,66.9,865.2,-46.4,50.36,0.0,-48.8,48.9,858.7,14.0,13.0,48.9,100.0,3313.0,3311.0,25.2,24.4,24.7,20000.0,856.4,0,0
790502,2026-08-15T03:16:56.618684+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 60.4,0.4,0.9,6.5,60.4,0.0,0.8,2.0,244.4,244.5,244.8,66.0,66.8,66.9,865.2,-46.4,50.36,0.0,-48.8,48.9,858.7,14.0,13.0,48.9,100.0,3313.0,3311.0,25.2,24.4,24.7,20000.0,856.4,0,0
790902,2026-08-15T03:20:16.618612+00:00,external_ems_2,bess_2,good,0.3544,warning,PCS DC current and BMS current mismatch: 42.1,0.4,0.1,3.1,42.1,0.0,0.8,2.0,238.5,238.8,238.9,52.7,52.7,52.6,863.8,-40.7,50.24,0.0,-38.1,49.3,860.7,1.4,1.1,49.3,100.0,3316.0,3314.0,25.3,24.5,24.8,20000.0,856.4,0,0
790904,2026-08-15T03:20:17.629024+00:00,external_ems_2,bess_2,good,0.3544,warning,PCS DC current and BMS current mismatch: 42.1,0.4,0.1,3.1,42.1,0.0,0.8,2.0,238.5,238.8,238.9,52.7,52.7,52.6,863.8,-40.7,50.24,0.0,-38.1,49.3,860.7,1.4,1.1,49.3,100.0,3316.0,3314.0,25.3,24.5,24.8,20000.0,856.4,0,0
790906,2026-08-15T03:20:18.618852+00:00,external_ems_2,bess_2,good,0.3544,warning,PCS DC current and BMS current mismatch: 42.1,0.4,0.1,3.1,42.1,0.0,0.8,2.0,238.5,238.8,238.9,52.7,52.7,52.6,863.8,-40.7,50.24,0.0,-38.1,49.3,860.7,1.4,1.1,49.3,100.0,3316.0,3314.0,25.3,24.5,24.8,20000.0,856.4,0,0
790908,2026-08-15T03:20:19.618589+00:00,external_ems_2,bess_2,good,0.3544,warning,PCS DC current and BMS current mismatch: 42.1,0.4,0.1,3.1,42.1,0.0,0.8,2.0,238.5,238.8,238.9,52.7,52.7,52.6,863.8,-40.7,50.24,0.0,-38.1,49.3,860.7,1.4,1.1,49.3,100.0,3316.0,3314.0,25.3,24.5,24.8,20000.0,856.4,0,0
792786,2026-08-15T03:35:58.629581+00:00,external_ems_2,bess_2,good,0.5019,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 51.0,0.6,1.6,5.7,51.0,0.0,0.9,2.0,226.5,226.8,227.1,12.3,10.7,10.8,860.4,3.4,49.96,0.0,1.4,51.3,866.1,-47.6,-46.8,51.3,100.0,3337.0,3335.0,25.4,24.5,24.8,20000.0,856.4,0,0
792788,2026-08-15T03:35:59.618574+00:00,external_ems_2,bess_2,good,0.5019,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 51.0,0.6,1.6,5.7,51.0,0.0,0.9,2.0,226.5,226.8,227.1,12.3,10.7,10.8,860.4,3.4,49.96,0.0,1.4,51.3,866.1,-47.6,-46.8,51.3,100.0,3337.0,3335.0,25.4,24.5,24.8,20000.0,856.4,0,0
793026,2026-08-15T03:37:58.628662+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 63.5,0.2,2.1,6.5,63.5,0.0,0.9,3.0,220.0,220.0,220.2,23.9,21.8,22.2,857.2,20.9,49.89,0.0,13.8,51.3,863.7,-42.6,-41.5,51.3,100.0,3320.0,3317.0,25.3,24.4,24.8,20000.0,856.4,0,0
793028,2026-08-15T03:37:59.618593+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 63.5,0.2,2.1,6.5,63.5,0.0,0.9,3.0,220.0,220.0,220.2,23.9,21.8,22.2,857.2,20.9,49.89,0.0,13.8,51.3,863.7,-42.6,-41.5,51.3,100.0,3320.0,3317.0,25.3,24.4,24.8,20000.0,856.4,0,0
793266,2026-08-15T03:39:58.628765+00:00,external_ems_2,bess_2,good,0.6176,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 58.3,0.5,1.9,5.5,58.3,0.0,0.9,3.0,219.4,219.3,219.8,17.7,15.8,16.3,858.6,10.8,50.39,0.0,1.3,51.3,864.1,-47.5,-45.4,51.3,100.0,3323.0,3320.0,25.3,24.4,24.7,20000.0,856.4,0,0
793268,2026-08-15T03:39:59.618804+00:00,external_ems_2,bess_2,good,0.6176,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 58.3,0.5,1.9,5.5,58.3,0.0,0.9,3.0,219.4,219.3,219.8,17.7,15.8,16.3,858.6,10.8,50.39,0.0,1.3,51.3,864.1,-47.5,-45.4,51.3,100.0,3323.0,3320.0,25.3,24.4,24.7,20000.0,856.4,0,0
793270,2026-08-15T03:40:00.618581+00:00,external_ems_2,bess_2,good,0.6176,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 58.3,0.5,1.9,5.5,58.3,0.0,0.9,2.0,219.4,219.3,219.8,17.7,15.8,16.3,858.6,10.8,50.39,0.0,1.3,51.3,864.1,-47.5,-45.4,51.3,100.0,3304.0,3302.0,25.3,24.4,24.7,20000.0,856.4,0,0
793736,2026-08-15T03:43:53.629402+00:00,external_ems_2,bess_2,good,0.5441,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 53.5,0.4,1.0,6.0,53.5,0.0,0.9,1.0,256.1,256.0,256.4,58.0,58.6,59.0,862.7,-43.1,50.32,0.0,-50.1,51.3,856.7,10.4,9.1,51.3,100.0,3298.0,3297.0,25.3,24.4,24.7,20000.0,856.4,0,0
793738,2026-08-15T03:43:54.618575+00:00,external_ems_2,bess_2,good,0.5441,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 53.5,0.4,1.0,6.0,53.5,0.0,0.9,1.0,256.1,256.0,256.4,58.0,58.6,59.0,862.7,-43.1,50.32,0.0,-50.1,51.3,856.7,10.4,9.1,51.3,100.0,3298.0,3297.0,25.3,24.4,24.7,20000.0,856.4,0,0
793740,2026-08-15T03:43:55.629215+00:00,external_ems_2,bess_2,good,0.6082,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 57.5,0.4,1.0,6.0,57.5,0.0,0.9,1.0,256.1,256.0,256.4,58.0,58.6,59.0,862.7,-43.1,50.32,0.0,-50.1,51.3,856.7,14.4,12.4,51.3,100.0,3300.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0
793742,2026-08-15T03:43:56.618604+00:00,external_ems_2,bess_2,good,0.6082,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 57.5,0.4,1.0,6.0,57.5,0.0,0.9,1.0,256.1,256.0,256.4,58.0,58.6,59.0,862.7,-43.1,50.32,0.0,-50.1,51.3,856.7,14.4,12.4,51.3,100.0,3300.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0
793744,2026-08-15T03:43:57.618598+00:00,external_ems_2,bess_2,good,0.6082,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 57.5,0.4,1.0,6.0,57.5,0.0,0.9,1.0,256.1,256.0,256.4,58.0,58.6,59.0,862.7,-43.1,50.32,0.0,-50.1,51.3,856.7,14.4,12.4,51.3,100.0,3300.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0
793746,2026-08-15T03:43:58.629286+00:00,external_ems_2,bess_2,good,0.6082,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 57.5,0.4,1.0,6.0,57.5,0.0,0.9,1.0,256.1,256.0,256.4,58.0,58.6,59.0,862.7,-43.1,50.32,0.0,-50.1,51.3,856.7,14.4,12.4,51.3,100.0,3300.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0
793748,2026-08-15T03:43:59.618578+00:00,external_ems_2,bess_2,good,0.6082,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 57.5,0.4,1.0,6.0,57.5,0.0,0.9,1.0,256.1,256.0,256.4,58.0,58.6,59.0,862.7,-43.1,50.32,0.0,-50.1,51.3,856.7,14.4,12.4,51.3,100.0,3300.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0
793968,2026-08-15T03:45:49.619324+00:00,external_ems_2,bess_2,good,0.5764,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 55.0,0.4,1.5,7.2,55.0,0.0,0.9,2.0,240.1,240.1,240.5,17.2,15.7,16.3,856.9,-2.8,49.97,0.0,0.9,51.3,864.1,-57.8,-58.0,51.3,100.0,3325.0,3323.0,25.3,24.4,24.7,20000.0,856.4,0,0
793970,2026-08-15T03:45:50.618572+00:00,external_ems_2,bess_2,good,0.5764,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 55.0,0.4,1.5,7.2,55.0,0.0,0.9,2.0,240.1,240.1,240.5,17.2,15.7,16.3,856.9,-2.8,49.97,0.0,0.9,51.3,864.1,-57.8,-58.0,51.3,100.0,3325.0,3323.0,25.3,24.4,24.7,20000.0,856.4,0,0
