id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
793972,2026-08-15T03:45:51.618579+00:00,external_ems_2,bess_2,good,0.5764,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 55.0,0.4,1.5,7.2,55.0,0.0,0.9,2.0,240.1,240.1,240.5,17.2,15.7,16.3,856.9,-2.8,49.97,0.0,0.9,51.3,864.1,-57.8,-58.0,51.3,100.0,3325.0,3323.0,25.3,24.4,24.7,20000.0,856.4,0,0
793974,2026-08-15T03:45:52.618582+00:00,external_ems_2,bess_2,good,0.5764,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 55.0,0.4,1.5,7.2,55.0,0.0,0.9,2.0,240.1,240.1,240.5,17.2,15.7,16.3,856.9,-2.8,49.97,0.0,0.9,51.3,864.1,-57.8,-58.0,51.3,100.0,3325.0,3323.0,25.3,24.4,24.7,20000.0,856.4,0,0
793976,2026-08-15T03:45:53.628848+00:00,external_ems_2,bess_2,good,0.5764,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 55.0,0.4,1.5,7.2,55.0,0.0,0.9,2.0,240.1,240.1,240.5,17.2,15.7,16.3,856.9,-2.8,49.97,0.0,0.9,51.3,864.1,-57.8,-58.0,51.3,100.0,3325.0,3323.0,25.3,24.4,24.7,20000.0,856.4,0,0
793978,2026-08-15T03:45:54.618581+00:00,external_ems_2,bess_2,good,0.6703,warning,PCS DC voltage and BMS voltage mismatch: 9.2; PCS DC current and BMS current mismatch: 89.4,0.3,2.2,9.2,89.4,0.0,0.9,2.0,218.4,218.5,218.7,40.2,39.1,38.0,854.9,31.6,49.79,0.0,22.4,51.3,864.1,-57.8,-58.0,51.3,100.0,3325.0,3323.0,25.3,24.4,24.7,20000.0,856.4,0,0
793980,2026-08-15T03:45:55.618569+00:00,external_ems_2,bess_2,good,0.6703,warning,PCS DC voltage and BMS voltage mismatch: 9.2; PCS DC current and BMS current mismatch: 89.4,0.3,2.2,9.2,89.4,0.0,0.9,2.0,218.4,218.5,218.7,40.2,39.1,38.0,854.9,31.6,49.79,0.0,22.4,51.3,864.1,-57.8,-58.0,51.3,100.0,3325.0,3323.0,25.3,24.4,24.7,20000.0,856.4,0,0
794206,2026-08-15T03:47:48.629710+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 66.7,0.5,0.3,7.2,66.7,0.0,0.8,1.0,233.5,233.9,233.4,67.1,67.4,67.2,862.9,-52.1,50.38,0.0,1.4,50.9,855.7,14.6,11.7,50.9,100.0,3298.0,3297.0,25.2,24.4,24.7,20000.0,856.4,0,0
794208,2026-08-15T03:47:49.618579+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 66.7,0.5,0.3,7.2,66.7,0.0,0.8,1.0,233.5,233.9,233.4,67.1,67.4,67.2,862.9,-52.1,50.38,0.0,1.4,50.9,855.7,14.6,11.7,50.9,100.0,3298.0,3297.0,25.2,24.4,24.7,20000.0,856.4,0,0
794210,2026-08-15T03:47:50.628695+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 63.6,0.5,0.3,6.5,63.6,0.0,0.8,1.0,233.5,233.9,233.4,67.1,67.4,67.2,862.9,-52.1,50.38,0.0,1.4,50.9,856.4,11.5,10.2,50.9,100.0,3298.0,3297.0,25.2,24.4,24.7,20000.0,856.4,0,0
794212,2026-08-15T03:47:51.619234+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 63.6,0.5,0.3,6.5,63.6,0.0,0.8,1.0,233.5,233.9,233.4,67.1,67.4,67.2,862.9,-52.1,50.38,0.0,1.4,50.9,856.4,11.5,10.2,50.9,100.0,3298.0,3297.0,25.2,24.4,24.7,20000.0,856.4,0,0
794214,2026-08-15T03:47:52.619139+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 63.6,0.5,0.3,6.5,63.6,0.0,0.8,1.0,233.5,233.9,233.4,67.1,67.4,67.2,862.9,-52.1,50.38,0.0,1.4,50.9,856.4,11.5,10.2,50.9,100.0,3298.0,3297.0,25.2,24.4,24.7,20000.0,856.4,0,0
794216,2026-08-15T03:47:53.618570+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 63.6,0.5,0.3,6.5,63.6,0.0,0.8,1.0,233.5,233.9,233.4,67.1,67.4,67.2,862.9,-52.1,50.38,0.0,1.4,50.9,856.4,11.5,10.2,50.9,100.0,3298.0,3297.0,25.2,24.4,24.7,20000.0,856.4,0,0
794436,2026-08-15T03:49:43.618602+00:00,external_ems_2,bess_2,good,0.4696,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 49.2,0.4,1.7,5.2,49.2,0.0,0.8,2.0,238.5,238.5,238.9,17.0,15.3,15.9,855.9,9.6,49.93,0.0,3.5,50.9,861.1,-39.6,-39.3,50.9,100.0,3314.0,3312.0,25.2,24.4,24.7,20000.0,856.4,0,0
794438,2026-08-15T03:49:44.628865+00:00,external_ems_2,bess_2,good,0.4696,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 49.2,0.4,1.7,5.2,49.2,0.0,0.8,2.0,238.5,238.5,238.9,17.0,15.3,15.9,855.9,9.6,49.93,0.0,3.5,50.9,861.1,-39.6,-39.3,50.9,100.0,3314.0,3312.0,25.2,24.4,24.7,20000.0,856.4,0,0
794440,2026-08-15T03:49:45.618841+00:00,external_ems_2,bess_2,good,0.4696,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 49.2,0.4,1.7,5.2,49.2,0.0,0.8,2.0,238.5,238.5,238.9,17.0,15.3,15.9,855.9,9.6,49.93,0.0,3.5,50.9,861.1,-39.6,-39.3,50.9,100.0,3314.0,3312.0,25.2,24.4,24.7,20000.0,856.4,0,0
794442,2026-08-15T03:49:46.618578+00:00,external_ems_2,bess_2,good,0.4696,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 49.2,0.4,1.7,5.2,49.2,0.0,0.8,2.0,238.5,238.5,238.9,17.0,15.3,15.9,855.9,9.6,49.93,0.0,3.5,50.9,861.1,-39.6,-39.3,50.9,100.0,3314.0,3312.0,25.2,24.4,24.7,20000.0,856.4,0,0
794444,2026-08-15T03:49:47.629219+00:00,external_ems_2,bess_2,good,0.4696,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 49.2,0.4,1.7,5.2,49.2,0.0,0.8,2.0,238.5,238.5,238.9,17.0,15.3,15.9,855.9,9.6,49.93,0.0,3.5,50.9,861.1,-39.6,-39.3,50.9,100.0,3314.0,3312.0,25.2,24.4,24.7,20000.0,856.4,0,0
794450,2026-08-15T03:49:50.618569+00:00,external_ems_2,bess_2,good,0.4089,warning,PCS DC current and BMS current mismatch: 45.5,0.8,0.7,4.0,45.5,0.0,0.8,1.0,242.1,241.4,242.2,57.7,57.9,58.4,861.4,-40.6,50.27,0.0,-36.0,50.9,857.4,4.9,5.6,50.9,100.0,3306.0,3305.0,25.2,24.4,24.7,20000.0,856.4,0,0
794452,2026-08-15T03:49:51.630012+00:00,external_ems_2,bess_2,good,0.4089,warning,PCS DC current and BMS current mismatch: 45.5,0.8,0.7,4.0,45.5,0.0,0.8,1.0,242.1,241.4,242.2,57.7,57.9,58.4,861.4,-40.6,50.27,0.0,-36.0,50.9,857.4,4.9,5.6,50.9,100.0,3306.0,3305.0,25.2,24.4,24.7,20000.0,856.4,0,0
794454,2026-08-15T03:49:52.618856+00:00,external_ems_2,bess_2,good,0.4089,warning,PCS DC current and BMS current mismatch: 45.5,0.8,0.7,4.0,45.5,0.0,0.8,1.0,242.1,241.4,242.2,57.7,57.9,58.4,861.4,-40.6,50.27,0.0,-36.0,50.9,857.4,4.9,5.6,50.9,100.0,3306.0,3305.0,25.2,24.4,24.7,20000.0,856.4,0,0
794456,2026-08-15T03:49:53.629523+00:00,external_ems_2,bess_2,good,0.4089,warning,PCS DC current and BMS current mismatch: 45.5,0.8,0.7,4.0,45.5,0.0,0.8,1.0,242.1,241.4,242.2,57.7,57.9,58.4,861.4,-40.6,50.27,0.0,-36.0,50.9,857.4,4.9,5.6,50.9,100.0,3306.0,3305.0,25.2,24.4,24.7,20000.0,856.4,0,0
795382,2026-08-15T03:57:36.618590+00:00,external_ems_2,bess_2,good,0.6703,warning,PCS phase voltage imbalance high: 6.2; PCS DC voltage and BMS voltage mismatch: 8.9; PCS DC current and BMS current mismatch: 82.3,6.2,7.4,8.9,82.3,0.0,0.9,1.0,225.7,219.7,225.9,34.8,38.4,31.0,854.5,29.8,49.82,0.0,17.4,50.9,863.4,-52.5,-52.7,50.9,100.0,3319.0,3318.0,25.3,24.4,24.7,20000.0,856.4,0,0
795384,2026-08-15T03:57:37.618595+00:00,external_ems_2,bess_2,good,0.6703,warning,PCS phase voltage imbalance high: 6.2; PCS DC voltage and BMS voltage mismatch: 8.9; PCS DC current and BMS current mismatch: 82.3,6.2,7.4,8.9,82.3,0.0,0.9,1.0,225.7,219.7,225.9,34.8,38.4,31.0,854.5,29.8,49.82,0.0,17.4,50.9,863.4,-52.5,-52.7,50.9,100.0,3319.0,3318.0,25.3,24.4,24.7,20000.0,856.4,0,0
795612,2026-08-15T03:59:31.618582+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 65.4,1.8,7.1,6.8,65.4,0.0,0.9,2.0,254.4,252.7,254.5,67.6,60.5,67.6,862.5,-54.8,50.34,0.0,-51.4,50.9,855.7,10.6,10.5,50.9,100.0,3295.0,3293.0,25.3,24.4,24.7,20000.0,856.4,0,0
795614,2026-08-15T03:59:32.628771+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 65.4,1.8,7.1,6.8,65.4,0.0,0.9,2.0,254.4,252.7,254.5,67.6,60.5,67.6,862.5,-54.8,50.34,0.0,-51.4,50.9,855.7,10.6,10.5,50.9,100.0,3295.0,3293.0,25.3,24.4,24.7,20000.0,856.4,0,0
795616,2026-08-15T03:59:33.618615+00:00,external_ems_2,bess_2,good,0.6437,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 59.8,1.8,7.1,5.8,59.8,0.0,0.9,1.0,254.4,252.7,254.5,67.6,60.5,67.6,862.5,-54.8,50.34,0.0,-51.4,50.9,856.7,5.0,3.3,50.9,100.0,3300.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0
795618,2026-08-15T03:59:34.618567+00:00,external_ems_2,bess_2,good,0.6437,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 59.8,1.8,7.1,5.8,59.8,0.0,0.9,1.0,254.4,252.7,254.5,67.6,60.5,67.6,862.5,-54.8,50.34,0.0,-51.4,50.9,856.7,5.0,3.3,50.9,100.0,3300.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0
795620,2026-08-15T03:59:35.618571+00:00,external_ems_2,bess_2,good,0.6437,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 59.8,1.8,7.1,5.8,59.8,0.0,0.9,1.0,254.4,252.7,254.5,67.6,60.5,67.6,862.5,-54.8,50.34,0.0,-51.4,50.9,856.7,5.0,3.3,50.9,100.0,3300.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0
795622,2026-08-15T03:59:36.629012+00:00,external_ems_2,bess_2,good,0.6437,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 59.8,1.8,7.1,5.8,59.8,0.0,0.9,1.0,254.4,252.7,254.5,67.6,60.5,67.6,862.5,-54.8,50.34,0.0,-51.4,50.9,856.7,5.0,3.3,50.9,100.0,3300.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0
795858,2026-08-15T04:01:34.618605+00:00,external_ems_2,bess_2,good,0.5828,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 56.0,1.5,3.9,5.8,56.0,0.0,1.0,1.0,244.9,243.4,244.9,72.8,70.2,74.1,862.5,-53.8,50.33,0.0,-49.8,50.9,856.7,2.2,1.4,50.9,100.0,3301.0,3300.0,25.3,24.3,24.6,20000.0,856.4,0,0
795860,2026-08-15T04:01:35.628876+00:00,external_ems_2,bess_2,good,0.5828,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 56.0,1.5,3.9,5.8,56.0,0.0,1.0,1.0,244.9,243.4,244.9,72.8,70.2,74.1,862.5,-53.8,50.33,0.0,-49.8,50.9,856.7,2.2,1.4,50.9,100.0,3301.0,3300.0,25.3,24.3,24.6,20000.0,856.4,0,0
795862,2026-08-15T04:01:36.619815+00:00,external_ems_2,bess_2,good,0.5828,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 56.0,1.5,3.9,5.8,56.0,0.0,1.0,1.0,244.9,243.4,244.9,72.8,70.2,74.1,862.5,-53.8,50.33,0.0,-49.8,50.9,856.7,2.2,1.4,50.9,100.0,3301.0,3300.0,25.3,24.3,24.6,20000.0,856.4,0,0
795864,2026-08-15T04:01:37.618567+00:00,external_ems_2,bess_2,good,0.5828,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 56.0,1.5,3.9,5.8,56.0,0.0,1.0,1.0,244.9,243.4,244.9,72.8,70.2,74.1,862.5,-53.8,50.33,0.0,-49.8,50.9,856.7,2.2,1.4,50.9,100.0,3301.0,3300.0,25.3,24.3,24.6,20000.0,856.4,0,0
796096,2026-08-15T04:03:33.618581+00:00,external_ems_2,bess_2,good,0.6662,warning,PCS DC voltage and BMS voltage mismatch: 8.6; PCS DC current and BMS current mismatch: 79.2,0.4,2.0,8.6,79.2,0.0,1.0,2.0,220.1,220.3,220.5,40.3,38.8,38.3,853.1,31.3,49.81,0.0,22.0,50.9,861.7,-47.9,-49.0,50.9,100.0,3317.0,3315.0,25.3,24.3,24.6,20000.0,856.4,0,0
796098,2026-08-15T04:03:34.629883+00:00,external_ems_2,bess_2,good,0.6662,warning,PCS DC voltage and BMS voltage mismatch: 8.6; PCS DC current and BMS current mismatch: 79.2,0.4,2.0,8.6,79.2,0.0,1.0,2.0,220.1,220.3,220.5,40.3,38.8,38.3,853.1,31.3,49.81,0.0,22.0,50.9,861.7,-47.9,-49.0,50.9,100.0,3317.0,3315.0,25.3,24.3,24.6,20000.0,856.4,0,0
796324,2026-08-15T04:05:27.629226+00:00,external_ems_2,bess_2,good,0.3546,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 41.9,0.6,0.8,5.5,41.9,0.0,1.0,2.0,255.8,255.4,256.0,62.7,63.0,63.5,861.5,-38.6,50.37,0.0,-52.5,50.9,856.0,3.3,4.6,50.9,100.0,3297.0,3295.0,25.2,24.2,24.5,20000.0,856.4,0,0
796326,2026-08-15T04:05:28.619528+00:00,external_ems_2,bess_2,good,0.3546,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 41.9,0.6,0.8,5.5,41.9,0.0,1.0,2.0,255.8,255.4,256.0,62.7,63.0,63.5,861.5,-38.6,50.37,0.0,-52.5,50.9,856.0,3.3,4.6,50.9,100.0,3297.0,3295.0,25.2,24.2,24.5,20000.0,856.4,0,0
796328,2026-08-15T04:05:29.618577+00:00,external_ems_2,bess_2,good,0.495,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 50.4,0.6,0.8,6.1,50.4,0.0,1.0,2.0,255.8,255.4,256.0,62.7,63.0,63.5,861.5,-38.6,50.37,0.0,-52.5,50.9,855.4,11.8,10.6,50.9,100.0,3299.0,3297.0,25.2,24.2,24.5,20000.0,856.4,0,0
796330,2026-08-15T04:05:30.630310+00:00,external_ems_2,bess_2,good,0.495,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 50.4,0.6,0.8,6.1,50.4,0.0,1.0,2.0,255.8,255.4,256.0,62.7,63.0,63.5,861.5,-38.6,50.37,0.0,-52.5,50.9,855.4,11.8,10.6,50.9,100.0,3299.0,3297.0,25.2,24.2,24.5,20000.0,856.4,0,0
796332,2026-08-15T04:05:31.618589+00:00,external_ems_2,bess_2,good,0.495,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 50.4,0.6,0.8,6.1,50.4,0.0,1.0,2.0,255.8,255.4,256.0,62.7,63.0,63.5,861.5,-38.6,50.37,0.0,-52.5,50.9,855.4,11.8,10.6,50.9,100.0,3299.0,3297.0,25.2,24.2,24.5,20000.0,856.4,0,0
796334,2026-08-15T04:05:32.629004+00:00,external_ems_2,bess_2,good,0.495,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 50.4,0.6,0.8,6.1,50.4,0.0,1.0,2.0,255.8,255.4,256.0,62.7,63.0,63.5,861.5,-38.6,50.37,0.0,-52.5,50.9,855.4,11.8,10.6,50.9,100.0,3299.0,3297.0,25.2,24.2,24.5,20000.0,856.4,0,0
796566,2026-08-15T04:07:28.630249+00:00,external_ems_2,bess_2,good,0.6662,warning,PCS DC voltage and BMS voltage mismatch: 8.6; PCS DC current and BMS current mismatch: 79.9,0.8,2.9,8.6,79.9,0.0,1.0,2.0,226.4,226.8,227.2,38.2,36.9,35.3,853.1,30.6,49.81,0.0,16.5,50.4,861.7,-49.3,-50.4,50.4,100.0,3317.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0
796568,2026-08-15T04:07:29.619774+00:00,external_ems_2,bess_2,good,0.6662,warning,PCS DC voltage and BMS voltage mismatch: 8.6; PCS DC current and BMS current mismatch: 79.9,0.8,2.9,8.6,79.9,0.0,1.0,2.0,226.4,226.8,227.2,38.2,36.9,35.3,853.1,30.6,49.81,0.0,16.5,50.4,861.7,-49.3,-50.4,50.4,100.0,3317.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0
797262,2026-08-15T04:13:16.618642+00:00,external_ems_2,bess_2,good,0.5697,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 55.1,0.1,0.5,6.0,55.1,0.0,1.0,2.0,256.6,256.5,256.6,57.7,57.8,57.3,860.4,-43.8,50.35,0.0,-51.8,50.4,854.4,11.3,9.2,50.4,100.0,3290.0,3288.0,25.1,24.1,24.4,20000.0,856.4,0,0
797264,2026-08-15T04:13:17.618581+00:00,external_ems_2,bess_2,good,0.5697,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 55.1,0.1,0.5,6.0,55.1,0.0,1.0,2.0,256.6,256.5,256.6,57.7,57.8,57.3,860.4,-43.8,50.35,0.0,-51.8,50.4,854.4,11.3,9.2,50.4,100.0,3290.0,3288.0,25.1,24.1,24.4,20000.0,856.4,0,0
797266,2026-08-15T04:13:18.628822+00:00,external_ems_2,bess_2,good,0.4025,warning,PCS DC current and BMS current mismatch: 45.1,0.1,0.5,4.7,45.1,0.0,1.0,1.0,256.6,256.5,256.6,57.7,57.8,57.3,860.4,-43.8,50.35,0.0,-51.8,50.4,855.7,1.3,1.2,50.4,100.0,3295.0,3294.0,25.1,24.1,24.4,20000.0,856.4,0,0
797268,2026-08-15T04:13:19.618840+00:00,external_ems_2,bess_2,good,0.4025,warning,PCS DC current and BMS current mismatch: 45.1,0.1,0.5,4.7,45.1,0.0,1.0,1.0,256.6,256.5,256.6,57.7,57.8,57.3,860.4,-43.8,50.35,0.0,-51.8,50.4,855.7,1.3,1.2,50.4,100.0,3295.0,3294.0,25.1,24.1,24.4,20000.0,856.4,0,0
797270,2026-08-15T04:13:20.618589+00:00,external_ems_2,bess_2,good,0.4025,warning,PCS DC current and BMS current mismatch: 45.1,0.1,0.5,4.7,45.1,0.0,1.0,1.0,256.6,256.5,256.6,57.7,57.8,57.3,860.4,-43.8,50.35,0.0,-51.8,50.4,855.7,1.3,1.2,50.4,100.0,3295.0,3294.0,25.1,24.1,24.4,20000.0,856.4,0,0
797272,2026-08-15T04:13:21.629633+00:00,external_ems_2,bess_2,good,0.4025,warning,PCS DC current and BMS current mismatch: 45.1,0.1,0.5,4.7,45.1,0.0,1.0,1.0,256.6,256.5,256.6,57.7,57.8,57.3,860.4,-43.8,50.35,0.0,-51.8,50.4,855.7,1.3,1.2,50.4,100.0,3295.0,3294.0,25.1,24.1,24.4,20000.0,856.4,0,0
797274,2026-08-15T04:13:22.619169+00:00,external_ems_2,bess_2,good,0.4025,warning,PCS DC current and BMS current mismatch: 45.1,0.1,0.5,4.7,45.1,0.0,1.0,1.0,256.6,256.5,256.6,57.7,57.8,57.3,860.4,-43.8,50.35,0.0,-51.8,50.4,855.7,1.3,1.2,50.4,100.0,3295.0,3294.0,25.1,24.1,24.4,20000.0,856.4,0,0
797494,2026-08-15T04:15:12.618571+00:00,external_ems_2,bess_2,good,0.3736,warning,PCS DC current and BMS current mismatch: 43.3,0.5,0.3,4.2,43.3,0.0,1.0,2.0,253.5,254.0,253.9,18.1,17.8,17.8,856.5,-3.4,50.03,0.0,-18.4,50.1,860.7,-46.7,-46.1,50.1,100.0,3312.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0
797496,2026-08-15T04:15:13.629669+00:00,external_ems_2,bess_2,good,0.3736,warning,PCS DC current and BMS current mismatch: 43.3,0.5,0.3,4.2,43.3,0.0,1.0,2.0,253.5,254.0,253.9,18.1,17.8,17.8,856.5,-3.4,50.03,0.0,-18.4,50.1,860.7,-46.7,-46.1,50.1,100.0,3312.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0
797498,2026-08-15T04:15:14.618950+00:00,external_ems_2,bess_2,good,0.3736,warning,PCS DC current and BMS current mismatch: 43.3,0.5,0.3,4.2,43.3,0.0,1.0,2.0,253.5,254.0,253.9,18.1,17.8,17.8,856.5,-3.4,50.03,0.0,-18.4,50.1,860.7,-46.7,-46.1,50.1,100.0,3312.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0
797500,2026-08-15T04:15:15.630344+00:00,external_ems_2,bess_2,good,0.3736,warning,PCS DC current and BMS current mismatch: 43.3,0.5,0.3,4.2,43.3,0.0,1.0,2.0,253.5,254.0,253.9,18.1,17.8,17.8,856.5,-3.4,50.03,0.0,-18.4,50.1,860.7,-46.7,-46.1,50.1,100.0,3312.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0
797502,2026-08-15T04:15:16.618579+00:00,external_ems_2,bess_2,good,0.3736,warning,PCS DC current and BMS current mismatch: 43.3,0.5,0.3,4.2,43.3,0.0,1.0,2.0,253.5,254.0,253.9,18.1,17.8,17.8,856.5,-3.4,50.03,0.0,-18.4,50.1,860.7,-46.7,-46.1,50.1,100.0,3312.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0
797508,2026-08-15T04:15:19.618612+00:00,external_ems_2,bess_2,good,0.6448,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 67.6,0.4,0.9,5.5,67.6,0.0,1.0,2.0,242.5,242.3,242.7,76.8,76.7,77.6,861.5,-66.4,50.38,0.0,13.6,50.1,856.0,1.2,1.1,50.1,100.0,3297.0,3295.0,25.1,24.1,24.4,20000.0,856.4,0,0
797510,2026-08-15T04:15:20.629579+00:00,external_ems_2,bess_2,good,0.6448,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 67.6,0.4,0.9,5.5,67.6,0.0,1.0,2.0,242.5,242.3,242.7,76.8,76.7,77.6,861.5,-66.4,50.38,0.0,13.6,50.1,856.0,1.2,1.1,50.1,100.0,3297.0,3295.0,25.1,24.1,24.4,20000.0,856.4,0,0
797512,2026-08-15T04:15:21.619605+00:00,external_ems_2,bess_2,good,0.6448,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 67.6,0.4,0.9,5.5,67.6,0.0,1.0,2.0,242.5,242.3,242.7,76.8,76.7,77.6,861.5,-66.4,50.38,0.0,13.6,50.1,856.0,1.2,1.1,50.1,100.0,3297.0,3295.0,25.1,24.1,24.4,20000.0,856.4,0,0
797514,2026-08-15T04:15:22.618565+00:00,external_ems_2,bess_2,good,0.6448,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 67.6,0.4,0.9,5.5,67.6,0.0,1.0,2.0,242.5,242.3,242.7,76.8,76.7,77.6,861.5,-66.4,50.38,0.0,13.6,50.1,856.0,1.2,1.1,50.1,100.0,3297.0,3295.0,25.1,24.1,24.4,20000.0,856.4,0,0
797732,2026-08-15T04:17:11.629670+00:00,external_ems_2,bess_2,good,0.3624,warning,PCS DC current and BMS current mismatch: 42.6,0.2,0.4,4.3,42.6,0.0,1.0,1.0,257.7,257.5,257.7,27.6,27.8,27.4,857.0,-18.3,50.04,0.0,-19.8,50.1,852.7,24.3,20.8,50.1,100.0,3287.0,3286.0,25.1,24.1,24.4,20000.0,856.4,0,0
797734,2026-08-15T04:17:12.618583+00:00,external_ems_2,bess_2,good,0.3624,warning,PCS DC current and BMS current mismatch: 42.6,0.2,0.4,4.3,42.6,0.0,1.0,1.0,257.7,257.5,257.7,27.6,27.8,27.4,857.0,-18.3,50.04,0.0,-19.8,50.1,852.7,24.3,20.8,50.1,100.0,3287.0,3286.0,25.1,24.1,24.4,20000.0,856.4,0,0
797746,2026-08-15T04:17:18.618558+00:00,external_ems_2,bess_2,good,0.6148,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 57.7,0.4,1.6,6.5,57.7,0.0,1.0,2.0,234.2,234.6,234.3,12.1,10.5,10.6,854.9,2.8,49.91,0.0,9.8,50.1,861.4,-54.9,-55.5,50.1,100.0,3313.0,3311.0,25.1,24.1,24.4,20000.0,856.4,0,0
797748,2026-08-15T04:17:19.629684+00:00,external_ems_2,bess_2,good,0.6148,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 57.7,0.4,1.6,6.5,57.7,0.0,1.0,1.0,234.2,234.6,234.3,12.1,10.5,10.6,854.9,2.8,49.91,0.0,9.8,50.1,861.4,-54.9,-55.5,50.1,100.0,3291.0,3290.0,25.1,24.1,24.4,20000.0,856.4,0,0
797974,2026-08-15T04:19:12.618580+00:00,external_ems_2,bess_2,good,0.5083,warning,PCS DC current and BMS current mismatch: 51.7,0.5,1.5,1.5,51.7,0.0,1.0,1.0,251.6,251.3,251.8,71.5,72.0,73.0,857.9,-62.9,50.32,0.0,2.4,50.1,856.4,-11.2,-11.0,50.1,100.0,3298.0,3297.0,25.1,24.1,24.4,20000.0,856.4,0,0
797976,2026-08-15T04:19:13.618578+00:00,external_ems_2,bess_2,good,0.5083,warning,PCS DC current and BMS current mismatch: 51.7,0.5,1.5,1.5,51.7,0.0,1.0,2.0,251.6,251.3,251.8,71.5,72.0,73.0,857.9,-62.9,50.32,0.0,2.4,50.1,856.4,-11.2,-11.0,50.1,100.0,3295.0,3293.0,25.1,24.1,24.4,20000.0,856.4,0,0
797978,2026-08-15T04:19:14.618580+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 64.2,0.5,1.5,2.5,64.2,0.0,1.0,2.0,251.6,251.3,251.8,71.5,72.0,73.0,857.9,-62.9,50.32,0.0,2.4,50.1,855.4,1.3,1.3,50.1,100.0,3295.0,3293.0,25.1,24.1,24.4,20000.0,856.4,0,0
797980,2026-08-15T04:19:15.628790+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 64.2,0.5,1.5,2.5,64.2,0.0,1.0,2.0,251.6,251.3,251.8,71.5,72.0,73.0,857.9,-62.9,50.32,0.0,2.4,50.1,855.4,1.3,1.3,50.1,100.0,3295.0,3293.0,25.1,24.1,24.4,20000.0,856.4,0,0
797982,2026-08-15T04:19:16.619560+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 64.2,0.5,1.5,2.5,64.2,0.0,1.0,2.0,251.6,251.3,251.8,71.5,72.0,73.0,857.9,-62.9,50.32,0.0,2.4,50.1,855.4,1.3,1.3,50.1,100.0,3295.0,3293.0,25.1,24.1,24.4,20000.0,856.4,0,0
797984,2026-08-15T04:19:17.618753+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 64.2,0.5,1.5,2.5,64.2,0.0,1.0,2.0,251.6,251.3,251.8,71.5,72.0,73.0,857.9,-62.9,50.32,0.0,2.4,50.1,855.4,1.3,1.3,50.1,100.0,3295.0,3293.0,25.1,24.1,24.4,20000.0,856.4,0,0
798214,2026-08-15T04:21:12.629106+00:00,external_ems_2,bess_2,good,0.3656,warning,PCS DC current and BMS current mismatch: 42.8,0.6,1.6,5.0,42.8,0.0,1.0,2.0,221.7,221.4,222.0,20.2,18.6,18.7,853.4,11.9,49.96,0.0,15.7,50.1,858.4,-30.9,-31.7,50.1,100.0,3305.0,3303.0,25.1,24.1,24.4,20000.0,856.4,0,0
798216,2026-08-15T04:21:13.618589+00:00,external_ems_2,bess_2,good,0.3656,warning,PCS DC current and BMS current mismatch: 42.8,0.6,1.6,5.0,42.8,0.0,1.0,2.0,221.7,221.4,222.0,20.2,18.6,18.7,853.4,11.9,49.96,0.0,15.7,50.1,858.4,-30.9,-31.7,50.1,100.0,3305.0,3303.0,25.1,24.1,24.4,20000.0,856.4,0,0
798680,2026-08-15T04:25:05.618564+00:00,external_ems_2,bess_2,good,0.3928,warning,PCS DC current and BMS current mismatch: 44.5,0.9,1.6,4.7,44.5,0.0,1.0,2.0,225.1,224.2,224.9,23.1,21.5,21.7,854.0,8.4,49.89,0.0,9.9,49.7,858.7,-36.1,-36.3,49.7,100.0,3308.0,3306.0,25.1,24.1,24.4,20000.0,856.4,0,0
798682,2026-08-15T04:25:06.628673+00:00,external_ems_2,bess_2,good,0.3928,warning,PCS DC current and BMS current mismatch: 44.5,0.9,1.6,4.7,44.5,0.0,1.0,2.0,225.1,224.2,224.9,23.1,21.5,21.7,854.0,8.4,49.89,0.0,9.9,49.7,858.7,-36.1,-36.3,49.7,100.0,3308.0,3306.0,25.1,24.1,24.4,20000.0,856.4,0,0
798912,2026-08-15T04:27:01.618570+00:00,external_ems_2,bess_2,good,0.3773,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 43.4,0.4,0.4,5.3,43.4,0.0,1.0,2.0,249.6,250.0,250.0,29.1,28.7,28.9,855.8,-14.8,50.01,0.0,-21.2,49.7,861.1,-58.2,-58.7,49.7,100.0,3312.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0
798914,2026-08-15T04:27:02.629317+00:00,external_ems_2,bess_2,good,0.3773,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 43.4,0.4,0.4,5.3,43.4,0.0,1.0,2.0,249.6,250.0,250.0,29.1,28.7,28.9,855.8,-14.8,50.01,0.0,-21.2,49.7,861.1,-58.2,-58.7,49.7,100.0,3312.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0
798916,2026-08-15T04:27:03.618891+00:00,external_ems_2,bess_2,good,0.3773,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 43.4,0.4,0.4,5.3,43.4,0.0,1.0,2.0,249.6,250.0,250.0,29.1,28.7,28.9,855.8,-14.8,50.01,0.0,-21.2,49.7,861.1,-58.2,-58.7,49.7,100.0,3312.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0
798918,2026-08-15T04:27:04.618575+00:00,external_ems_2,bess_2,good,0.3773,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 43.4,0.4,0.4,5.3,43.4,0.0,1.0,2.0,249.6,250.0,250.0,29.1,28.7,28.9,855.8,-14.8,50.01,0.0,-21.2,49.7,861.1,-58.2,-58.7,49.7,100.0,3312.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0
798920,2026-08-15T04:27:05.629183+00:00,external_ems_2,bess_2,good,0.3932,warning,PCS phase current imbalance high: 18.4; PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 43.4,0.4,18.4,5.3,43.4,0.0,1.0,2.0,239.0,239.4,239.3,12.1,10.5,28.9,855.8,-14.8,50.01,0.0,-21.2,49.7,861.1,-58.2,-58.7,49.7,100.0,3312.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0
798922,2026-08-15T04:27:06.618643+00:00,external_ems_2,bess_2,good,0.6552,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 63.6,0.4,1.6,7.0,63.6,0.0,1.0,2.0,239.0,239.4,239.3,12.1,10.5,10.6,854.1,5.4,49.96,0.0,1.4,49.7,861.1,-58.2,-58.7,49.7,100.0,3312.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0
798924,2026-08-15T04:27:07.618588+00:00,external_ems_2,bess_2,good,0.6552,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 63.6,0.4,1.6,7.0,63.6,0.0,1.0,2.0,239.0,239.4,239.3,12.1,10.5,10.6,854.1,5.4,49.96,0.0,1.4,49.7,861.1,-58.2,-58.7,49.7,100.0,3292.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0
799152,2026-08-15T04:29:01.619005+00:00,external_ems_2,bess_2,good,0.3934,warning,PCS DC voltage and BMS voltage mismatch: 8.1,0.5,1.9,8.1,11.6,0.0,1.0,2.0,218.7,218.5,219.0,26.3,24.6,24.4,860.5,12.8,49.98,0.0,13.9,49.7,852.4,24.4,23.8,49.7,100.0,3279.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
799154,2026-08-15T04:29:02.618573+00:00,external_ems_2,bess_2,good,0.3934,warning,PCS DC voltage and BMS voltage mismatch: 8.1,0.5,1.9,8.1,11.6,0.0,1.0,2.0,218.7,218.5,219.0,26.3,24.6,24.4,860.5,12.8,49.98,0.0,13.9,49.7,852.4,24.4,23.8,49.7,100.0,3279.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
799156,2026-08-15T04:29:03.629508+00:00,external_ems_2,bess_2,good,0.3934,warning,PCS DC voltage and BMS voltage mismatch: 8.1,0.5,1.9,8.1,11.6,0.0,1.0,2.0,218.7,218.5,219.0,26.3,24.6,24.4,860.5,12.8,49.98,0.0,13.9,49.7,852.4,24.4,23.8,49.7,100.0,3279.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
799158,2026-08-15T04:29:04.618662+00:00,external_ems_2,bess_2,good,0.3934,warning,PCS DC voltage and BMS voltage mismatch: 8.1,0.5,1.9,8.1,11.6,0.0,1.0,2.0,218.7,218.5,219.0,26.3,24.6,24.4,860.5,12.8,49.98,0.0,13.9,49.7,852.4,24.4,23.8,49.7,100.0,3279.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0
799380,2026-08-15T04:30:55.618575+00:00,external_ems_2,bess_2,good,0.4174,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 45.9,0.2,1.2,5.3,45.9,0.0,1.0,2.0,242.0,241.8,242.0,23.0,21.8,22.5,854.4,-2.3,50.03,0.0,-9.7,49.7,859.7,-48.2,-48.3,49.7,100.0,3309.0,3307.0,25.1,24.1,24.4,20000.0,856.4,0,0
799382,2026-08-15T04:30:56.629400+00:00,external_ems_2,bess_2,good,0.4174,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 45.9,0.2,1.2,5.3,45.9,0.0,1.0,2.0,242.0,241.8,242.0,23.0,21.8,22.5,854.4,-2.3,50.03,0.0,-9.7,49.7,859.7,-48.2,-48.3,49.7,100.0,3309.0,3307.0,25.1,24.1,24.4,20000.0,856.4,0,0
799384,2026-08-15T04:30:57.618590+00:00,external_ems_2,bess_2,good,0.4174,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 45.9,0.2,1.2,5.3,45.9,0.0,1.0,2.0,242.0,241.8,242.0,23.0,21.8,22.5,854.4,-2.3,50.03,0.0,-9.7,49.7,859.7,-48.2,-48.3,49.7,100.0,3309.0,3307.0,25.1,24.1,24.4,20000.0,856.4,0,0
799386,2026-08-15T04:30:58.618562+00:00,external_ems_2,bess_2,good,0.4174,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 45.9,0.2,1.2,5.3,45.9,0.0,1.0,2.0,242.0,241.8,242.0,23.0,21.8,22.5,854.4,-2.3,50.03,0.0,-9.7,49.7,859.7,-48.2,-48.3,49.7,100.0,3309.0,3307.0,25.1,24.1,24.4,20000.0,856.4,0,0
799482,2026-08-15T04:31:46.629263+00:00,external_ems_2,bess_2,good,0.5275,warning,PCS DC current and BMS current mismatch: 52.9,0.4,1.2,5.0,52.9,0.0,1.1,1.0,241.6,241.3,241.7,66.1,66.7,67.3,862.1,-51.7,50.36,0.0,-46.8,49.7,857.1,1.2,1.1,49.7,100.0,3301.0,3300.0,25.2,24.1,24.4,20000.0,856.4,0,0
799484,2026-08-15T04:31:47.619145+00:00,external_ems_2,bess_2,good,0.5275,warning,PCS DC current and BMS current mismatch: 52.9,0.4,1.2,5.0,52.9,0.0,1.1,1.0,241.6,241.3,241.7,66.1,66.7,67.3,862.1,-51.7,50.36,0.0,-46.8,49.7,857.1,1.2,1.1,49.7,100.0,3301.0,3300.0,25.2,24.1,24.4,20000.0,856.4,0,0
799486,2026-08-15T04:31:48.618672+00:00,external_ems_2,bess_2,good,0.5275,warning,PCS DC current and BMS current mismatch: 52.9,0.4,1.2,5.0,52.9,0.0,1.1,1.0,241.6,241.3,241.7,66.1,66.7,67.3,862.1,-51.7,50.36,0.0,-46.8,49.7,857.1,1.2,1.1,49.7,100.0,3301.0,3300.0,25.2,24.1,24.4,20000.0,856.4,0,0
799488,2026-08-15T04:31:49.629019+00:00,external_ems_2,bess_2,good,0.5275,warning,PCS DC current and BMS current mismatch: 52.9,0.4,1.2,5.0,52.9,0.0,1.1,1.0,241.6,241.3,241.7,66.1,66.7,67.3,862.1,-51.7,50.36,0.0,-46.8,49.7,857.1,1.2,1.1,49.7,100.0,3301.0,3300.0,25.2,24.1,24.4,20000.0,856.4,0,0
799718,2026-08-15T04:33:44.618658+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 72.0,0.4,1.4,7.6,72.0,0.0,1.1,2.0,218.1,218.3,218.5,38.7,37.3,37.3,851.8,31.9,49.79,0.0,22.5,49.7,859.4,-40.1,-39.8,49.7,100.0,3305.0,3303.0,25.2,24.1,24.5,20000.0,856.4,0,0
799720,2026-08-15T04:33:45.618581+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 72.0,0.4,1.4,7.6,72.0,0.0,1.1,2.0,218.1,218.3,218.5,38.7,37.3,37.3,851.8,31.9,49.79,0.0,22.5,49.7,859.4,-40.1,-39.8,49.7,100.0,3305.0,3303.0,25.2,24.1,24.5,20000.0,856.4,0,0
799946,2026-08-15T04:35:38.629693+00:00,external_ems_2,bess_2,good,0.6141,warning,PCS DC current and BMS current mismatch: 58.3,0.4,0.7,4.8,58.3,0.0,1.1,1.0,258.9,258.8,259.2,56.8,57.5,57.4,858.2,-44.9,50.26,0.0,-42.0,49.7,853.4,13.4,11.7,49.7,100.0,3287.0,3286.0,25.2,24.1,24.5,20000.0,856.4,0,0
799948,2026-08-15T04:35:39.618799+00:00,external_ems_2,bess_2,good,0.6141,warning,PCS DC current and BMS current mismatch: 58.3,0.4,0.7,4.8,58.3,0.0,1.1,1.0,258.9,258.8,259.2,56.8,57.5,57.4,858.2,-44.9,50.26,0.0,-42.0,49.7,853.4,13.4,11.7,49.7,100.0,3287.0,3286.0,25.2,24.1,24.5,20000.0,856.4,0,0
799950,2026-08-15T04:35:40.629112+00:00,external_ems_2,bess_2,good,0.6093,warning,PCS DC current and BMS current mismatch: 58.0,0.4,0.7,4.5,58.0,0.0,1.1,2.0,258.9,258.8,259.2,56.8,57.5,57.4,858.2,-44.9,50.26,0.0,-42.0,49.7,853.7,13.1,11.4,49.7,100.0,3288.0,3286.0,25.2,24.1,24.5,20000.0,856.4,0,0
799952,2026-08-15T04:35:41.619260+00:00,external_ems_2,bess_2,good,0.6093,warning,PCS DC current and BMS current mismatch: 58.0,0.4,0.7,4.5,58.0,0.0,1.1,2.0,258.9,258.8,259.2,56.8,57.5,57.4,858.2,-44.9,50.26,0.0,-42.0,49.7,853.7,13.1,11.4,49.7,100.0,3288.0,3286.0,25.2,24.1,24.5,20000.0,856.4,0,0
799954,2026-08-15T04:35:42.618603+00:00,external_ems_2,bess_2,good,0.6093,warning,PCS DC current and BMS current mismatch: 58.0,0.4,0.7,4.5,58.0,0.0,1.1,2.0,258.9,258.8,259.2,56.8,57.5,57.4,858.2,-44.9,50.26,0.0,-42.0,49.7,853.7,13.1,11.4,49.7,100.0,3288.0,3286.0,25.2,24.1,24.5,20000.0,856.4,0,0
799956,2026-08-15T04:35:43.628773+00:00,external_ems_2,bess_2,good,0.6093,warning,PCS DC current and BMS current mismatch: 58.0,0.4,0.7,4.5,58.0,0.0,1.1,2.0,258.9,258.8,259.2,56.8,57.5,57.4,858.2,-44.9,50.26,0.0,-42.0,49.7,853.7,13.1,11.4,49.7,100.0,3288.0,3286.0,25.2,24.1,24.5,20000.0,856.4,0,0
800178,2026-08-15T04:37:34.618577+00:00,external_ems_2,bess_2,good,0.6087,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 57.4,0.5,1.5,6.3,57.4,0.0,1.1,2.0,237.2,236.8,237.3,18.2,16.7,17.1,853.4,9.7,49.95,0.0,-1.2,49.7,859.7,-47.7,-47.0,49.7,100.0,3308.0,3306.0,25.2,24.1,24.5,20000.0,856.4,0,0
800180,2026-08-15T04:37:35.618563+00:00,external_ems_2,bess_2,good,0.6087,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 57.4,0.5,1.5,6.3,57.4,0.0,1.1,2.0,237.2,236.8,237.3,18.2,16.7,17.1,853.4,9.7,49.95,0.0,-1.2,49.7,859.7,-47.7,-47.0,49.7,100.0,3308.0,3306.0,25.2,24.1,24.5,20000.0,856.4,0,0
800182,2026-08-15T04:37:36.631079+00:00,external_ems_2,bess_2,good,0.6087,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 57.4,0.5,1.5,6.3,57.4,0.0,1.1,2.0,237.2,236.8,237.3,18.2,16.7,17.1,853.4,9.7,49.95,0.0,-1.2,49.7,859.7,-47.7,-47.0,49.7,100.0,3308.0,3306.0,25.2,24.1,24.5,20000.0,856.4,0,0
800184,2026-08-15T04:37:37.619155+00:00,external_ems_2,bess_2,good,0.6087,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 57.4,0.5,1.5,6.3,57.4,0.0,1.1,2.0,237.2,236.8,237.3,18.2,16.7,17.1,853.4,9.7,49.95,0.0,-1.2,49.7,859.7,-47.7,-47.0,49.7,100.0,3308.0,3306.0,25.2,24.1,24.5,20000.0,856.4,0,0
800186,2026-08-15T04:37:38.618559+00:00,external_ems_2,bess_2,good,0.6087,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 57.4,0.5,1.5,6.3,57.4,0.0,1.1,2.0,237.2,236.8,237.3,18.2,16.7,17.1,853.4,9.7,49.95,0.0,-1.2,49.7,859.7,-47.7,-47.0,49.7,100.0,3308.0,3306.0,25.2,24.1,24.5,20000.0,856.4,0,0
800192,2026-08-15T04:37:41.618623+00:00,external_ems_2,bess_2,good,0.6469,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 66.2,0.3,0.2,5.8,66.2,0.0,1.0,2.0,239.9,239.7,240.0,76.5,76.5,76.7,860.5,-64.6,50.35,0.0,-55.7,49.7,854.7,1.6,1.4,49.7,100.0,3293.0,3291.0,25.2,24.2,24.5,20000.0,856.4,0,0
800194,2026-08-15T04:37:42.629778+00:00,external_ems_2,bess_2,good,0.6469,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 66.2,0.3,0.2,5.8,66.2,0.0,1.0,2.0,239.9,239.7,240.0,76.5,76.5,76.7,860.5,-64.6,50.35,0.0,-55.7,49.7,854.7,1.6,1.4,49.7,100.0,3293.0,3291.0,25.2,24.2,24.5,20000.0,856.4,0,0
800196,2026-08-15T04:37:43.618703+00:00,external_ems_2,bess_2,good,0.6469,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 66.2,0.3,0.2,5.8,66.2,0.0,1.0,2.0,239.9,239.7,240.0,76.5,76.5,76.7,860.5,-64.6,50.35,0.0,-55.7,49.7,854.7,1.6,1.4,49.7,100.0,3293.0,3291.0,25.2,24.2,24.5,20000.0,856.4,0,0
800198,2026-08-15T04:37:44.618629+00:00,external_ems_2,bess_2,good,0.6469,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 66.2,0.3,0.2,5.8,66.2,0.0,1.0,2.0,239.9,239.7,240.0,76.5,76.5,76.7,860.5,-64.6,50.35,0.0,-55.7,49.7,854.7,1.6,1.4,49.7,100.0,3293.0,3291.0,25.2,24.2,24.5,20000.0,856.4,0,0
800888,2026-08-15T04:43:29.618580+00:00,external_ems_2,bess_2,good,0.3576,warning,PCS DC current and BMS current mismatch: 42.3,0.6,1.0,4.9,42.3,0.0,1.1,1.0,250.4,251.0,250.7,13.2,12.2,12.2,853.2,8.6,49.97,0.0,-1.3,49.3,858.1,-33.7,-34.0,49.3,100.0,3294.0,3293.0,25.3,24.2,24.5,20000.0,856.4,0,0
800890,2026-08-15T04:43:30.628964+00:00,external_ems_2,bess_2,good,0.3576,warning,PCS DC current and BMS current mismatch: 42.3,0.6,1.0,4.9,42.3,0.0,1.1,1.0,250.4,251.0,250.7,13.2,12.2,12.2,853.2,8.6,49.97,0.0,-1.3,49.3,858.1,-33.7,-34.0,49.3,100.0,3294.0,3293.0,25.3,24.2,24.5,20000.0,856.4,0,0
800892,2026-08-15T04:43:31.618591+00:00,external_ems_2,bess_2,good,0.3576,warning,PCS DC current and BMS current mismatch: 42.3,0.6,1.0,4.9,42.3,0.0,1.1,1.0,250.4,251.0,250.7,13.2,12.2,12.2,853.2,8.6,49.97,0.0,-1.3,49.3,858.1,-33.7,-34.0,49.3,100.0,3294.0,3293.0,25.3,24.2,24.5,20000.0,856.4,0,0
800894,2026-08-15T04:43:32.618586+00:00,external_ems_2,bess_2,good,0.3576,warning,PCS DC current and BMS current mismatch: 42.3,0.6,1.0,4.9,42.3,0.0,1.1,1.0,250.4,251.0,250.7,13.2,12.2,12.2,853.2,8.6,49.97,0.0,-1.3,49.3,858.1,-33.7,-34.0,49.3,100.0,3294.0,3293.0,25.3,24.2,24.5,20000.0,856.4,0,0
801128,2026-08-15T04:45:29.618760+00:00,external_ems_2,bess_2,good,0.4105,warning,PCS DC current and BMS current mismatch: 45.6,4.3,5.4,4.7,45.6,0.0,1.1,3.0,237.7,234.1,238.4,24.8,19.4,24.5,853.7,1.9,49.95,0.0,-2.7,49.3,858.4,-43.7,-39.5,49.3,100.0,3296.0,3293.0,25.3,24.2,24.5,20000.0,856.4,0,0
801130,2026-08-15T04:45:30.618571+00:00,external_ems_2,bess_2,good,0.4105,warning,PCS DC current and BMS current mismatch: 45.6,4.3,5.4,4.7,45.6,0.0,1.1,3.0,237.7,234.1,238.4,24.8,19.4,24.5,853.7,1.9,49.95,0.0,-2.7,49.3,858.4,-43.7,-39.5,49.3,100.0,3296.0,3293.0,25.3,24.2,24.5,20000.0,856.4,0,0
801132,2026-08-15T04:45:31.618577+00:00,external_ems_2,bess_2,good,0.4105,warning,PCS DC current and BMS current mismatch: 45.6,4.3,5.4,4.7,45.6,0.0,1.1,3.0,237.7,234.1,238.4,24.8,19.4,24.5,853.7,1.9,49.95,0.0,-2.7,49.3,858.4,-43.7,-39.5,49.3,100.0,3296.0,3293.0,25.3,24.2,24.5,20000.0,856.4,0,0
801134,2026-08-15T04:45:32.618562+00:00,external_ems_2,bess_2,good,0.4105,warning,PCS DC current and BMS current mismatch: 45.6,4.3,5.4,4.7,45.6,0.0,1.1,3.0,237.7,234.1,238.4,24.8,19.4,24.5,853.7,1.9,49.95,0.0,-2.7,49.3,858.4,-43.7,-39.5,49.3,100.0,3296.0,3293.0,25.3,24.2,24.5,20000.0,856.4,0,0
801136,2026-08-15T04:45:33.628862+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 61.8,4.3,3.7,6.3,61.8,0.0,1.1,3.0,227.6,223.9,228.2,20.6,22.9,19.2,852.1,18.1,49.89,0.0,5.2,49.3,858.4,-43.7,-39.5,49.3,100.0,3296.0,3293.0,25.3,24.2,24.5,20000.0,856.4,0,0
801138,2026-08-15T04:45:34.619211+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 61.8,4.3,3.7,6.3,61.8,0.0,1.1,3.0,227.6,223.9,228.2,20.6,22.9,19.2,852.1,18.1,49.89,0.0,5.2,49.3,858.4,-43.7,-39.5,49.3,100.0,3296.0,3293.0,25.3,24.2,24.5,20000.0,856.4,0,0
801364,2026-08-15T04:47:27.618586+00:00,external_ems_2,bess_2,good,0.5805,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 55.6,1.1,3.1,6.4,55.6,0.0,1.1,2.0,253.7,252.6,253.7,69.6,66.5,69.0,859.8,-51.3,50.35,0.0,2.2,48.9,853.4,4.3,3.1,48.9,100.0,3286.0,3284.0,25.3,24.2,24.5,20000.0,856.4,0,0
801366,2026-08-15T04:47:28.618569+00:00,external_ems_2,bess_2,good,0.5805,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 55.6,1.1,3.1,6.4,55.6,0.0,1.1,2.0,253.7,252.6,253.7,69.6,66.5,69.0,859.8,-51.3,50.35,0.0,2.2,48.9,853.4,4.3,3.1,48.9,100.0,3286.0,3284.0,25.3,24.2,24.5,20000.0,856.4,0,0
801368,2026-08-15T04:47:29.618566+00:00,external_ems_2,bess_2,good,0.6648,warning,PCS DC voltage and BMS voltage mismatch: 8.4; PCS DC current and BMS current mismatch: 78.0,1.1,3.1,8.4,78.0,0.0,1.1,1.0,253.7,252.6,253.7,69.6,66.5,69.0,859.8,-51.3,50.35,0.0,2.2,48.9,851.4,26.7,26.5,48.9,100.0,3279.0,3278.0,25.3,24.2,24.5,20000.0,856.4,0,0
801370,2026-08-15T04:47:30.629144+00:00,external_ems_2,bess_2,good,0.6648,warning,PCS DC voltage and BMS voltage mismatch: 8.4; PCS DC current and BMS current mismatch: 78.0,1.1,3.1,8.4,78.0,0.0,1.1,1.0,253.7,252.6,253.7,69.6,66.5,69.0,859.8,-51.3,50.35,0.0,2.2,48.9,851.4,26.7,26.5,48.9,100.0,3279.0,3278.0,25.3,24.2,24.5,20000.0,856.4,0,0
801372,2026-08-15T04:47:31.618630+00:00,external_ems_2,bess_2,good,0.6648,warning,PCS DC voltage and BMS voltage mismatch: 8.4; PCS DC current and BMS current mismatch: 78.0,1.1,3.1,8.4,78.0,0.0,1.1,1.0,253.7,252.6,253.7,69.6,66.5,69.0,859.8,-51.3,50.35,0.0,2.2,48.9,851.4,26.7,26.5,48.9,100.0,3279.0,3278.0,25.3,24.2,24.5,20000.0,856.4,0,0
801374,2026-08-15T04:47:32.618583+00:00,external_ems_2,bess_2,good,0.6648,warning,PCS DC voltage and BMS voltage mismatch: 8.4; PCS DC current and BMS current mismatch: 78.0,1.1,3.1,8.4,78.0,0.0,1.1,1.0,253.7,252.6,253.7,69.6,66.5,69.0,859.8,-51.3,50.35,0.0,2.2,48.9,851.4,26.7,26.5,48.9,100.0,3279.0,3278.0,25.3,24.2,24.5,20000.0,856.4,0,0
801596,2026-08-15T04:49:23.618560+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 70.5,2.6,2.6,7.6,70.5,0.0,1.2,1.0,235.2,232.7,235.3,25.8,25.4,23.2,851.5,21.2,49.88,0.0,7.1,48.9,859.1,-49.3,-49.1,48.9,100.0,3288.0,3286.0,25.3,24.1,24.5,20000.0,856.4,0,0
801598,2026-08-15T04:49:24.629844+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 70.5,2.6,2.6,7.6,70.5,0.0,1.2,1.0,235.2,232.7,235.3,25.8,25.4,23.2,851.5,21.2,49.88,0.0,7.1,48.9,859.1,-49.3,-49.1,48.9,100.0,3288.0,3286.0,25.3,24.1,24.5,20000.0,856.4,0,0
801600,2026-08-15T04:49:25.619282+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 70.5,2.6,2.6,7.6,70.5,0.0,1.2,1.0,235.2,232.7,235.3,25.8,25.4,23.2,851.5,21.2,49.88,0.0,7.1,48.9,859.1,-49.3,-49.1,48.9,100.0,3288.0,3286.0,25.3,24.1,24.5,20000.0,856.4,0,0
801602,2026-08-15T04:49:26.618593+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 70.5,2.6,2.6,7.6,70.5,0.0,1.2,1.0,235.2,232.7,235.3,25.8,25.4,23.2,851.5,21.2,49.88,0.0,7.1,48.9,859.1,-49.3,-49.1,48.9,100.0,3288.0,3286.0,25.3,24.1,24.5,20000.0,856.4,0,0
801604,2026-08-15T04:49:27.618589+00:00,external_ems_2,bess_2,good,0.651,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 63.9,1.3,1.6,6.4,63.9,0.0,1.2,1.0,231.0,229.8,231.1,16.5,16.8,15.2,852.7,14.6,49.93,0.0,4.1,48.9,859.1,-49.3,-49.1,48.9,100.0,3288.0,3286.0,25.3,24.1,24.5,20000.0,856.4,0,0
801606,2026-08-15T04:49:28.629497+00:00,external_ems_2,bess_2,good,0.651,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 63.9,1.3,1.6,6.4,63.9,0.0,1.2,1.0,231.0,229.8,231.1,16.5,16.8,15.2,852.7,14.6,49.93,0.0,4.1,48.9,859.1,-49.3,-49.1,48.9,100.0,3288.0,3286.0,25.3,24.1,24.5,20000.0,856.4,0,0
801834,2026-08-15T04:51:22.618568+00:00,external_ems_2,bess_2,good,0.3947,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 44.4,1.0,4.0,5.5,44.4,0.0,1.2,1.0,254.8,254.0,255.0,54.2,50.9,54.9,858.2,-37.4,50.3,0.0,-45.0,48.9,852.7,7.0,7.6,48.9,100.0,3287.0,3286.0,25.3,24.1,24.5,20000.0,856.4,0,0
801846,2026-08-15T04:51:28.618629+00:00,external_ems_2,bess_2,good,0.5085,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 51.5,1.3,2.0,5.5,51.5,0.0,1.2,3.0,236.0,234.7,236.0,12.1,12.7,10.7,853.2,6.4,49.95,0.0,2.3,48.9,858.7,-45.1,-43.2,48.9,100.0,3305.0,3302.0,25.3,24.1,24.5,20000.0,856.4,0,0
801848,2026-08-15T04:51:29.618588+00:00,external_ems_2,bess_2,good,0.5085,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 51.5,1.3,2.0,5.5,51.5,0.0,1.2,3.0,236.0,234.7,236.0,12.1,12.7,10.7,853.2,6.4,49.95,0.0,2.3,48.9,858.7,-45.1,-43.2,48.9,100.0,3305.0,3302.0,25.3,24.1,24.5,20000.0,856.4,0,0
802074,2026-08-15T04:53:22.619117+00:00,external_ems_2,bess_2,good,0.5275,warning,PCS DC current and BMS current mismatch: 52.9,0.4,0.6,2.0,52.9,0.0,1.2,1.0,252.6,252.4,252.8,70.0,70.6,70.5,856.0,-57.5,50.31,0.0,-52.8,48.9,854.0,-4.6,-3.1,48.9,100.0,3290.0,3289.0,25.3,24.1,24.4,20000.0,856.4,0,0
802076,2026-08-15T04:53:23.629540+00:00,external_ems_2,bess_2,good,0.5275,warning,PCS DC current and BMS current mismatch: 52.9,0.4,0.6,2.0,52.9,0.0,1.2,1.0,252.6,252.4,252.8,70.0,70.6,70.5,856.0,-57.5,50.31,0.0,-52.8,48.9,854.0,-4.6,-3.1,48.9,100.0,3290.0,3289.0,25.3,24.1,24.4,20000.0,856.4,0,0
802078,2026-08-15T04:53:24.618902+00:00,external_ems_2,bess_2,good,0.6205,warning,PCS DC current and BMS current mismatch: 58.7,0.4,0.6,2.3,58.7,0.0,1.2,1.0,252.6,252.4,252.8,70.0,70.6,70.5,856.0,-57.5,50.31,0.0,-52.8,48.9,853.7,1.2,1.2,48.9,100.0,3289.0,3288.0,25.3,24.1,24.4,20000.0,856.4,0,0
802080,2026-08-15T04:53:25.618654+00:00,external_ems_2,bess_2,good,0.6205,warning,PCS DC current and BMS current mismatch: 58.7,0.4,0.6,2.3,58.7,0.0,1.2,1.0,252.6,252.4,252.8,70.0,70.6,70.5,856.0,-57.5,50.31,0.0,-52.8,48.9,853.7,1.2,1.2,48.9,100.0,3289.0,3288.0,25.3,24.1,24.4,20000.0,856.4,0,0
802082,2026-08-15T04:53:26.630300+00:00,external_ems_2,bess_2,good,0.6205,warning,PCS DC current and BMS current mismatch: 58.7,0.4,0.6,2.3,58.7,0.0,1.2,1.0,252.6,252.4,252.8,70.0,70.6,70.5,856.0,-57.5,50.31,0.0,-52.8,48.9,853.7,1.2,1.2,48.9,100.0,3289.0,3288.0,25.3,24.1,24.4,20000.0,856.4,0,0
802084,2026-08-15T04:53:27.618582+00:00,external_ems_2,bess_2,good,0.6205,warning,PCS DC current and BMS current mismatch: 58.7,0.4,0.6,2.3,58.7,0.0,1.2,1.0,252.6,252.4,252.8,70.0,70.6,70.5,856.0,-57.5,50.31,0.0,-52.8,48.9,853.7,1.2,1.2,48.9,100.0,3289.0,3288.0,25.3,24.1,24.4,20000.0,856.4,0,0
802314,2026-08-15T04:55:22.628678+00:00,external_ems_2,bess_2,good,0.3669,warning,PCS phase voltage imbalance high: 19.3,19.3,4.3,1.0,7.4,0.0,1.3,2.0,234.0,252.3,253.3,24.2,19.9,23.4,854.7,-12.0,50.09,0.0,-18.0,48.9,855.7,-19.4,-12.7,48.9,100.0,3299.0,3297.0,25.3,24.0,24.4,20000.0,856.4,0,0
802546,2026-08-15T04:57:18.618570+00:00,external_ems_2,bess_2,good,0.356,warning,PCS DC current and BMS current mismatch: 42.2,1.7,4.9,3.9,42.2,0.0,1.3,1.0,257.1,255.8,257.5,42.3,38.4,43.3,856.6,-31.7,50.24,0.0,-34.1,48.5,852.7,10.5,8.1,48.5,100.0,3310.0,3285.0,25.3,24.0,24.3,20000.0,856.4,0,0
802548,2026-08-15T04:57:19.618565+00:00,external_ems_2,bess_2,good,0.356,warning,PCS DC current and BMS current mismatch: 42.2,1.7,4.9,3.9,42.2,0.0,1.3,1.0,257.1,255.8,257.5,42.3,38.4,43.3,856.6,-31.7,50.24,0.0,-34.1,48.5,852.7,10.5,8.1,48.5,100.0,3310.0,3285.0,25.3,24.0,24.3,20000.0,856.4,0,0
802550,2026-08-15T04:57:20.629159+00:00,external_ems_2,bess_2,good,0.356,warning,PCS DC current and BMS current mismatch: 42.2,1.7,4.9,3.9,42.2,0.0,1.3,1.0,257.1,255.8,257.5,42.3,38.4,43.3,856.6,-31.7,50.24,0.0,-34.1,48.5,852.7,10.5,8.1,48.5,100.0,3310.0,3285.0,25.3,24.0,24.3,20000.0,856.4,0,0
802552,2026-08-15T04:57:21.618906+00:00,external_ems_2,bess_2,good,0.356,warning,PCS DC current and BMS current mismatch: 42.2,1.7,4.9,3.9,42.2,0.0,1.3,1.0,257.1,255.8,257.5,42.3,38.4,43.3,856.6,-31.7,50.24,0.0,-34.1,48.5,852.7,10.5,8.1,48.5,100.0,3310.0,3285.0,25.3,24.0,24.3,20000.0,856.4,0,0
802554,2026-08-15T04:57:22.618788+00:00,external_ems_2,bess_2,good,0.356,warning,PCS DC current and BMS current mismatch: 42.2,1.7,4.9,3.9,42.2,0.0,1.3,1.0,257.1,255.8,257.5,42.3,38.4,43.3,856.6,-31.7,50.24,0.0,-34.1,48.5,852.7,10.5,8.1,48.5,100.0,3310.0,3285.0,25.3,24.0,24.3,20000.0,856.4,0,0
802998,2026-08-15T05:01:04.618568+00:00,external_ems_2,bess_2,good,0.4418,warning,PCS phase current imbalance high: 26.6,1.6,26.6,0.9,4.4,0.0,1.3,2.0,226.3,224.9,226.5,38.3,38.6,12.0,852.1,6.6,49.89,0.0,2.3,48.5,853.0,2.2,1.8,48.5,100.0,3286.0,3284.0,25.2,23.9,24.3,20000.0,856.4,0,0
803530,2026-08-15T05:05:30.618660+00:00,external_ems_2,bess_2,good,0.5131,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 51.7,0.4,1.6,5.7,51.7,0.0,1.3,1.0,238.3,238.7,238.7,12.1,10.5,10.6,852.7,4.5,49.96,0.0,1.4,48.5,858.4,-47.2,-47.2,48.5,100.0,3303.0,3302.0,25.2,23.9,24.3,20000.0,856.4,0,0
803532,2026-08-15T05:05:31.629562+00:00,external_ems_2,bess_2,good,0.5131,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 51.7,0.4,1.6,5.7,51.7,0.0,1.3,1.0,238.3,238.7,238.7,12.1,10.5,10.6,852.7,4.5,49.96,0.0,1.4,48.5,858.4,-47.2,-47.2,48.5,100.0,3303.0,3302.0,25.2,23.9,24.3,20000.0,856.4,0,0
