id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
803770,2026-08-15T05:07:30.629633+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 65.5,0.4,1.6,6.9,65.5,0.0,1.3,3.0,236.2,236.4,236.0,12.1,10.5,10.6,852.8,7.7,49.96,0.0,1.4,48.0,859.7,-57.8,-57.2,48.0,100.0,3303.0,3300.0,25.2,23.9,24.2,20000.0,856.4,0,0
803772,2026-08-15T05:07:31.618860+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 65.5,0.4,1.6,6.9,65.5,0.0,1.3,3.0,236.2,236.4,236.0,12.1,10.5,10.6,852.8,7.7,49.96,0.0,1.4,48.0,859.7,-57.8,-57.2,48.0,100.0,3303.0,3300.0,25.2,23.9,24.2,20000.0,856.4,0,0
803988,2026-08-15T05:09:19.618572+00:00,external_ems_2,bess_2,good,0.5963,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 56.8,0.2,3.4,5.9,56.8,0.0,1.3,1.0,224.1,224.2,224.3,41.2,38.6,37.8,849.8,31.5,49.79,0.0,23.2,48.0,855.7,-25.3,-25.5,48.0,100.0,3296.0,3295.0,25.2,23.9,24.2,20000.0,856.4,0,0
803990,2026-08-15T05:09:20.618575+00:00,external_ems_2,bess_2,good,0.5963,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 56.8,0.2,3.4,5.9,56.8,0.0,1.3,1.0,224.1,224.2,224.3,41.2,38.6,37.8,849.8,31.5,49.79,0.0,23.2,48.0,855.7,-25.3,-25.5,48.0,100.0,3296.0,3295.0,25.2,23.9,24.2,20000.0,856.4,0,0
803992,2026-08-15T05:09:21.628680+00:00,external_ems_2,bess_2,good,0.5963,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 56.8,0.2,3.4,5.9,56.8,0.0,1.3,1.0,224.1,224.2,224.3,41.2,38.6,37.8,849.8,31.5,49.79,0.0,23.2,48.0,855.7,-25.3,-25.5,48.0,100.0,3296.0,3295.0,25.2,23.9,24.2,20000.0,856.4,0,0
803994,2026-08-15T05:09:22.618583+00:00,external_ems_2,bess_2,good,0.5963,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 56.8,0.2,3.4,5.9,56.8,0.0,1.3,1.0,224.1,224.2,224.3,41.2,38.6,37.8,849.8,31.5,49.79,0.0,23.2,48.0,855.7,-25.3,-25.5,48.0,100.0,3296.0,3295.0,25.2,23.9,24.2,20000.0,856.4,0,0
803996,2026-08-15T05:09:23.618573+00:00,external_ems_2,bess_2,good,0.5963,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 56.8,0.2,3.4,5.9,56.8,0.0,1.3,1.0,224.1,224.2,224.3,41.2,38.6,37.8,849.8,31.5,49.79,0.0,23.2,48.0,855.7,-25.3,-25.5,48.0,100.0,3296.0,3295.0,25.2,23.9,24.2,20000.0,856.4,0,0
804002,2026-08-15T05:09:26.628827+00:00,external_ems_2,bess_2,good,0.6004,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 57.1,0.4,0.5,5.8,57.1,0.0,1.3,1.0,252.6,252.4,252.8,61.9,62.1,62.4,858.2,-48.1,50.37,0.0,-50.0,48.0,852.4,9.0,9.2,48.0,100.0,3287.0,3286.0,25.2,23.9,24.2,20000.0,856.4,0,0
804004,2026-08-15T05:09:27.618787+00:00,external_ems_2,bess_2,good,0.6004,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 57.1,0.4,0.5,5.8,57.1,0.0,1.3,1.0,252.6,252.4,252.8,61.9,62.1,62.4,858.2,-48.1,50.37,0.0,-50.0,48.0,852.4,9.0,9.2,48.0,100.0,3287.0,3286.0,25.2,23.9,24.2,20000.0,856.4,0,0
804006,2026-08-15T05:09:28.629433+00:00,external_ems_2,bess_2,good,0.6004,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 57.1,0.4,0.5,5.8,57.1,0.0,1.3,1.0,252.6,252.4,252.8,61.9,62.1,62.4,858.2,-48.1,50.37,0.0,-50.0,48.0,852.4,9.0,9.2,48.0,100.0,3287.0,3286.0,25.2,23.9,24.2,20000.0,856.4,0,0
804008,2026-08-15T05:09:29.618555+00:00,external_ems_2,bess_2,good,0.6004,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 57.1,0.4,0.5,5.8,57.1,0.0,1.3,1.0,252.6,252.4,252.8,61.9,62.1,62.4,858.2,-48.1,50.37,0.0,-50.0,48.0,852.4,9.0,9.2,48.0,100.0,3287.0,3286.0,25.2,23.9,24.2,20000.0,856.4,0,0
804939,2026-08-15T05:17:15.618572+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.1,0.2,2.8,0.0,0.0,1.9,1.0,251.8,251.9,251.8,0.8,0.6,0.7,868.0,0.0,50.36,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,1,0
804941,2026-08-15T05:17:16.618576+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.1,0.2,2.8,0.0,0.0,1.9,1.0,251.8,251.9,251.8,0.8,0.6,0.7,868.0,0.0,50.36,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,1,0
804943,2026-08-15T05:17:17.629151+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.1,0.2,2.8,0.0,0.0,1.9,1.0,251.8,251.9,251.8,0.8,0.6,0.7,868.0,0.0,50.36,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,1,0
804945,2026-08-15T05:17:18.618587+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.1,0.2,2.8,0.0,0.0,1.9,1.0,251.8,251.9,251.8,0.8,0.6,0.7,868.0,0.0,50.36,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,1,0
804946,2026-08-15T05:17:18.618587+00:00,external_ems_2,bess_2,good,0.6621,warning,PCS DC voltage and BMS voltage mismatch: 8.0; PCS DC current and BMS current mismatch: 75.5,0.2,2.2,8.0,75.5,0.0,1.3,2.0,225.2,225.1,225.3,37.5,36.6,35.3,849.7,32.1,49.8,0.0,16.5,47.7,857.7,-43.4,-43.6,47.7,100.0,3301.0,3299.0,25.2,23.9,24.2,20000.0,856.4,0,0
804947,2026-08-15T05:17:19.630025+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.1,0.2,2.8,0.0,0.0,1.9,1.0,251.8,251.9,251.8,0.8,0.6,0.7,868.0,0.0,50.36,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,1,0
804948,2026-08-15T05:17:19.630025+00:00,external_ems_2,bess_2,good,0.6621,warning,PCS DC voltage and BMS voltage mismatch: 8.0; PCS DC current and BMS current mismatch: 75.5,0.2,2.2,8.0,75.5,0.0,1.3,2.0,225.2,225.1,225.3,37.5,36.6,35.3,849.7,32.1,49.8,0.0,16.5,47.7,857.7,-43.4,-43.6,47.7,100.0,3301.0,3299.0,25.2,23.9,24.2,20000.0,856.4,0,0
804949,2026-08-15T05:17:20.618584+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.1,0.2,2.8,0.0,0.0,1.9,1.0,251.8,251.9,251.8,0.8,0.6,0.7,868.0,0.0,50.36,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,1,0
804951,2026-08-15T05:17:21.628835+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.8,0.2,2.8,0.0,0.0,1.9,1.0,242.7,243.5,243.0,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
804953,2026-08-15T05:17:22.618851+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.8,0.2,2.8,0.0,0.0,1.9,1.0,242.7,243.5,243.0,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
804955,2026-08-15T05:17:23.618570+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.8,0.2,2.8,0.0,0.0,1.9,1.0,242.7,243.5,243.0,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
804957,2026-08-15T05:17:24.629449+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.8,0.2,2.8,0.0,0.0,1.9,1.0,242.7,243.5,243.0,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
804959,2026-08-15T05:17:25.619193+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.8,0.2,2.8,0.0,0.0,1.9,1.0,242.7,243.5,243.0,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
804961,2026-08-15T05:17:26.618582+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.8,0.2,2.8,0.0,0.0,1.9,1.0,242.7,243.5,243.0,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
804963,2026-08-15T05:17:27.629382+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.2,2.8,0.0,0.0,1.9,1.0,239.8,240.4,240.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
804965,2026-08-15T05:17:28.618578+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.2,2.8,0.0,0.0,1.9,1.0,239.8,240.4,240.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
804967,2026-08-15T05:17:29.618584+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.2,2.8,0.0,0.0,1.9,1.0,239.8,240.4,240.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
804969,2026-08-15T05:17:30.618567+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.2,2.8,0.0,0.0,1.9,1.0,239.8,240.4,240.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
804971,2026-08-15T05:17:31.629010+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.2,2.8,0.0,0.0,1.9,1.0,239.8,240.4,240.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
804973,2026-08-15T05:17:32.618864+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.2,2.8,0.0,0.0,1.9,1.0,239.8,240.4,240.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
804975,2026-08-15T05:17:33.629337+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.2,2.8,0.0,0.0,1.9,1.0,239.8,240.4,240.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
804977,2026-08-15T05:17:34.618580+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.3,2.8,0.1,0.0,1.9,1.0,244.0,244.6,244.2,0.9,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
804979,2026-08-15T05:17:35.629845+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.3,2.8,0.1,0.0,1.9,1.0,244.0,244.6,244.2,0.9,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
804981,2026-08-15T05:17:36.618631+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.3,2.8,0.1,0.0,1.9,1.0,244.0,244.6,244.2,0.9,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
804983,2026-08-15T05:17:37.618589+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.3,2.8,0.1,0.0,1.9,1.0,244.0,244.6,244.2,0.9,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
804985,2026-08-15T05:17:38.629929+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.3,2.8,0.1,0.0,1.9,1.0,244.0,244.6,244.2,0.9,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
804987,2026-08-15T05:17:39.618870+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.3,2.8,0.1,0.0,1.9,1.0,244.0,244.6,244.2,0.9,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,2,0
805176,2026-08-15T05:19:13.619068+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 62.2,0.1,0.4,6.9,62.2,0.0,1.3,2.0,256.6,256.6,256.7,66.7,67.0,66.6,858.6,-52.8,50.38,0.0,1.3,47.7,851.7,9.4,8.2,47.7,100.0,3275.0,3273.0,25.2,23.9,24.2,20000.0,856.4,0,0
805178,2026-08-15T05:19:14.618976+00:00,external_ems_2,bess_2,good,0.5786,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 55.7,0.1,0.4,5.9,55.7,0.0,1.3,1.0,256.6,256.6,256.7,66.7,67.0,66.6,858.6,-52.8,50.38,0.0,1.3,47.7,852.7,2.9,2.2,47.7,100.0,3284.0,3283.0,25.2,23.9,24.2,20000.0,856.4,0,0
805180,2026-08-15T05:19:15.618572+00:00,external_ems_2,bess_2,good,0.5786,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 55.7,0.1,0.4,5.9,55.7,0.0,1.3,1.0,256.6,256.6,256.7,66.7,67.0,66.6,858.6,-52.8,50.38,0.0,1.3,47.7,852.7,2.9,2.2,47.7,100.0,3284.0,3283.0,25.2,23.9,24.2,20000.0,856.4,0,0
805182,2026-08-15T05:19:16.629562+00:00,external_ems_2,bess_2,good,0.5786,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 55.7,0.1,0.4,5.9,55.7,0.0,1.3,1.0,256.6,256.6,256.7,66.7,67.0,66.6,858.6,-52.8,50.38,0.0,1.3,47.7,852.7,2.9,2.2,47.7,100.0,3284.0,3283.0,25.2,23.9,24.2,20000.0,856.4,0,0
805184,2026-08-15T05:19:17.619256+00:00,external_ems_2,bess_2,good,0.5786,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 55.7,0.1,0.4,5.9,55.7,0.0,1.3,1.0,256.6,256.6,256.7,66.7,67.0,66.6,858.6,-52.8,50.38,0.0,1.3,47.7,852.7,2.9,2.2,47.7,100.0,3284.0,3283.0,25.2,23.9,24.2,20000.0,856.4,0,0
805876,2026-08-15T05:25:03.618570+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 64.1,0.3,0.3,6.3,64.1,0.0,1.3,1.0,242.2,242.2,242.5,69.1,69.4,69.3,862.0,-52.9,50.37,0.0,-49.7,47.7,855.7,11.2,11.1,47.7,100.0,3299.0,3298.0,25.3,24.0,24.4,20000.0,856.4,0,0
805878,2026-08-15T05:25:04.618568+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 64.1,0.3,0.3,6.3,64.1,0.0,1.3,1.0,242.2,242.2,242.5,69.1,69.4,69.3,862.0,-52.9,50.37,0.0,-49.7,47.7,855.7,11.2,11.1,47.7,100.0,3299.0,3298.0,25.3,24.0,24.4,20000.0,856.4,0,0
805880,2026-08-15T05:25:05.629798+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 64.1,0.3,0.3,6.3,64.1,0.0,1.3,1.0,242.2,242.2,242.5,69.1,69.4,69.3,862.0,-52.9,50.37,0.0,-49.7,47.7,855.7,11.2,11.1,47.7,100.0,3299.0,3298.0,25.3,24.0,24.4,20000.0,856.4,0,0
805882,2026-08-15T05:25:06.618596+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 64.1,0.3,0.3,6.3,64.1,0.0,1.3,1.0,242.2,242.2,242.5,69.1,69.4,69.3,862.0,-52.9,50.37,0.0,-49.7,47.7,855.7,11.2,11.1,47.7,100.0,3299.0,3298.0,25.3,24.0,24.4,20000.0,856.4,0,0
806644,2026-08-15T05:31:27.618573+00:00,external_ems_2,bess_2,good,0.671,warning,PCS DC voltage and BMS voltage mismatch: 9.3; PCS DC current and BMS current mismatch: 82.1,0.3,2.1,9.3,82.1,0.0,1.3,2.0,213.4,213.5,213.7,33.3,31.5,31.2,856.1,24.4,49.82,0.0,19.7,48.5,865.4,-57.7,-57.5,48.5,100.0,3331.0,3329.0,25.5,24.2,24.6,20000.0,856.4,0,0
806646,2026-08-15T05:31:28.629766+00:00,external_ems_2,bess_2,good,0.671,warning,PCS DC voltage and BMS voltage mismatch: 9.3; PCS DC current and BMS current mismatch: 82.1,0.3,2.1,9.3,82.1,0.0,1.3,2.0,213.4,213.5,213.7,33.3,31.5,31.2,856.1,24.4,49.82,0.0,19.7,48.5,865.4,-57.7,-57.5,48.5,100.0,3331.0,3329.0,25.5,24.2,24.6,20000.0,856.4,0,0
806872,2026-08-15T05:33:21.618999+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 61.1,0.5,0.5,6.5,61.1,0.0,1.4,2.0,256.1,255.7,256.2,66.0,66.3,66.5,861.9,-46.6,50.36,0.0,-49.2,48.5,855.4,14.5,11.9,48.5,100.0,3293.0,3291.0,25.6,24.2,24.6,20000.0,856.4,0,0
806874,2026-08-15T05:33:22.629767+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 61.1,0.5,0.5,6.5,61.1,0.0,1.4,2.0,256.1,255.7,256.2,66.0,66.3,66.5,861.9,-46.6,50.36,0.0,-49.2,48.5,855.4,14.5,11.9,48.5,100.0,3293.0,3291.0,25.6,24.2,24.6,20000.0,856.4,0,0
806936,2026-08-15T05:33:53.618657+00:00,external_ems_2,bess_2,good,0.5555,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 54.3,0.3,1.7,5.8,54.3,0.0,1.4,2.0,221.0,221.3,221.1,12.4,10.7,10.7,857.9,3.3,49.94,0.0,8.7,48.5,863.7,-51.0,-50.0,48.5,100.0,3325.0,3323.0,25.6,24.2,24.6,20000.0,856.4,0,0
806938,2026-08-15T05:33:54.629089+00:00,external_ems_2,bess_2,good,0.5555,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 54.3,0.3,1.7,5.8,54.3,0.0,1.4,2.0,221.0,221.3,221.1,12.4,10.7,10.7,857.9,3.3,49.94,0.0,8.7,48.5,863.7,-51.0,-50.0,48.5,100.0,3325.0,3323.0,25.6,24.2,24.6,20000.0,856.4,0,0
807168,2026-08-15T05:35:49.618621+00:00,external_ems_2,bess_2,good,0.652,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 59.8,0.4,1.5,7.0,59.8,0.0,1.4,2.0,240.8,240.5,240.9,20.8,19.3,20.1,855.7,1.0,49.95,0.0,-1.2,48.5,862.7,-58.8,-59.0,48.5,100.0,3319.0,3317.0,25.6,24.2,24.6,20000.0,856.4,0,0
807170,2026-08-15T05:35:50.618572+00:00,external_ems_2,bess_2,good,0.652,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 59.8,0.4,1.5,7.0,59.8,0.0,1.4,2.0,240.8,240.5,240.9,20.8,19.3,20.1,855.7,1.0,49.95,0.0,-1.2,48.5,862.7,-58.8,-59.0,48.5,100.0,3319.0,3317.0,25.6,24.2,24.6,20000.0,856.4,0,0
807172,2026-08-15T05:35:51.628665+00:00,external_ems_2,bess_2,good,0.652,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 59.8,0.4,1.5,7.0,59.8,0.0,1.4,2.0,240.8,240.5,240.9,20.8,19.3,20.1,855.7,1.0,49.95,0.0,-1.2,48.5,862.7,-58.8,-59.0,48.5,100.0,3319.0,3317.0,25.6,24.2,24.6,20000.0,856.4,0,0
807174,2026-08-15T05:35:52.618671+00:00,external_ems_2,bess_2,good,0.652,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 59.8,0.4,1.5,7.0,59.8,0.0,1.4,2.0,240.8,240.5,240.9,20.8,19.3,20.1,855.7,1.0,49.95,0.0,-1.2,48.5,862.7,-58.8,-59.0,48.5,100.0,3319.0,3317.0,25.6,24.2,24.6,20000.0,856.4,0,0
807176,2026-08-15T05:35:53.628951+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 66.5,0.5,1.6,7.1,66.5,0.0,1.4,2.0,239.1,239.6,239.4,12.1,10.5,10.6,855.6,7.7,49.96,0.0,1.4,48.5,862.7,-58.8,-59.0,48.5,100.0,3319.0,3317.0,25.6,24.2,24.6,20000.0,856.4,0,0
807178,2026-08-15T05:35:54.618567+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 66.5,0.5,1.6,7.1,66.5,0.0,1.4,2.0,239.1,239.6,239.4,12.1,10.5,10.6,855.6,7.7,49.96,0.0,1.4,48.5,862.7,-58.8,-59.0,48.5,100.0,3319.0,3317.0,25.6,24.2,24.6,20000.0,856.4,0,0
807404,2026-08-15T05:37:47.618868+00:00,external_ems_2,bess_2,good,0.6068,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 57.5,1.0,2.5,5.8,57.5,0.0,1.4,2.0,250.6,249.9,250.9,63.2,62.4,64.9,860.8,-52.0,50.36,0.0,-44.2,48.5,855.0,5.5,5.1,48.5,100.0,3295.0,3293.0,25.6,24.2,24.6,20000.0,856.4,0,0
807406,2026-08-15T05:37:48.629529+00:00,external_ems_2,bess_2,good,0.6068,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 57.5,1.0,2.5,5.8,57.5,0.0,1.4,2.0,250.6,249.9,250.9,63.2,62.4,64.9,860.8,-52.0,50.36,0.0,-44.2,48.5,855.0,5.5,5.1,48.5,100.0,3295.0,3293.0,25.6,24.2,24.6,20000.0,856.4,0,0
807802,2026-08-15T05:41:06.630204+00:00,external_ems_2,bess_2,good,0.6655,warning,PCS DC voltage and BMS voltage mismatch: 8.5; PCS DC current and BMS current mismatch: 85.9,1.1,3.7,8.5,85.9,0.0,1.3,1.0,244.0,243.3,244.4,71.9,68.2,71.7,864.2,-58.1,50.37,0.0,-50.7,48.9,855.7,27.8,27.4,48.9,100.0,3300.0,3299.0,25.6,24.3,24.6,20000.0,856.4,0,0
807804,2026-08-15T05:41:07.618570+00:00,external_ems_2,bess_2,good,0.6655,warning,PCS DC voltage and BMS voltage mismatch: 8.5; PCS DC current and BMS current mismatch: 85.9,1.1,3.7,8.5,85.9,0.0,1.3,1.0,244.0,243.3,244.4,71.9,68.2,71.7,864.2,-58.1,50.37,0.0,-50.7,48.9,855.7,27.8,27.4,48.9,100.0,3300.0,3299.0,25.6,24.3,24.6,20000.0,856.4,0,0
807806,2026-08-15T05:41:08.629687+00:00,external_ems_2,bess_2,good,0.6655,warning,PCS DC voltage and BMS voltage mismatch: 8.5; PCS DC current and BMS current mismatch: 85.9,1.1,3.7,8.5,85.9,0.0,1.3,1.0,244.0,243.3,244.4,71.9,68.2,71.7,864.2,-58.1,50.37,0.0,-50.7,48.9,855.7,27.8,27.4,48.9,100.0,3300.0,3299.0,25.6,24.3,24.6,20000.0,856.4,0,0
807808,2026-08-15T05:41:09.618573+00:00,external_ems_2,bess_2,good,0.6655,warning,PCS DC voltage and BMS voltage mismatch: 8.5; PCS DC current and BMS current mismatch: 85.9,1.1,3.7,8.5,85.9,0.0,1.3,1.0,244.0,243.3,244.4,71.9,68.2,71.7,864.2,-58.1,50.37,0.0,-50.7,48.9,855.7,27.8,27.4,48.9,100.0,3300.0,3299.0,25.6,24.3,24.6,20000.0,856.4,0,0
807810,2026-08-15T05:41:10.618554+00:00,external_ems_2,bess_2,good,0.6655,warning,PCS DC voltage and BMS voltage mismatch: 8.5; PCS DC current and BMS current mismatch: 85.9,1.1,3.7,8.5,85.9,0.0,1.3,1.0,244.0,243.3,244.4,71.9,68.2,71.7,864.2,-58.1,50.37,0.0,-50.7,48.9,855.7,27.8,27.4,48.9,100.0,3300.0,3299.0,25.6,24.3,24.6,20000.0,856.4,0,0
808032,2026-08-15T05:43:01.618583+00:00,external_ems_2,bess_2,good,0.6419,warning,PCS DC voltage and BMS voltage mismatch: 8.1; PCS DC current and BMS current mismatch: 58.7,2.5,2.0,8.1,58.7,0.0,1.5,2.0,236.3,234.0,236.5,20.9,18.9,20.6,854.0,4.9,49.9,0.0,2.4,48.9,862.1,-53.8,-53.7,48.9,100.0,3319.0,3317.0,25.7,24.2,24.6,20000.0,856.4,0,0
808034,2026-08-15T05:43:02.630458+00:00,external_ems_2,bess_2,good,0.6419,warning,PCS DC voltage and BMS voltage mismatch: 8.1; PCS DC current and BMS current mismatch: 58.7,2.5,2.0,8.1,58.7,0.0,1.5,2.0,236.3,234.0,236.5,20.9,18.9,20.6,854.0,4.9,49.9,0.0,2.4,48.9,862.1,-53.8,-53.7,48.9,100.0,3319.0,3317.0,25.7,24.2,24.6,20000.0,856.4,0,0
808036,2026-08-15T05:43:03.619452+00:00,external_ems_2,bess_2,good,0.6419,warning,PCS DC voltage and BMS voltage mismatch: 8.1; PCS DC current and BMS current mismatch: 58.7,2.5,2.0,8.1,58.7,0.0,1.5,2.0,236.3,234.0,236.5,20.9,18.9,20.6,854.0,4.9,49.9,0.0,2.4,48.9,862.1,-53.8,-53.7,48.9,100.0,3319.0,3317.0,25.7,24.2,24.6,20000.0,856.4,0,0
808038,2026-08-15T05:43:04.619065+00:00,external_ems_2,bess_2,good,0.6419,warning,PCS DC voltage and BMS voltage mismatch: 8.1; PCS DC current and BMS current mismatch: 58.7,2.5,2.0,8.1,58.7,0.0,1.5,2.0,236.3,234.0,236.5,20.9,18.9,20.6,854.0,4.9,49.9,0.0,2.4,48.9,862.1,-53.8,-53.7,48.9,100.0,3319.0,3317.0,25.7,24.2,24.6,20000.0,856.4,0,0
808502,2026-08-15T05:46:56.618795+00:00,external_ems_2,bess_2,good,0.5626,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 55.0,0.5,0.5,5.2,55.0,0.0,1.5,2.0,242.9,242.5,243.0,58.0,58.1,58.5,861.6,-44.5,50.26,0.0,-39.8,49.3,856.4,10.5,10.7,49.3,100.0,3299.0,3297.0,25.7,24.2,24.6,20000.0,856.4,0,0
808504,2026-08-15T05:46:57.618655+00:00,external_ems_2,bess_2,good,0.5626,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 55.0,0.5,0.5,5.2,55.0,0.0,1.5,2.0,242.9,242.5,243.0,58.0,58.1,58.5,861.6,-44.5,50.26,0.0,-39.8,49.3,856.4,10.5,10.7,49.3,100.0,3299.0,3297.0,25.7,24.2,24.6,20000.0,856.4,0,0
808506,2026-08-15T05:46:58.629834+00:00,external_ems_2,bess_2,good,0.5626,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 55.0,0.5,0.5,5.2,55.0,0.0,1.5,2.0,242.9,242.5,243.0,58.0,58.1,58.5,861.6,-44.5,50.26,0.0,-39.8,49.3,856.4,10.5,10.7,49.3,100.0,3299.0,3297.0,25.7,24.2,24.6,20000.0,856.4,0,0
808508,2026-08-15T05:46:59.618585+00:00,external_ems_2,bess_2,good,0.5626,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 55.0,0.5,0.5,5.2,55.0,0.0,1.5,2.0,242.9,242.5,243.0,58.0,58.1,58.5,861.6,-44.5,50.26,0.0,-39.8,49.3,856.4,10.5,10.7,49.3,100.0,3299.0,3297.0,25.7,24.2,24.6,20000.0,856.4,0,0
808738,2026-08-15T05:48:54.618569+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 60.1,0.1,2.1,6.5,60.1,0.0,1.6,2.0,219.0,218.9,219.0,29.8,27.7,27.8,853.6,25.3,49.87,0.0,19.0,49.3,860.1,-34.8,-34.4,49.3,100.0,3305.0,3303.0,25.7,24.1,24.5,20000.0,856.4,0,0
808740,2026-08-15T05:48:55.628716+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 60.1,0.1,2.1,6.5,60.1,0.0,1.6,2.0,219.0,218.9,219.0,29.8,27.7,27.8,853.6,25.3,49.87,0.0,19.0,49.3,860.1,-34.8,-34.4,49.3,100.0,3305.0,3303.0,25.7,24.1,24.5,20000.0,856.4,0,0
809220,2026-08-15T05:52:55.619854+00:00,external_ems_2,bess_2,good,0.6524,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 66.0,4.5,4.1,6.6,66.0,0.0,1.6,2.0,220.7,216.5,221.0,23.4,25.6,21.5,854.5,18.2,49.87,0.0,13.7,49.3,861.1,-47.8,-46.2,49.3,100.0,3317.0,3315.0,25.6,24.0,24.5,20000.0,856.4,0,0
809222,2026-08-15T05:52:56.619401+00:00,external_ems_2,bess_2,good,0.6524,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 66.0,4.5,4.1,6.6,66.0,0.0,1.6,2.0,220.7,216.5,221.0,23.4,25.6,21.5,854.5,18.2,49.87,0.0,13.7,49.3,861.1,-47.8,-46.2,49.3,100.0,3317.0,3315.0,25.6,24.0,24.5,20000.0,856.4,0,0
809232,2026-08-15T05:53:01.629944+00:00,external_ems_2,bess_2,good,0.3736,warning,PCS DC current and BMS current mismatch: 43.3,4.6,7.1,3.6,43.3,0.0,1.6,1.0,224.3,220.1,224.7,40.7,43.3,36.2,852.4,45.9,49.8,0.0,23.5,49.3,856.0,2.6,2.5,49.3,100.0,3297.0,3296.0,25.6,24.0,24.5,20000.0,856.4,0,0
809234,2026-08-15T05:53:02.618676+00:00,external_ems_2,bess_2,good,0.3736,warning,PCS DC current and BMS current mismatch: 43.3,4.6,7.1,3.6,43.3,0.0,1.6,1.0,224.3,220.1,224.7,40.7,43.3,36.2,852.4,45.9,49.8,0.0,23.5,49.3,856.0,2.6,2.5,49.3,100.0,3297.0,3296.0,25.6,24.0,24.5,20000.0,856.4,0,0
809448,2026-08-15T05:54:49.629462+00:00,external_ems_2,bess_2,good,0.3944,warning,PCS DC current and BMS current mismatch: 44.6,0.8,3.5,4.7,44.6,0.0,1.6,2.0,253.5,252.9,253.7,57.4,53.9,57.4,859.4,-40.5,50.28,0.0,-41.6,48.9,854.7,4.1,4.0,48.9,100.0,3294.0,3292.0,25.6,24.0,24.4,20000.0,856.4,0,0
809450,2026-08-15T05:54:50.618958+00:00,external_ems_2,bess_2,good,0.3944,warning,PCS DC current and BMS current mismatch: 44.6,0.8,3.5,4.7,44.6,0.0,1.5,2.0,253.5,252.9,253.7,57.4,53.9,57.4,859.4,-40.5,50.28,0.0,-41.6,48.9,854.7,4.1,4.0,48.9,100.0,3286.0,3284.0,25.5,24.0,24.4,20000.0,856.4,0,0
809452,2026-08-15T05:54:51.618657+00:00,external_ems_2,bess_2,good,0.651,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 65.4,0.8,3.5,6.4,65.4,0.0,1.5,2.0,253.5,252.9,253.7,57.4,53.9,57.4,859.4,-40.5,50.28,0.0,-41.6,48.9,853.0,24.9,25.2,48.9,100.0,3286.0,3284.0,25.5,24.0,24.4,20000.0,856.4,0,0
809454,2026-08-15T05:54:52.630075+00:00,external_ems_2,bess_2,good,0.651,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 65.4,0.8,3.5,6.4,65.4,0.0,1.5,2.0,253.5,252.9,253.7,57.4,53.9,57.4,859.4,-40.5,50.28,0.0,-41.6,48.9,853.0,24.9,25.2,48.9,100.0,3286.0,3284.0,25.5,24.0,24.4,20000.0,856.4,0,0
809456,2026-08-15T05:54:53.618591+00:00,external_ems_2,bess_2,good,0.651,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 65.4,0.8,3.5,6.4,65.4,0.0,1.5,2.0,253.5,252.9,253.7,57.4,53.9,57.4,859.4,-40.5,50.28,0.0,-41.6,48.9,853.0,24.9,25.2,48.9,100.0,3286.0,3284.0,25.5,24.0,24.4,20000.0,856.4,0,0
809458,2026-08-15T05:54:54.618555+00:00,external_ems_2,bess_2,good,0.651,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 65.4,0.8,3.5,6.4,65.4,0.0,1.5,2.0,253.5,252.9,253.7,57.4,53.9,57.4,859.4,-40.5,50.28,0.0,-41.6,48.9,853.0,24.9,25.2,48.9,100.0,3286.0,3284.0,25.5,24.0,24.4,20000.0,856.4,0,0
809678,2026-08-15T05:56:44.629367+00:00,external_ems_2,bess_2,good,0.545,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 53.6,1.9,3.3,5.9,53.6,0.0,1.5,2.0,229.1,227.6,229.5,28.2,28.6,25.3,852.5,24.4,49.84,0.0,17.4,48.9,858.4,-29.2,-29.7,48.9,100.0,3305.0,3303.0,25.5,24.0,24.4,20000.0,856.4,0,0
809680,2026-08-15T05:56:45.618617+00:00,external_ems_2,bess_2,good,0.545,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 53.6,1.9,3.3,5.9,53.6,0.0,1.5,2.0,229.1,227.6,229.5,28.2,28.6,25.3,852.5,24.4,49.84,0.0,17.4,48.9,858.4,-29.2,-29.7,48.9,100.0,3305.0,3303.0,25.5,24.0,24.4,20000.0,856.4,0,0
809682,2026-08-15T05:56:46.618587+00:00,external_ems_2,bess_2,good,0.545,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 53.6,1.9,3.3,5.9,53.6,0.0,1.5,2.0,229.1,227.6,229.5,28.2,28.6,25.3,852.5,24.4,49.84,0.0,17.4,48.9,858.4,-29.2,-29.7,48.9,100.0,3305.0,3303.0,25.5,24.0,24.4,20000.0,856.4,0,0
809684,2026-08-15T05:56:47.618584+00:00,external_ems_2,bess_2,good,0.545,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 53.6,1.9,3.3,5.9,53.6,0.0,1.5,2.0,229.1,227.6,229.5,28.2,28.6,25.3,852.5,24.4,49.84,0.0,17.4,48.9,858.4,-29.2,-29.7,48.9,100.0,3305.0,3303.0,25.5,24.0,24.4,20000.0,856.4,0,0
809686,2026-08-15T05:56:48.618577+00:00,external_ems_2,bess_2,good,0.545,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 53.6,1.9,3.3,5.9,53.6,0.0,1.5,2.0,229.1,227.6,229.5,28.2,28.6,25.3,852.5,24.4,49.84,0.0,17.4,48.9,858.4,-29.2,-29.7,48.9,100.0,3305.0,3303.0,25.5,24.0,24.4,20000.0,856.4,0,0
809688,2026-08-15T05:56:49.629301+00:00,external_ems_2,bess_2,good,0.4352,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 47.1,2.1,4.1,5.1,47.1,0.0,1.5,2.0,224.5,222.6,224.7,30.4,32.0,27.9,853.3,17.9,49.88,0.0,13.2,48.9,858.4,-29.2,-29.7,48.9,100.0,3305.0,3303.0,25.5,24.0,24.4,20000.0,856.4,0,0
809690,2026-08-15T05:56:50.618588+00:00,external_ems_2,bess_2,good,0.4352,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 47.1,2.1,4.1,5.1,47.1,0.0,1.5,2.0,224.5,222.6,224.7,30.4,32.0,27.9,853.3,17.9,49.88,0.0,13.2,48.9,858.4,-29.2,-29.7,48.9,100.0,3305.0,3303.0,25.5,24.0,24.4,20000.0,856.4,0,0
809907,2026-08-15T05:58:39.629049+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,3.2,0.1,0.0,1.9,1.0,247.9,226.2,227.9,0.8,0.6,0.6,868.0,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
809916,2026-08-15T05:58:43.618573+00:00,external_ems_2,bess_2,good,0.3576,warning,PCS DC current and BMS current mismatch: 42.3,0.9,3.7,4.4,42.3,0.0,1.5,2.0,253.6,252.8,253.7,50.1,46.8,50.5,858.4,-34.9,50.25,0.0,-36.2,48.9,854.0,7.4,4.8,48.9,100.0,3292.0,3290.0,25.5,24.0,24.4,20000.0,856.4,0,0
809918,2026-08-15T05:58:44.618574+00:00,external_ems_2,bess_2,good,0.3576,warning,PCS DC current and BMS current mismatch: 42.3,0.9,3.7,4.4,42.3,0.0,1.5,2.0,253.6,252.8,253.7,50.1,46.8,50.5,858.4,-34.9,50.25,0.0,-36.2,48.9,854.0,7.4,4.8,48.9,100.0,3292.0,3290.0,25.5,24.0,24.4,20000.0,856.4,0,0
809928,2026-08-15T05:58:49.618648+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 62.7,2.4,1.7,6.9,62.7,0.0,1.5,2.0,217.5,215.1,217.4,14.2,14.7,13.0,854.2,11.0,49.93,0.0,2.2,48.9,861.1,-51.7,-53.6,48.9,100.0,3312.0,3310.0,25.5,24.0,24.4,20000.0,856.4,0,0
809930,2026-08-15T05:58:50.630100+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 62.7,2.4,1.7,6.9,62.7,0.0,1.5,2.0,217.5,215.1,217.4,14.2,14.7,13.0,854.2,11.0,49.93,0.0,2.2,48.9,861.1,-51.7,-53.6,48.9,100.0,3312.0,3310.0,25.5,24.0,24.4,20000.0,856.4,0,0
810160,2026-08-15T06:00:45.618582+00:00,external_ems_2,bess_2,good,0.5347,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 52.4,0.4,0.2,7.2,52.4,0.0,1.5,2.0,251.9,251.9,252.3,22.5,22.4,22.3,854.5,-8.7,50.03,0.0,-12.2,48.9,861.7,-61.1,-62.1,48.9,100.0,3308.0,3306.0,25.5,24.0,24.4,20000.0,856.4,0,0
810162,2026-08-15T06:00:46.629237+00:00,external_ems_2,bess_2,good,0.5347,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 52.4,0.4,0.2,7.2,52.4,0.0,1.5,2.0,251.9,251.9,252.3,22.5,22.4,22.3,854.5,-8.7,50.03,0.0,-12.2,48.9,861.7,-61.1,-62.1,48.9,100.0,3308.0,3306.0,25.5,24.0,24.4,20000.0,856.4,0,0
810164,2026-08-15T06:00:47.618569+00:00,external_ems_2,bess_2,good,0.5347,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 52.4,0.4,0.2,7.2,52.4,0.0,1.5,2.0,251.9,251.9,252.3,22.5,22.4,22.3,854.5,-8.7,50.03,0.0,-12.2,48.9,861.7,-61.1,-62.1,48.9,100.0,3308.0,3306.0,25.5,24.0,24.4,20000.0,856.4,0,0
810166,2026-08-15T06:00:48.629161+00:00,external_ems_2,bess_2,good,0.5347,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 52.4,0.4,0.2,7.2,52.4,0.0,1.5,2.0,251.9,251.9,252.3,22.5,22.4,22.3,854.5,-8.7,50.03,0.0,-12.2,48.9,861.7,-61.1,-62.1,48.9,100.0,3308.0,3306.0,25.5,24.0,24.4,20000.0,856.4,0,0
810168,2026-08-15T06:00:49.618595+00:00,external_ems_2,bess_2,good,0.6683,warning,PCS DC voltage and BMS voltage mismatch: 8.9; PCS DC current and BMS current mismatch: 74.3,0.5,2.4,8.9,74.3,0.0,1.5,2.0,220.2,220.4,220.7,26.6,24.2,24.6,852.8,13.2,49.85,0.0,14.9,48.9,861.7,-61.1,-62.1,48.9,100.0,3308.0,3306.0,25.5,24.0,24.4,20000.0,856.4,0,0
810170,2026-08-15T06:00:50.618571+00:00,external_ems_2,bess_2,good,0.6683,warning,PCS DC voltage and BMS voltage mismatch: 8.9; PCS DC current and BMS current mismatch: 74.3,0.5,2.4,8.9,74.3,0.0,1.5,2.0,220.2,220.4,220.7,26.6,24.2,24.6,852.8,13.2,49.85,0.0,14.9,48.9,861.7,-61.1,-62.1,48.9,100.0,3308.0,3306.0,25.5,24.0,24.4,20000.0,856.4,0,0
810636,2026-08-15T06:04:43.618570+00:00,external_ems_2,bess_2,good,0.5757,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 55.3,0.3,1.5,6.4,55.3,0.0,1.5,1.0,220.6,220.6,220.9,21.2,19.7,19.9,852.7,12.8,49.86,0.0,17.4,48.5,859.1,-42.5,-42.3,48.5,100.0,3306.0,3305.0,25.5,24.0,24.4,20000.0,856.4,0,0
810638,2026-08-15T06:04:44.618574+00:00,external_ems_2,bess_2,good,0.5757,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 55.3,0.3,1.5,6.4,55.3,0.0,1.5,1.0,220.6,220.6,220.9,21.2,19.7,19.9,852.7,12.8,49.86,0.0,17.4,48.5,859.1,-42.5,-42.3,48.5,100.0,3306.0,3305.0,25.5,24.0,24.4,20000.0,856.4,0,0
811104,2026-08-15T06:08:37.618523+00:00,external_ems_2,bess_2,good,0.432,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 46.6,0.3,1.5,5.8,46.6,0.0,1.5,1.0,218.5,218.6,218.8,30.0,28.5,28.5,851.6,15.4,49.89,0.0,14.9,48.5,857.4,-31.2,-29.9,48.5,100.0,3299.0,3298.0,25.5,24.0,24.4,20000.0,856.4,0,0
811106,2026-08-15T06:08:38.628841+00:00,external_ems_2,bess_2,good,0.432,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 46.6,0.3,1.5,5.8,46.6,0.0,1.5,1.0,218.5,218.6,218.8,30.0,28.5,28.5,851.6,15.4,49.89,0.0,14.9,48.5,857.4,-31.2,-29.9,48.5,100.0,3299.0,3298.0,25.5,24.0,24.4,20000.0,856.4,0,0
811334,2026-08-15T06:10:32.629509+00:00,external_ems_2,bess_2,good,0.6338,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 59.1,0.4,0.6,6.0,59.1,0.0,1.5,2.0,259.8,259.7,260.1,44.9,45.3,45.5,857.4,-35.6,50.24,0.0,-34.4,48.5,851.4,23.5,22.6,48.5,100.0,3281.0,3279.0,25.5,24.0,24.4,20000.0,856.4,0,0
811336,2026-08-15T06:10:33.618620+00:00,external_ems_2,bess_2,good,0.6338,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 59.1,0.4,0.6,6.0,59.1,0.0,1.5,2.0,259.8,259.7,260.1,44.9,45.3,45.5,857.4,-35.6,50.24,0.0,-34.4,48.5,851.4,23.5,22.6,48.5,100.0,3285.0,3283.0,25.5,24.0,24.4,20000.0,856.4,0,0
811338,2026-08-15T06:10:34.618663+00:00,external_ems_2,bess_2,good,0.4778,warning,PCS DC current and BMS current mismatch: 49.8,0.4,0.6,4.4,49.8,0.0,1.5,2.0,259.8,259.7,260.1,44.9,45.3,45.5,857.4,-35.6,50.24,0.0,-34.4,48.5,853.0,14.2,12.0,48.5,100.0,3285.0,3283.0,25.5,24.0,24.4,20000.0,856.4,0,0
811340,2026-08-15T06:10:35.618595+00:00,external_ems_2,bess_2,good,0.4778,warning,PCS DC current and BMS current mismatch: 49.8,0.4,0.6,4.4,49.8,0.0,1.5,2.0,259.8,259.7,260.1,44.9,45.3,45.5,857.4,-35.6,50.24,0.0,-34.4,48.5,853.0,14.2,12.0,48.5,100.0,3285.0,3283.0,25.5,24.0,24.4,20000.0,856.4,0,0
811342,2026-08-15T06:10:36.618583+00:00,external_ems_2,bess_2,good,0.4778,warning,PCS DC current and BMS current mismatch: 49.8,0.4,0.6,4.4,49.8,0.0,1.5,2.0,259.8,259.7,260.1,44.9,45.3,45.5,857.4,-35.6,50.24,0.0,-34.4,48.5,853.0,14.2,12.0,48.5,100.0,3285.0,3283.0,25.5,24.0,24.4,20000.0,856.4,0,0
811344,2026-08-15T06:10:37.618576+00:00,external_ems_2,bess_2,good,0.4778,warning,PCS DC current and BMS current mismatch: 49.8,0.4,0.6,4.4,49.8,0.0,1.5,2.0,259.8,259.7,260.1,44.9,45.3,45.5,857.4,-35.6,50.24,0.0,-34.4,48.5,853.0,14.2,12.0,48.5,100.0,3285.0,3283.0,25.5,24.0,24.4,20000.0,856.4,0,0
811564,2026-08-15T06:12:27.619285+00:00,external_ems_2,bess_2,good,0.4833,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 50.1,0.4,1.7,5.1,50.1,0.0,1.5,1.0,233.2,233.3,233.6,24.0,22.3,22.3,851.6,20.3,49.88,0.0,13.9,48.5,856.7,-29.8,-29.7,48.5,100.0,3298.0,3297.0,25.5,24.0,24.4,20000.0,856.4,0,0
811566,2026-08-15T06:12:28.618574+00:00,external_ems_2,bess_2,good,0.4833,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 50.1,0.4,1.7,5.1,50.1,0.0,1.5,1.0,233.2,233.3,233.6,24.0,22.3,22.3,851.6,20.3,49.88,0.0,13.9,48.5,856.7,-29.8,-29.7,48.5,100.0,3298.0,3297.0,25.5,24.0,24.4,20000.0,856.4,0,0
811568,2026-08-15T06:12:29.629401+00:00,external_ems_2,bess_2,good,0.4833,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 50.1,0.4,1.7,5.1,50.1,0.0,1.5,1.0,233.2,233.3,233.6,24.0,22.3,22.3,851.6,20.3,49.88,0.0,13.9,48.5,856.7,-29.8,-29.7,48.5,100.0,3298.0,3297.0,25.5,24.0,24.4,20000.0,856.4,0,0
811570,2026-08-15T06:12:30.619236+00:00,external_ems_2,bess_2,good,0.4833,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 50.1,0.4,1.7,5.1,50.1,0.0,1.5,1.0,233.2,233.3,233.6,24.0,22.3,22.3,851.6,20.3,49.88,0.0,13.9,48.5,856.7,-29.8,-29.7,48.5,100.0,3298.0,3297.0,25.5,24.0,24.4,20000.0,856.4,0,0
811572,2026-08-15T06:12:31.618620+00:00,external_ems_2,bess_2,good,0.4833,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 50.1,0.4,1.7,5.1,50.1,0.0,1.5,1.0,233.2,233.3,233.6,24.0,22.3,22.3,851.6,20.3,49.88,0.0,13.9,48.5,856.7,-29.8,-29.7,48.5,100.0,3298.0,3297.0,25.5,24.0,24.4,20000.0,856.4,0,0
811586,2026-08-15T06:12:38.618587+00:00,external_ems_2,bess_2,good,0.6614,warning,PCS DC voltage and BMS voltage mismatch: 7.9; PCS DC current and BMS current mismatch: 70.4,0.3,1.6,7.9,70.4,0.0,1.5,2.0,223.9,223.9,224.2,19.5,17.9,18.1,852.2,15.3,49.87,0.0,8.5,48.5,860.1,-55.1,-53.6,48.5,100.0,3311.0,3309.0,25.5,24.0,24.4,20000.0,856.4,0,0
811588,2026-08-15T06:12:39.618568+00:00,external_ems_2,bess_2,good,0.6614,warning,PCS DC voltage and BMS voltage mismatch: 7.9; PCS DC current and BMS current mismatch: 70.4,0.3,1.6,7.9,70.4,0.0,1.5,2.0,223.9,223.9,224.2,19.5,17.9,18.1,852.2,15.3,49.87,0.0,8.5,48.5,860.1,-55.1,-53.6,48.5,100.0,3311.0,3309.0,25.5,24.0,24.4,20000.0,856.4,0,0
811814,2026-08-15T06:14:32.618674+00:00,external_ems_2,bess_2,good,0.4984,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 51.0,0.2,0.2,5.2,51.0,0.0,1.5,1.0,252.9,252.7,252.8,66.1,66.3,66.2,859.2,-55.4,50.36,0.0,-48.4,48.1,854.0,-4.4,-0.9,48.1,100.0,3290.0,3289.0,25.5,24.0,24.4,20000.0,856.4,0,0
811816,2026-08-15T06:14:33.628838+00:00,external_ems_2,bess_2,good,0.4984,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 51.0,0.2,0.2,5.2,51.0,0.0,1.5,1.0,252.9,252.7,252.8,66.1,66.3,66.2,859.2,-55.4,50.36,0.0,-48.4,48.1,854.0,-4.4,-0.9,48.1,100.0,3290.0,3289.0,25.5,24.0,24.4,20000.0,856.4,0,0
811818,2026-08-15T06:14:34.618653+00:00,external_ems_2,bess_2,good,0.6586,warning,PCS DC voltage and BMS voltage mismatch: 7.5; PCS DC current and BMS current mismatch: 80.5,0.2,0.2,7.5,80.5,0.0,1.5,1.0,252.9,252.7,252.8,66.1,66.3,66.2,859.2,-55.4,50.36,0.0,-48.4,48.1,851.7,25.1,23.6,48.1,100.0,3283.0,3282.0,25.5,24.0,24.4,20000.0,856.4,0,0
811820,2026-08-15T06:14:35.629618+00:00,external_ems_2,bess_2,good,0.6586,warning,PCS DC voltage and BMS voltage mismatch: 7.5; PCS DC current and BMS current mismatch: 80.5,0.2,0.2,7.5,80.5,0.0,1.5,1.0,252.9,252.7,252.8,66.1,66.3,66.2,859.2,-55.4,50.36,0.0,-48.4,48.1,851.7,25.1,23.6,48.1,100.0,3283.0,3282.0,25.5,24.0,24.4,20000.0,856.4,0,0
811822,2026-08-15T06:14:36.618958+00:00,external_ems_2,bess_2,good,0.6586,warning,PCS DC voltage and BMS voltage mismatch: 7.5; PCS DC current and BMS current mismatch: 80.5,0.2,0.2,7.5,80.5,0.0,1.5,1.0,252.9,252.7,252.8,66.1,66.3,66.2,859.2,-55.4,50.36,0.0,-48.4,48.1,851.7,25.1,23.6,48.1,100.0,3283.0,3282.0,25.5,24.0,24.4,20000.0,856.4,0,0
811824,2026-08-15T06:14:37.618583+00:00,external_ems_2,bess_2,good,0.6586,warning,PCS DC voltage and BMS voltage mismatch: 7.5; PCS DC current and BMS current mismatch: 80.5,0.2,0.2,7.5,80.5,0.0,1.5,1.0,252.9,252.7,252.8,66.1,66.3,66.2,859.2,-55.4,50.36,0.0,-48.4,48.1,851.7,25.1,23.6,48.1,100.0,3283.0,3282.0,25.5,24.0,24.4,20000.0,856.4,0,0
812046,2026-08-15T06:16:28.618782+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 66.2,0.3,2.3,7.3,66.2,0.0,1.5,2.0,231.8,231.7,232.0,23.8,21.5,22.0,851.8,14.8,49.89,0.0,8.2,48.1,859.1,-51.4,-51.1,48.1,100.0,3304.0,3302.0,25.5,24.0,24.4,20000.0,856.4,0,0
812048,2026-08-15T06:16:29.628879+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 66.2,0.3,2.3,7.3,66.2,0.0,1.5,2.0,231.8,231.7,232.0,23.8,21.5,22.0,851.8,14.8,49.89,0.0,8.2,48.1,859.1,-51.4,-51.1,48.1,100.0,3304.0,3302.0,25.5,24.0,24.4,20000.0,856.4,0,0
812050,2026-08-15T06:16:30.618570+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 66.2,0.3,2.3,7.3,66.2,0.0,1.5,2.0,231.8,231.7,232.0,23.8,21.5,22.0,851.8,14.8,49.89,0.0,8.2,48.1,859.1,-51.4,-51.1,48.1,100.0,3304.0,3302.0,25.5,24.0,24.4,20000.0,856.4,0,0
812052,2026-08-15T06:16:31.618566+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 66.2,0.3,2.3,7.3,66.2,0.0,1.5,2.0,231.8,231.7,232.0,23.8,21.5,22.0,851.8,14.8,49.89,0.0,8.2,48.1,859.1,-51.4,-51.1,48.1,100.0,3304.0,3302.0,25.5,24.0,24.4,20000.0,856.4,0,0
812054,2026-08-15T06:16:32.628670+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 66.2,0.3,2.3,7.3,66.2,0.0,1.5,2.0,231.8,231.7,232.0,23.8,21.5,22.0,851.8,14.8,49.89,0.0,8.2,48.1,859.1,-51.4,-51.1,48.1,100.0,3304.0,3302.0,25.5,24.0,24.4,20000.0,856.4,0,0
812056,2026-08-15T06:16:33.619276+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 72.9,0.3,1.8,7.2,72.9,0.0,1.5,2.0,224.7,224.7,225.0,24.9,23.2,23.1,851.9,21.5,49.89,0.0,6.5,48.1,859.1,-51.4,-51.1,48.1,100.0,3304.0,3302.0,25.5,24.0,24.4,20000.0,856.4,0,0
812058,2026-08-15T06:16:34.618572+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 72.9,0.3,1.8,7.2,72.9,0.0,1.5,2.0,224.7,224.7,225.0,24.9,23.2,23.1,851.9,21.5,49.89,0.0,6.5,48.1,859.1,-51.4,-51.1,48.1,100.0,3288.0,3302.0,25.5,24.0,24.4,20000.0,856.4,0,0
812282,2026-08-15T06:18:26.618592+00:00,external_ems_2,bess_2,good,0.4277,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 46.5,0.5,0.6,5.4,46.5,0.0,1.5,1.0,254.5,254.1,254.6,51.3,50.7,51.3,857.4,-34.4,50.26,0.0,-37.7,48.1,852.0,12.1,11.6,48.1,100.0,3281.0,3280.0,25.5,24.0,24.4,20000.0,856.4,0,0
812284,2026-08-15T06:18:27.618575+00:00,external_ems_2,bess_2,good,0.4277,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 46.5,0.5,0.6,5.4,46.5,0.0,1.5,1.0,254.5,254.1,254.6,51.3,50.7,51.3,857.4,-34.4,50.26,0.0,-37.7,48.1,852.0,12.1,11.6,48.1,100.0,3281.0,3280.0,25.5,24.0,24.4,20000.0,856.4,0,0
812296,2026-08-15T06:18:33.618632+00:00,external_ems_2,bess_2,good,0.5388,warning,PCS DC current and BMS current mismatch: 53.6,0.2,1.5,4.9,53.6,0.0,1.4,3.0,225.7,225.6,225.8,12.2,10.7,10.7,853.5,9.1,49.96,0.0,1.3,48.1,858.4,-44.5,-42.9,48.1,100.0,3313.0,3310.0,25.5,24.1,24.4,20000.0,856.4,0,0
812298,2026-08-15T06:18:34.629312+00:00,external_ems_2,bess_2,good,0.5388,warning,PCS DC current and BMS current mismatch: 53.6,0.2,1.5,4.9,53.6,0.0,1.4,3.0,225.7,225.6,225.8,12.2,10.7,10.7,853.5,9.1,49.96,0.0,1.3,48.1,858.4,-44.5,-42.9,48.1,100.0,3313.0,3310.0,25.5,24.1,24.4,20000.0,856.4,0,0
812536,2026-08-15T06:20:33.628939+00:00,external_ems_2,bess_2,good,0.6738,warning,PCS DC voltage and BMS voltage mismatch: 9.7; PCS DC current and BMS current mismatch: 89.2,0.4,3.0,9.7,89.2,0.0,1.5,3.0,220.3,220.6,220.7,39.6,38.2,36.6,850.0,32.7,49.79,0.0,20.1,48.1,859.7,-56.5,-57.2,48.1,100.0,3310.0,3307.0,25.6,24.1,24.4,20000.0,856.4,0,0
812538,2026-08-15T06:20:34.618583+00:00,external_ems_2,bess_2,good,0.6738,warning,PCS DC voltage and BMS voltage mismatch: 9.7; PCS DC current and BMS current mismatch: 89.2,0.4,3.0,9.7,89.2,0.0,1.5,3.0,220.3,220.6,220.7,39.6,38.2,36.6,850.0,32.7,49.79,0.0,20.1,48.1,859.7,-56.5,-57.2,48.1,100.0,3310.0,3307.0,25.6,24.1,24.4,20000.0,856.4,0,0
812994,2026-08-15T06:24:22.627283+00:00,external_ems_2,bess_2,good,0.3727,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 43.2,0.4,1.6,5.1,43.2,0.0,1.5,1.0,243.4,243.2,243.6,15.1,13.5,14.2,852.0,5.4,49.98,0.0,2.5,47.7,857.1,-37.8,-37.3,47.7,100.0,3297.0,3296.0,25.6,24.1,24.5,20000.0,856.4,0,0
812996,2026-08-15T06:24:23.619058+00:00,external_ems_2,bess_2,good,0.3727,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 43.2,0.4,1.6,5.1,43.2,0.0,1.5,1.0,243.4,243.2,243.6,15.1,13.5,14.2,852.0,5.4,49.98,0.0,2.5,47.7,857.1,-37.8,-37.3,47.7,100.0,3297.0,3296.0,25.6,24.1,24.5,20000.0,856.4,0,0
812998,2026-08-15T06:24:24.618769+00:00,external_ems_2,bess_2,good,0.3727,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 43.2,0.4,1.6,5.1,43.2,0.0,1.5,1.0,243.4,243.2,243.6,15.1,13.5,14.2,852.0,5.4,49.98,0.0,2.5,47.7,857.1,-37.8,-37.3,47.7,100.0,3297.0,3296.0,25.6,24.1,24.5,20000.0,856.4,0,0
813000,2026-08-15T06:24:25.629091+00:00,external_ems_2,bess_2,good,0.3727,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 43.2,0.4,1.6,5.1,43.2,0.0,1.5,1.0,243.4,243.2,243.6,15.1,13.5,14.2,852.0,5.4,49.98,0.0,2.5,47.7,857.1,-37.8,-37.3,47.7,100.0,3297.0,3296.0,25.6,24.1,24.5,20000.0,856.4,0,0
813002,2026-08-15T06:24:26.619542+00:00,external_ems_2,bess_2,good,0.6144,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 57.8,0.3,2.0,6.2,57.8,0.0,1.5,1.0,217.7,217.6,217.9,31.8,30.3,29.8,850.9,20.0,49.83,0.0,19.9,47.7,857.1,-37.8,-37.3,47.7,100.0,3297.0,3296.0,25.6,24.1,24.5,20000.0,856.4,0,0
813004,2026-08-15T06:24:27.630826+00:00,external_ems_2,bess_2,good,0.6144,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 57.8,0.3,2.0,6.2,57.8,0.0,1.5,1.0,217.7,217.6,217.9,31.8,30.3,29.8,850.9,20.0,49.83,0.0,19.9,47.7,857.1,-37.8,-37.3,47.7,100.0,3297.0,3296.0,25.6,24.1,24.5,20000.0,856.4,0,0
813468,2026-08-15T06:28:19.618575+00:00,external_ems_2,bess_2,good,0.4618,warning,PCS DC current and BMS current mismatch: 48.8,1.6,4.9,4.6,48.8,0.0,1.5,1.0,253.2,251.9,253.5,61.7,57.3,62.2,857.6,-47.1,50.29,0.0,-39.3,47.7,853.0,1.7,0.0,47.7,100.0,3283.0,3282.0,25.6,24.1,24.5,20000.0,856.4,0,0
