id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
813470,2026-08-15T06:28:20.618572+00:00,external_ems_2,bess_2,good,0.4618,warning,PCS DC current and BMS current mismatch: 48.8,1.6,4.9,4.6,48.8,0.0,1.5,1.0,253.2,251.9,253.5,61.7,57.3,62.2,857.6,-47.1,50.29,0.0,-39.3,47.7,853.0,1.7,0.0,47.7,100.0,3283.0,3282.0,25.6,24.1,24.5,20000.0,856.4,0,0
813472,2026-08-15T06:28:21.629894+00:00,external_ems_2,bess_2,good,0.6497,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 70.0,1.6,4.9,6.2,70.0,0.0,1.5,2.0,253.2,251.9,253.5,61.7,57.3,62.2,857.6,-47.1,50.29,0.0,-39.3,47.7,851.4,22.9,24.0,47.7,100.0,3313.0,3311.0,25.6,24.1,24.5,20000.0,856.4,0,0
813474,2026-08-15T06:28:22.618567+00:00,external_ems_2,bess_2,good,0.6497,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 70.0,1.6,4.9,6.2,70.0,0.0,1.5,2.0,253.2,251.9,253.5,61.7,57.3,62.2,857.6,-47.1,50.29,0.0,-39.3,47.7,851.4,22.9,24.0,47.7,100.0,3313.0,3311.0,25.6,24.1,24.5,20000.0,856.4,0,0
813476,2026-08-15T06:28:23.628883+00:00,external_ems_2,bess_2,good,0.6497,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 70.0,1.6,4.9,6.2,70.0,0.0,1.5,2.0,253.2,251.9,253.5,61.7,57.3,62.2,857.6,-47.1,50.29,0.0,-39.3,47.7,851.4,22.9,24.0,47.7,100.0,3313.0,3311.0,25.6,24.1,24.5,20000.0,856.4,0,0
813478,2026-08-15T06:28:24.618566+00:00,external_ems_2,bess_2,good,0.6497,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 70.0,1.6,4.9,6.2,70.0,0.0,1.5,2.0,253.2,251.9,253.5,61.7,57.3,62.2,857.6,-47.1,50.29,0.0,-39.3,47.7,851.4,22.9,24.0,47.7,100.0,3313.0,3311.0,25.6,24.1,24.5,20000.0,856.4,0,0
813480,2026-08-15T06:28:25.628669+00:00,external_ems_2,bess_2,good,0.6497,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 70.0,1.6,4.9,6.2,70.0,0.0,1.5,2.0,253.2,251.9,253.5,61.7,57.3,62.2,857.6,-47.1,50.29,0.0,-39.3,47.7,851.4,22.9,24.0,47.7,100.0,3313.0,3311.0,25.6,24.1,24.5,20000.0,856.4,0,0
813714,2026-08-15T06:30:22.618603+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 67.4,0.9,2.7,6.9,67.4,0.0,1.6,1.0,251.8,251.1,252.0,65.5,62.8,65.2,858.3,-51.0,50.39,0.0,-51.9,47.7,851.4,16.4,17.4,47.7,100.0,3285.0,3284.0,25.7,24.1,24.5,20000.0,856.4,0,0
813716,2026-08-15T06:30:23.628703+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 67.4,0.9,2.7,6.9,67.4,0.0,1.6,1.0,251.8,251.1,252.0,65.5,62.8,65.2,858.3,-51.0,50.39,0.0,-51.9,47.7,851.4,16.4,17.4,47.7,100.0,3285.0,3284.0,25.7,24.1,24.5,20000.0,856.4,0,0
813718,2026-08-15T06:30:24.619600+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 67.4,0.9,2.7,6.9,67.4,0.0,1.6,1.0,251.8,251.1,252.0,65.5,62.8,65.2,858.3,-51.0,50.39,0.0,-51.9,47.7,851.4,16.4,17.4,47.7,100.0,3285.0,3284.0,25.7,24.1,24.5,20000.0,856.4,0,0
813720,2026-08-15T06:30:25.618941+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 67.4,0.9,2.7,6.9,67.4,0.0,1.6,1.0,251.8,251.1,252.0,65.5,62.8,65.2,858.3,-51.0,50.39,0.0,-51.9,47.7,851.4,16.4,17.4,47.7,100.0,3285.0,3284.0,25.7,24.1,24.5,20000.0,856.4,0,0
814182,2026-08-15T06:34:16.618717+00:00,external_ems_2,bess_2,good,0.4891,warning,PCS DC current and BMS current mismatch: 50.5,0.7,4.0,4.3,50.5,0.0,1.7,2.0,254.8,254.4,255.1,54.6,50.7,54.7,856.0,-37.0,50.24,0.0,-39.8,47.3,851.7,13.5,12.9,47.3,100.0,3285.0,3283.0,25.7,24.0,24.5,20000.0,856.4,0,0
814184,2026-08-15T06:34:17.629367+00:00,external_ems_2,bess_2,good,0.4891,warning,PCS DC current and BMS current mismatch: 50.5,0.7,4.0,4.3,50.5,0.0,1.7,2.0,254.8,254.4,255.1,54.6,50.7,54.7,856.0,-37.0,50.24,0.0,-39.8,47.3,851.7,13.5,12.9,47.3,100.0,3285.0,3283.0,25.7,24.0,24.5,20000.0,856.4,0,0
814186,2026-08-15T06:34:18.618575+00:00,external_ems_2,bess_2,good,0.4891,warning,PCS DC current and BMS current mismatch: 50.5,0.7,4.0,4.3,50.5,0.0,1.7,2.0,254.8,254.4,255.1,54.6,50.7,54.7,856.0,-37.0,50.24,0.0,-39.8,47.3,851.7,13.5,12.9,47.3,100.0,3285.0,3283.0,25.7,24.0,24.5,20000.0,856.4,0,0
814188,2026-08-15T06:34:19.628897+00:00,external_ems_2,bess_2,good,0.4891,warning,PCS DC current and BMS current mismatch: 50.5,0.7,4.0,4.3,50.5,0.0,1.7,2.0,254.8,254.4,255.1,54.6,50.7,54.7,856.0,-37.0,50.24,0.0,-39.8,47.3,851.7,13.5,12.9,47.3,100.0,3285.0,3283.0,25.7,24.0,24.5,20000.0,856.4,0,0
814410,2026-08-15T06:36:10.618607+00:00,external_ems_2,bess_2,good,0.4281,warning,PCS DC current and BMS current mismatch: 46.7,1.0,1.5,4.3,46.7,0.0,1.7,2.0,241.5,241.9,242.5,19.2,17.8,17.7,851.1,16.1,49.92,0.0,9.1,47.3,855.4,-30.6,-28.9,47.3,100.0,3295.0,3293.0,25.7,24.0,24.4,20000.0,856.4,0,0
814412,2026-08-15T06:36:11.618576+00:00,external_ems_2,bess_2,good,0.4281,warning,PCS DC current and BMS current mismatch: 46.7,1.0,1.5,4.3,46.7,0.0,1.7,2.0,241.5,241.9,242.5,19.2,17.8,17.7,851.1,16.1,49.92,0.0,9.1,47.3,855.4,-30.6,-28.9,47.3,100.0,3295.0,3293.0,25.7,24.0,24.4,20000.0,856.4,0,0
814414,2026-08-15T06:36:12.629005+00:00,external_ems_2,bess_2,good,0.4281,warning,PCS DC current and BMS current mismatch: 46.7,1.0,1.5,4.3,46.7,0.0,1.7,2.0,241.5,241.9,242.5,19.2,17.8,17.7,851.1,16.1,49.92,0.0,9.1,47.3,855.4,-30.6,-28.9,47.3,100.0,3295.0,3293.0,25.7,24.0,24.4,20000.0,856.4,0,0
814416,2026-08-15T06:36:13.618642+00:00,external_ems_2,bess_2,good,0.4281,warning,PCS DC current and BMS current mismatch: 46.7,1.0,1.5,4.3,46.7,0.0,1.7,2.0,241.5,241.9,242.5,19.2,17.8,17.7,851.1,16.1,49.92,0.0,9.1,47.3,855.4,-30.6,-28.9,47.3,100.0,3295.0,3293.0,25.7,24.0,24.4,20000.0,856.4,0,0
814650,2026-08-15T06:38:10.629128+00:00,external_ems_2,bess_2,good,0.4698,warning,PCS DC current and BMS current mismatch: 49.3,0.4,0.6,4.6,49.3,0.0,1.8,2.0,255.6,255.7,256.0,40.5,41.1,40.9,855.3,-29.3,50.22,0.0,-34.0,47.3,850.7,20.0,19.3,47.3,100.0,3304.0,3302.0,25.7,23.9,24.4,20000.0,856.4,0,0
814652,2026-08-15T06:38:11.618960+00:00,external_ems_2,bess_2,good,0.4698,warning,PCS DC current and BMS current mismatch: 49.3,0.4,0.6,4.6,49.3,0.0,1.8,2.0,255.6,255.7,256.0,40.5,41.1,40.9,855.3,-29.3,50.22,0.0,-34.0,47.3,850.7,20.0,19.3,47.3,100.0,3304.0,3302.0,25.7,23.9,24.4,20000.0,856.4,0,0
814654,2026-08-15T06:38:12.618656+00:00,external_ems_2,bess_2,good,0.4698,warning,PCS DC current and BMS current mismatch: 49.3,0.4,0.6,4.6,49.3,0.0,1.8,2.0,255.6,255.7,256.0,40.5,41.1,40.9,855.3,-29.3,50.22,0.0,-34.0,47.3,850.7,20.0,19.3,47.3,100.0,3304.0,3302.0,25.7,23.9,24.4,20000.0,856.4,0,0
814656,2026-08-15T06:38:13.618576+00:00,external_ems_2,bess_2,good,0.4698,warning,PCS DC current and BMS current mismatch: 49.3,0.4,0.6,4.6,49.3,0.0,1.8,2.0,255.6,255.7,256.0,40.5,41.1,40.9,855.3,-29.3,50.22,0.0,-34.0,47.3,850.7,20.0,19.3,47.3,100.0,3304.0,3302.0,25.7,23.9,24.4,20000.0,856.4,0,0
814886,2026-08-15T06:40:08.631072+00:00,external_ems_2,bess_2,good,0.5291,warning,PCS DC current and BMS current mismatch: 53.0,0.3,0.2,0.3,53.0,0.0,1.7,2.0,253.1,253.1,253.4,68.6,68.8,68.7,852.4,-56.4,49.96,0.0,5.5,47.3,852.7,-3.4,-0.2,47.3,100.0,3287.0,3285.0,25.6,23.9,24.4,20000.0,856.4,0,0
814888,2026-08-15T06:40:09.619069+00:00,external_ems_2,bess_2,good,0.5291,warning,PCS DC current and BMS current mismatch: 53.0,0.3,0.2,0.3,53.0,0.0,1.7,2.0,253.1,253.1,253.4,68.6,68.8,68.7,852.4,-56.4,49.96,0.0,5.5,47.3,852.7,-3.4,-0.2,47.3,100.0,3287.0,3285.0,25.6,23.9,24.4,20000.0,856.4,0,0
814890,2026-08-15T06:40:10.618896+00:00,external_ems_2,bess_2,good,0.6045,warning,PCS DC current and BMS current mismatch: 57.7,0.3,0.2,0.0,57.7,0.0,1.7,1.0,253.1,253.1,253.4,68.6,68.8,68.7,852.4,-56.4,49.96,0.0,5.5,47.3,852.4,1.3,1.1,47.3,100.0,3283.0,3282.0,25.6,23.9,24.4,20000.0,856.4,0,0
814892,2026-08-15T06:40:11.618587+00:00,external_ems_2,bess_2,good,0.6045,warning,PCS DC current and BMS current mismatch: 57.7,0.3,0.2,0.0,57.7,0.0,1.7,1.0,253.1,253.1,253.4,68.6,68.8,68.7,852.4,-56.4,49.96,0.0,5.5,47.3,852.4,1.3,1.1,47.3,100.0,3283.0,3282.0,25.6,23.9,24.4,20000.0,856.4,0,0
814894,2026-08-15T06:40:12.618584+00:00,external_ems_2,bess_2,good,0.6045,warning,PCS DC current and BMS current mismatch: 57.7,0.3,0.2,0.0,57.7,0.0,1.7,1.0,253.1,253.1,253.4,68.6,68.8,68.7,852.4,-56.4,49.96,0.0,5.5,47.3,852.4,1.3,1.1,47.3,100.0,3283.0,3282.0,25.6,23.9,24.4,20000.0,856.4,0,0
814896,2026-08-15T06:40:13.628685+00:00,external_ems_2,bess_2,good,0.6045,warning,PCS DC current and BMS current mismatch: 57.7,0.3,0.2,0.0,57.7,0.0,1.7,1.0,253.1,253.1,253.4,68.6,68.8,68.7,852.4,-56.4,49.96,0.0,5.5,47.3,852.4,1.3,1.1,47.3,100.0,3283.0,3282.0,25.6,23.9,24.4,20000.0,856.4,0,0
815116,2026-08-15T06:42:03.618574+00:00,external_ems_2,bess_2,good,0.5202,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 52.1,0.4,1.4,5.8,52.1,0.0,1.7,2.0,244.1,244.1,244.5,14.1,12.7,13.0,851.3,7.5,49.91,0.0,1.0,46.9,857.1,-44.6,-44.1,46.9,100.0,3299.0,3297.0,25.6,23.9,24.3,20000.0,856.4,0,0
815118,2026-08-15T06:42:04.629389+00:00,external_ems_2,bess_2,good,0.5202,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 52.1,0.4,1.4,5.8,52.1,0.0,1.7,2.0,244.1,244.1,244.5,14.1,12.7,13.0,851.3,7.5,49.91,0.0,1.0,46.9,857.1,-44.6,-44.1,46.9,100.0,3299.0,3297.0,25.6,23.9,24.3,20000.0,856.4,0,0
815120,2026-08-15T06:42:05.618580+00:00,external_ems_2,bess_2,good,0.5202,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 52.1,0.4,1.4,5.8,52.1,0.0,1.7,2.0,244.1,244.1,244.5,14.1,12.7,13.0,851.3,7.5,49.91,0.0,1.0,46.9,857.1,-44.6,-44.1,46.9,100.0,3299.0,3297.0,25.6,23.9,24.3,20000.0,856.4,0,0
815122,2026-08-15T06:42:06.618576+00:00,external_ems_2,bess_2,good,0.5202,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 52.1,0.4,1.4,5.8,52.1,0.0,1.7,2.0,244.1,244.1,244.5,14.1,12.7,13.0,851.3,7.5,49.91,0.0,1.0,46.9,857.1,-44.6,-44.1,46.9,100.0,3299.0,3297.0,25.6,23.9,24.3,20000.0,856.4,0,0
815124,2026-08-15T06:42:07.618558+00:00,external_ems_2,bess_2,good,0.5202,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 52.1,0.4,1.4,5.8,52.1,0.0,1.7,2.0,244.1,244.1,244.5,14.1,12.7,13.0,851.3,7.5,49.91,0.0,1.0,46.9,857.1,-44.6,-44.1,46.9,100.0,3299.0,3297.0,25.6,23.9,24.3,20000.0,856.4,0,0
815130,2026-08-15T06:42:10.618572+00:00,external_ems_2,bess_2,good,0.4998,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 51.0,1.0,1.2,5.4,51.0,0.0,1.7,1.0,243.0,242.3,243.3,69.0,68.3,69.5,857.8,-48.8,50.36,0.0,-54.2,46.9,852.4,2.2,1.6,46.9,100.0,3284.0,3283.0,25.6,23.9,24.3,20000.0,856.4,0,0
815132,2026-08-15T06:42:11.618579+00:00,external_ems_2,bess_2,good,0.4998,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 51.0,1.0,1.2,5.4,51.0,0.0,1.7,1.0,243.0,242.3,243.3,69.0,68.3,69.5,857.8,-48.8,50.36,0.0,-54.2,46.9,852.4,2.2,1.6,46.9,100.0,3284.0,3283.0,25.6,23.9,24.3,20000.0,856.4,0,0
815134,2026-08-15T06:42:12.629798+00:00,external_ems_2,bess_2,good,0.4998,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 51.0,1.0,1.2,5.4,51.0,0.0,1.7,1.0,243.0,242.3,243.3,69.0,68.3,69.5,857.8,-48.8,50.36,0.0,-54.2,46.9,852.4,2.2,1.6,46.9,100.0,3284.0,3283.0,25.6,23.9,24.3,20000.0,856.4,0,0
815136,2026-08-15T06:42:13.619080+00:00,external_ems_2,bess_2,good,0.4998,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 51.0,1.0,1.2,5.4,51.0,0.0,1.7,1.0,243.0,242.3,243.3,69.0,68.3,69.5,857.8,-48.8,50.36,0.0,-54.2,46.9,852.4,2.2,1.6,46.9,100.0,3284.0,3283.0,25.6,23.9,24.3,20000.0,856.4,0,0
815366,2026-08-15T06:44:08.618591+00:00,external_ems_2,bess_2,good,0.6497,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 59.7,5.0,3.4,6.9,59.7,0.0,1.7,2.0,234.0,229.0,233.6,12.2,14.1,10.7,851.5,4.3,49.95,0.0,2.5,46.9,858.4,-55.4,-56.8,46.9,100.0,3303.0,3301.0,25.6,23.9,24.3,20000.0,856.4,0,0
815368,2026-08-15T06:44:09.618572+00:00,external_ems_2,bess_2,good,0.6497,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 59.7,5.0,3.4,6.9,59.7,0.0,1.7,2.0,234.0,229.0,233.6,12.2,14.1,10.7,851.5,4.3,49.95,0.0,2.5,46.9,858.4,-55.4,-56.8,46.9,100.0,3303.0,3301.0,25.6,23.9,24.3,20000.0,856.4,0,0
815836,2026-08-15T06:48:03.629731+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 74.0,0.7,3.2,7.6,74.0,0.0,1.7,2.0,254.1,253.5,254.2,60.1,56.9,60.0,857.0,-46.6,50.35,0.0,-52.1,46.9,849.4,27.4,28.4,46.9,100.0,3274.0,3272.0,25.5,23.8,24.3,20000.0,856.4,0,0
815838,2026-08-15T06:48:04.618807+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 74.0,0.7,3.2,7.6,74.0,0.0,1.7,2.0,254.1,253.5,254.2,60.1,56.9,60.0,857.0,-46.6,50.35,0.0,-52.1,46.9,849.4,27.4,28.4,46.9,100.0,3274.0,3272.0,25.5,23.8,24.3,20000.0,856.4,0,0
815840,2026-08-15T06:48:05.629593+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 74.0,0.7,3.2,7.6,74.0,0.0,1.7,2.0,254.1,253.5,254.2,60.1,56.9,60.0,857.0,-46.6,50.35,0.0,-52.1,46.9,849.4,27.4,28.4,46.9,100.0,3274.0,3272.0,25.5,23.8,24.3,20000.0,856.4,0,0
815842,2026-08-15T06:48:06.618751+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 74.0,0.7,3.2,7.6,74.0,0.0,1.7,2.0,254.1,253.5,254.2,60.1,56.9,60.0,857.0,-46.6,50.35,0.0,-52.1,46.9,849.4,27.4,28.4,46.9,100.0,3274.0,3272.0,25.5,23.8,24.3,20000.0,856.4,0,0
815844,2026-08-15T06:48:07.629048+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 74.0,0.7,3.2,7.6,74.0,0.0,1.7,2.0,254.1,253.5,254.2,60.1,56.9,60.0,857.0,-46.6,50.35,0.0,-52.1,46.9,849.4,27.4,28.4,46.9,100.0,3274.0,3272.0,25.5,23.8,24.3,20000.0,856.4,0,0
816064,2026-08-15T06:49:57.618860+00:00,external_ems_2,bess_2,good,0.4817,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 49.7,2.5,1.8,5.8,49.7,0.0,1.7,3.0,232.5,230.2,232.7,21.2,19.4,20.8,849.6,15.0,49.87,0.0,3.7,46.5,855.4,-34.7,-33.0,46.5,100.0,3289.0,3286.0,25.5,23.8,24.3,20000.0,856.4,0,0
816066,2026-08-15T06:49:58.618563+00:00,external_ems_2,bess_2,good,0.4817,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 49.7,2.5,1.8,5.8,49.7,0.0,1.7,3.0,232.5,230.2,232.7,21.2,19.4,20.8,849.6,15.0,49.87,0.0,3.7,46.5,855.4,-34.7,-33.0,46.5,100.0,3289.0,3286.0,25.5,23.8,24.3,20000.0,856.4,0,0
816068,2026-08-15T06:49:59.629733+00:00,external_ems_2,bess_2,good,0.4817,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 49.7,2.5,1.8,5.8,49.7,0.0,1.7,3.0,232.5,230.2,232.7,21.2,19.4,20.8,849.6,15.0,49.87,0.0,3.7,46.5,855.4,-34.7,-33.0,46.5,100.0,3289.0,3286.0,25.5,23.8,24.3,20000.0,856.4,0,0
816070,2026-08-15T06:50:00.618592+00:00,external_ems_2,bess_2,good,0.4817,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 49.7,2.5,1.8,5.8,49.7,0.0,1.7,3.0,232.5,230.2,232.7,21.2,19.4,20.8,849.6,15.0,49.87,0.0,3.7,46.5,855.4,-34.7,-33.0,46.5,100.0,3289.0,3286.0,25.5,23.8,24.3,20000.0,856.4,0,0
816072,2026-08-15T06:50:01.629335+00:00,external_ems_2,bess_2,good,0.5757,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 55.6,2.3,3.2,5.7,55.6,0.0,1.7,3.0,225.0,223.2,225.5,26.6,27.6,24.4,849.7,20.9,49.87,0.0,10.3,46.5,855.4,-34.7,-33.0,46.5,100.0,3289.0,3286.0,25.5,23.8,24.3,20000.0,856.4,0,0
816074,2026-08-15T06:50:02.619294+00:00,external_ems_2,bess_2,good,0.5757,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 55.6,2.3,3.2,5.7,55.6,0.0,1.7,3.0,225.0,223.2,225.5,26.6,27.6,24.4,849.7,20.9,49.87,0.0,10.3,46.5,855.4,-34.7,-33.0,46.5,100.0,3289.0,3286.0,25.5,23.8,24.3,20000.0,856.4,0,0
816076,2026-08-15T06:50:03.618596+00:00,external_ems_2,bess_2,good,0.5757,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 55.6,2.3,3.2,5.7,55.6,0.0,1.7,1.0,225.0,223.2,225.5,26.6,27.6,24.4,849.7,20.9,49.87,0.0,10.3,46.5,855.4,-34.7,-33.0,46.5,100.0,3281.0,3280.0,25.5,23.8,24.3,20000.0,856.4,0,0
816302,2026-08-15T06:51:56.618584+00:00,external_ems_2,bess_2,good,0.3768,warning,PCS DC current and BMS current mismatch: 43.5,0.2,0.2,4.5,43.5,0.0,1.7,1.0,255.2,255.0,255.2,53.1,53.1,53.3,856.2,-40.2,50.3,0.0,-44.4,46.5,851.7,3.3,1.8,46.5,100.0,3280.0,3279.0,25.5,23.8,24.3,20000.0,856.4,0,0
816304,2026-08-15T06:51:57.630665+00:00,external_ems_2,bess_2,good,0.3768,warning,PCS DC current and BMS current mismatch: 43.5,0.2,0.2,4.5,43.5,0.0,1.7,2.0,255.2,255.0,255.2,53.1,53.1,53.3,856.2,-40.2,50.3,0.0,-44.4,46.5,851.7,3.3,1.8,46.5,100.0,3278.0,3276.0,25.5,23.8,24.3,20000.0,856.4,0,0
816306,2026-08-15T06:51:58.618932+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 64.9,0.2,0.2,6.5,64.9,0.0,1.7,2.0,255.2,255.0,255.2,53.1,53.1,53.3,856.2,-40.2,50.3,0.0,-44.4,46.5,849.7,24.7,23.3,46.5,100.0,3278.0,3276.0,25.5,23.8,24.3,20000.0,856.4,0,0
816308,2026-08-15T06:51:59.618567+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 64.9,0.2,0.2,6.5,64.9,0.0,1.7,2.0,255.2,255.0,255.2,53.1,53.1,53.3,856.2,-40.2,50.3,0.0,-44.4,46.5,849.7,24.7,23.3,46.5,100.0,3278.0,3276.0,25.5,23.8,24.3,20000.0,856.4,0,0
816310,2026-08-15T06:52:00.618572+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 64.9,0.2,0.2,6.5,64.9,0.0,1.7,2.0,255.2,255.0,255.2,53.1,53.1,53.3,856.2,-40.2,50.3,0.0,-44.4,46.5,849.7,24.7,23.3,46.5,100.0,3278.0,3276.0,25.5,23.8,24.3,20000.0,856.4,0,0
816312,2026-08-15T06:52:01.629180+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 64.9,0.2,0.2,6.5,64.9,0.0,1.7,2.0,255.2,255.0,255.2,53.1,53.1,53.3,856.2,-40.2,50.3,0.0,-44.4,46.5,849.7,24.7,23.3,46.5,100.0,3278.0,3276.0,25.5,23.8,24.3,20000.0,856.4,0,0
816532,2026-08-15T06:53:51.630032+00:00,external_ems_2,bess_2,good,0.6641,warning,PCS DC voltage and BMS voltage mismatch: 8.3; PCS DC current and BMS current mismatch: 69.4,0.3,2.1,8.3,69.4,0.0,1.7,1.0,228.7,228.9,229.0,32.8,30.7,30.8,848.4,24.8,49.8,0.0,19.9,46.5,856.7,-44.6,-44.6,46.5,100.0,3298.0,3297.0,25.5,23.8,24.3,20000.0,856.4,0,0
816534,2026-08-15T06:53:52.618573+00:00,external_ems_2,bess_2,good,0.6641,warning,PCS DC voltage and BMS voltage mismatch: 8.3; PCS DC current and BMS current mismatch: 69.4,0.3,2.1,8.3,69.4,0.0,1.7,1.0,228.7,228.9,229.0,32.8,30.7,30.8,848.4,24.8,49.8,0.0,19.9,46.5,856.7,-44.6,-44.6,46.5,100.0,3298.0,3297.0,25.5,23.8,24.3,20000.0,856.4,0,0
816536,2026-08-15T06:53:53.629737+00:00,external_ems_2,bess_2,good,0.6641,warning,PCS DC voltage and BMS voltage mismatch: 8.3; PCS DC current and BMS current mismatch: 69.4,0.3,2.1,8.3,69.4,0.0,1.7,1.0,228.7,228.9,229.0,32.8,30.7,30.8,848.4,24.8,49.8,0.0,19.9,46.5,856.7,-44.6,-44.6,46.5,100.0,3298.0,3297.0,25.5,23.8,24.3,20000.0,856.4,0,0
816538,2026-08-15T06:53:54.619269+00:00,external_ems_2,bess_2,good,0.6641,warning,PCS DC voltage and BMS voltage mismatch: 8.3; PCS DC current and BMS current mismatch: 69.4,0.3,2.1,8.3,69.4,0.0,1.7,1.0,228.7,228.9,229.0,32.8,30.7,30.8,848.4,24.8,49.8,0.0,19.9,46.5,856.7,-44.6,-44.6,46.5,100.0,3298.0,3297.0,25.5,23.8,24.3,20000.0,856.4,0,0
816540,2026-08-15T06:53:55.618587+00:00,external_ems_2,bess_2,good,0.6641,warning,PCS DC voltage and BMS voltage mismatch: 8.3; PCS DC current and BMS current mismatch: 69.4,0.3,2.1,8.3,69.4,0.0,1.7,1.0,228.7,228.9,229.0,32.8,30.7,30.8,848.4,24.8,49.8,0.0,19.9,46.5,856.7,-44.6,-44.6,46.5,100.0,3298.0,3297.0,25.5,23.8,24.3,20000.0,856.4,0,0
816546,2026-08-15T06:53:58.619407+00:00,external_ems_2,bess_2,good,0.5899,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 56.4,0.3,0.7,5.9,56.4,0.0,1.7,1.0,218.1,217.8,218.1,71.0,71.4,71.7,857.9,-55.1,50.34,0.0,9.8,46.5,852.0,1.3,1.0,46.5,100.0,3282.0,3281.0,25.5,23.8,24.3,20000.0,856.4,0,0
816548,2026-08-15T06:53:59.629746+00:00,external_ems_2,bess_2,good,0.5899,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 56.4,0.3,0.7,5.9,56.4,0.0,1.7,1.0,218.1,217.8,218.1,71.0,71.4,71.7,857.9,-55.1,50.34,0.0,9.8,46.5,852.0,1.3,1.0,46.5,100.0,3282.0,3281.0,25.5,23.8,24.3,20000.0,856.4,0,0
816550,2026-08-15T06:54:00.619284+00:00,external_ems_2,bess_2,good,0.5899,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 56.4,0.3,0.7,5.9,56.4,0.0,1.7,1.0,218.1,217.8,218.1,71.0,71.4,71.7,857.9,-55.1,50.34,0.0,9.8,46.5,852.0,1.3,1.0,46.5,100.0,3282.0,3281.0,25.5,23.8,24.3,20000.0,856.4,0,0
816552,2026-08-15T06:54:01.618842+00:00,external_ems_2,bess_2,good,0.5899,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 56.4,0.3,0.7,5.9,56.4,0.0,1.7,1.0,218.1,217.8,218.1,71.0,71.4,71.7,857.9,-55.1,50.34,0.0,9.8,46.5,852.0,1.3,1.0,46.5,100.0,3282.0,3281.0,25.5,23.8,24.3,20000.0,856.4,0,0
817010,2026-08-15T06:57:50.618571+00:00,external_ems_2,bess_2,good,0.5058,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 51.2,0.3,0.5,5.8,51.2,0.0,1.8,2.0,256.6,256.5,256.8,58.5,59.0,58.7,856.8,-45.8,50.33,0.0,-48.0,46.5,851.0,5.4,4.7,46.5,100.0,3275.0,3273.0,25.6,23.8,24.3,20000.0,856.4,0,0
817012,2026-08-15T06:57:51.628668+00:00,external_ems_2,bess_2,good,0.5058,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 51.2,0.3,0.5,5.8,51.2,0.0,1.8,2.0,256.6,256.5,256.8,58.5,59.0,58.7,856.8,-45.8,50.33,0.0,-48.0,46.5,851.0,5.4,4.7,46.5,100.0,3275.0,3273.0,25.6,23.8,24.3,20000.0,856.4,0,0
817014,2026-08-15T06:57:52.618567+00:00,external_ems_2,bess_2,good,0.4345,warning,PCS DC current and BMS current mismatch: 47.1,0.3,0.5,4.4,47.1,0.0,1.8,1.0,256.6,256.5,256.8,58.5,59.0,58.7,856.8,-45.8,50.33,0.0,-48.0,46.5,852.4,1.3,1.1,46.5,100.0,3283.0,3282.0,25.6,23.8,24.3,20000.0,856.4,0,0
817016,2026-08-15T06:57:53.629130+00:00,external_ems_2,bess_2,good,0.4345,warning,PCS DC current and BMS current mismatch: 47.1,0.3,0.5,4.4,47.1,0.0,1.8,1.0,256.6,256.5,256.8,58.5,59.0,58.7,856.8,-45.8,50.33,0.0,-48.0,46.5,852.4,1.3,1.1,46.5,100.0,3283.0,3282.0,25.6,23.8,24.3,20000.0,856.4,0,0
817018,2026-08-15T06:57:54.618570+00:00,external_ems_2,bess_2,good,0.4345,warning,PCS DC current and BMS current mismatch: 47.1,0.3,0.5,4.4,47.1,0.0,1.8,1.0,256.6,256.5,256.8,58.5,59.0,58.7,856.8,-45.8,50.33,0.0,-48.0,46.5,852.4,1.3,1.1,46.5,100.0,3283.0,3282.0,25.6,23.8,24.3,20000.0,856.4,0,0
817020,2026-08-15T06:57:55.629407+00:00,external_ems_2,bess_2,good,0.4345,warning,PCS DC current and BMS current mismatch: 47.1,0.3,0.5,4.4,47.1,0.0,1.8,1.0,256.6,256.5,256.8,58.5,59.0,58.7,856.8,-45.8,50.33,0.0,-48.0,46.5,852.4,1.3,1.1,46.5,100.0,3283.0,3282.0,25.6,23.8,24.3,20000.0,856.4,0,0
817022,2026-08-15T06:57:56.618624+00:00,external_ems_2,bess_2,good,0.4345,warning,PCS DC current and BMS current mismatch: 47.1,0.3,0.5,4.4,47.1,0.0,1.8,1.0,256.6,256.5,256.8,58.5,59.0,58.7,856.8,-45.8,50.33,0.0,-48.0,46.5,852.4,1.3,1.1,46.5,100.0,3283.0,3282.0,25.6,23.8,24.3,20000.0,856.4,0,0
817492,2026-08-15T07:01:51.618791+00:00,external_ems_2,bess_2,good,0.6731,warning,PCS DC voltage and BMS voltage mismatch: 9.6; PCS DC current and BMS current mismatch: 92.8,0.2,2.4,9.6,92.8,0.0,1.8,2.0,222.8,222.8,223.0,41.0,39.9,38.6,848.5,35.6,49.79,0.0,19.4,46.1,858.1,-57.2,-56.2,46.1,100.0,3304.0,3302.0,25.6,23.8,24.3,20000.0,856.4,0,0
817494,2026-08-15T07:01:52.618562+00:00,external_ems_2,bess_2,good,0.6731,warning,PCS DC voltage and BMS voltage mismatch: 9.6; PCS DC current and BMS current mismatch: 92.8,0.2,2.4,9.6,92.8,0.0,1.8,2.0,222.8,222.8,223.0,41.0,39.9,38.6,848.5,35.6,49.79,0.0,19.4,46.1,858.1,-57.2,-56.2,46.1,100.0,3304.0,3302.0,25.6,23.8,24.3,20000.0,856.4,0,0
817960,2026-08-15T07:05:45.629204+00:00,external_ems_2,bess_2,good,0.6607,warning,PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 79.1,0.2,2.1,7.8,79.1,0.0,1.7,2.0,209.7,209.6,209.8,28.6,26.8,26.5,850.3,21.1,49.87,0.0,11.0,46.1,858.1,-58.0,-58.3,46.1,100.0,3304.0,3302.0,25.6,23.9,24.3,20000.0,856.4,0,0
817962,2026-08-15T07:05:46.618564+00:00,external_ems_2,bess_2,good,0.6607,warning,PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 79.1,0.2,2.1,7.8,79.1,0.0,1.7,2.0,209.7,209.6,209.8,28.6,26.8,26.5,850.3,21.1,49.87,0.0,11.0,46.1,858.1,-58.0,-58.3,46.1,100.0,3304.0,3302.0,25.6,23.9,24.3,20000.0,856.4,0,0
818188,2026-08-15T07:07:39.618577+00:00,external_ems_2,bess_2,good,0.4057,warning,PCS DC current and BMS current mismatch: 45.3,0.3,0.7,4.7,45.3,0.0,1.8,1.0,257.5,257.7,257.8,27.2,27.5,26.8,853.4,-18.3,50.13,0.0,-16.4,46.1,848.7,27.0,26.1,46.1,100.0,3270.0,3269.0,25.7,23.9,24.3,20000.0,856.4,0,0
818190,2026-08-15T07:07:40.629031+00:00,external_ems_2,bess_2,good,0.4057,warning,PCS DC current and BMS current mismatch: 45.3,0.3,0.7,4.7,45.3,0.0,1.8,1.0,257.5,257.7,257.8,27.2,27.5,26.8,853.4,-18.3,50.13,0.0,-16.4,46.1,848.7,27.0,26.1,46.1,100.0,3270.0,3269.0,25.7,23.9,24.3,20000.0,856.4,0,0
818202,2026-08-15T07:07:46.628699+00:00,external_ems_2,bess_2,good,0.4474,warning,PCS DC current and BMS current mismatch: 47.9,0.3,2.1,5.0,47.9,0.0,1.8,1.0,220.8,220.9,221.1,30.6,28.7,28.5,849.4,22.5,49.89,0.0,18.8,46.1,854.4,-25.4,-25.6,46.1,100.0,3293.0,3292.0,25.7,23.9,24.3,20000.0,856.4,0,0
818204,2026-08-15T07:07:47.618764+00:00,external_ems_2,bess_2,good,0.4474,warning,PCS DC current and BMS current mismatch: 47.9,0.3,2.1,5.0,47.9,0.0,1.8,2.0,220.8,220.9,221.1,30.6,28.7,28.5,849.4,22.5,49.89,0.0,18.8,46.1,854.4,-25.4,-25.6,46.1,100.0,3270.0,3268.0,25.7,23.9,24.3,20000.0,856.4,0,0
818662,2026-08-15T07:11:36.618573+00:00,external_ems_2,bess_2,good,0.4258,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 46.3,0.7,1.6,5.6,46.3,0.0,1.8,2.0,246.1,246.5,246.8,14.8,13.3,13.2,849.8,10.8,49.97,0.0,7.7,45.7,855.4,-35.5,-35.0,45.7,100.0,3293.0,3291.0,25.7,23.9,24.3,20000.0,856.4,0,0
818664,2026-08-15T07:11:37.629176+00:00,external_ems_2,bess_2,good,0.4258,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 46.3,0.7,1.6,5.6,46.3,0.0,1.8,2.0,246.1,246.5,246.8,14.8,13.3,13.2,849.8,10.8,49.97,0.0,7.7,45.7,855.4,-35.5,-35.0,45.7,100.0,3293.0,3291.0,25.7,23.9,24.3,20000.0,856.4,0,0
818666,2026-08-15T07:11:38.619156+00:00,external_ems_2,bess_2,good,0.4258,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 46.3,0.7,1.6,5.6,46.3,0.0,1.8,2.0,246.1,246.5,246.8,14.8,13.3,13.2,849.8,10.8,49.97,0.0,7.7,45.7,855.4,-35.5,-35.0,45.7,100.0,3293.0,3291.0,25.7,23.9,24.3,20000.0,856.4,0,0
818668,2026-08-15T07:11:39.618595+00:00,external_ems_2,bess_2,good,0.4258,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 46.3,0.7,1.6,5.6,46.3,0.0,1.8,2.0,246.1,246.5,246.8,14.8,13.3,13.2,849.8,10.8,49.97,0.0,7.7,45.7,855.4,-35.5,-35.0,45.7,100.0,3293.0,3291.0,25.7,23.9,24.3,20000.0,856.4,0,0
818670,2026-08-15T07:11:40.629225+00:00,external_ems_2,bess_2,good,0.4258,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 46.3,0.9,0.1,5.6,46.3,0.0,1.8,2.0,242.5,242.9,243.4,35.2,35.1,35.1,849.8,10.8,50.12,0.0,-16.2,45.7,855.4,-35.5,-35.0,45.7,100.0,3293.0,3291.0,25.7,23.9,24.3,20000.0,856.4,0,0
823180,2026-08-15T07:49:15.629266+00:00,external_ems_2,bess_2,good,0.4403,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 47.2,0.4,2.1,5.6,47.2,0.0,1.8,2.0,218.6,218.6,219.0,25.7,23.9,23.6,855.5,13.9,49.84,0.0,15.9,48.1,861.1,-33.3,-33.8,48.1,100.0,3314.0,3312.0,25.9,24.1,24.5,20000.0,856.4,0,0
823182,2026-08-15T07:49:16.618596+00:00,external_ems_2,bess_2,good,0.4403,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 47.2,0.4,2.1,5.6,47.2,0.0,1.8,2.0,218.6,218.6,219.0,25.7,23.9,23.6,855.5,13.9,49.84,0.0,15.9,48.1,861.1,-33.3,-33.8,48.1,100.0,3314.0,3312.0,25.9,24.1,24.5,20000.0,856.4,0,0
823662,2026-08-15T07:53:16.629018+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 63.8,0.4,1.8,6.8,63.8,0.0,1.8,3.0,223.3,223.1,223.5,18.6,16.8,17.0,855.6,15.6,49.9,0.0,12.3,48.1,862.4,-48.2,-47.4,48.1,100.0,3319.0,3316.0,25.9,24.1,24.5,20000.0,856.4,0,0
823664,2026-08-15T07:53:17.618567+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 63.8,0.4,1.8,6.8,63.8,0.0,1.8,3.0,223.3,223.1,223.5,18.6,16.8,17.0,855.6,15.6,49.9,0.0,12.3,48.1,862.4,-48.2,-47.4,48.1,100.0,3319.0,3316.0,25.9,24.1,24.5,20000.0,856.4,0,0
825168,2026-08-15T08:05:49.618767+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 62.2,1.9,1.8,6.7,62.2,0.0,1.8,2.0,230.4,228.8,230.7,12.9,13.4,11.6,860.4,7.7,49.89,0.0,2.3,50.2,867.1,-54.5,-54.0,50.2,100.0,3337.0,3335.0,26.2,24.4,24.9,20000.0,856.4,0,0
825170,2026-08-15T08:05:50.629427+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 62.2,1.9,1.8,6.7,62.2,0.0,1.8,2.0,230.4,228.8,230.7,12.9,13.4,11.6,860.4,7.7,49.89,0.0,2.3,50.2,867.1,-54.5,-54.0,50.2,100.0,3337.0,3335.0,26.2,24.4,24.9,20000.0,856.4,0,0
825398,2026-08-15T08:07:44.618562+00:00,external_ems_2,bess_2,good,0.5026,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 51.3,0.4,0.3,5.1,51.3,0.0,1.8,1.0,255.0,255.2,255.4,48.8,49.1,48.8,862.8,-33.5,50.27,0.0,-38.2,50.2,857.7,17.8,17.6,50.2,100.0,3305.0,3304.0,26.1,24.3,24.8,20000.0,856.4,0,0
825400,2026-08-15T08:07:45.618567+00:00,external_ems_2,bess_2,good,0.5026,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 51.3,0.4,0.3,5.1,51.3,0.0,1.8,1.0,255.0,255.2,255.4,48.8,49.1,48.8,862.8,-33.5,50.27,0.0,-38.2,50.2,857.7,17.8,17.6,50.2,100.0,3305.0,3304.0,26.1,24.3,24.8,20000.0,856.4,0,0
825402,2026-08-15T08:07:46.629508+00:00,external_ems_2,bess_2,good,0.5026,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 51.3,0.4,0.3,5.1,51.3,0.0,1.8,1.0,255.0,255.2,255.4,48.8,49.1,48.8,862.8,-33.5,50.27,0.0,-38.2,50.2,857.7,17.8,17.6,50.2,100.0,3305.0,3304.0,26.1,24.3,24.8,20000.0,856.4,0,0
825404,2026-08-15T08:07:47.619176+00:00,external_ems_2,bess_2,good,0.5026,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 51.3,0.4,0.3,5.1,51.3,0.0,1.8,1.0,255.0,255.2,255.4,48.8,49.1,48.8,862.8,-33.5,50.27,0.0,-38.2,50.2,857.7,17.8,17.6,50.2,100.0,3305.0,3304.0,26.1,24.3,24.8,20000.0,856.4,0,0
825406,2026-08-15T08:07:48.619081+00:00,external_ems_2,bess_2,good,0.5026,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 51.3,0.4,0.3,5.1,51.3,0.0,1.8,1.0,255.0,255.2,255.4,48.8,49.1,48.8,862.8,-33.5,50.27,0.0,-38.2,50.2,857.7,17.8,17.6,50.2,100.0,3305.0,3304.0,26.1,24.3,24.8,20000.0,856.4,0,0
825626,2026-08-15T08:09:38.618955+00:00,external_ems_2,bess_2,good,0.4009,warning,PCS DC current and BMS current mismatch: 45.0,0.5,2.5,4.3,45.0,0.0,1.9,2.0,228.3,228.5,228.8,34.5,32.8,32.0,856.1,26.5,49.84,0.0,18.7,50.2,860.4,-18.5,-17.7,50.2,100.0,3316.0,3314.0,26.1,24.2,24.7,20000.0,856.4,0,0
825628,2026-08-15T08:09:39.629456+00:00,external_ems_2,bess_2,good,0.4009,warning,PCS DC current and BMS current mismatch: 45.0,0.5,2.5,4.3,45.0,0.0,1.9,2.0,228.3,228.5,228.8,34.5,32.8,32.0,856.1,26.5,49.84,0.0,18.7,50.2,860.4,-18.5,-17.7,50.2,100.0,3316.0,3314.0,26.1,24.2,24.7,20000.0,856.4,0,0
825630,2026-08-15T08:09:40.619342+00:00,external_ems_2,bess_2,good,0.4009,warning,PCS DC current and BMS current mismatch: 45.0,0.5,2.5,4.3,45.0,0.0,1.9,2.0,228.3,228.5,228.8,34.5,32.8,32.0,856.1,26.5,49.84,0.0,18.7,50.2,860.4,-18.5,-17.7,50.2,100.0,3316.0,3314.0,26.1,24.2,24.7,20000.0,856.4,0,0
825632,2026-08-15T08:09:41.618653+00:00,external_ems_2,bess_2,good,0.4009,warning,PCS DC current and BMS current mismatch: 45.0,0.5,2.5,4.3,45.0,0.0,1.9,2.0,228.3,228.5,228.8,34.5,32.8,32.0,856.1,26.5,49.84,0.0,18.7,50.2,860.4,-18.5,-17.7,50.2,100.0,3316.0,3314.0,26.1,24.2,24.7,20000.0,856.4,0,0
831510,2026-08-15T08:58:40.618581+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 77.6,0.2,0.3,7.6,77.6,0.0,1.6,4.0,242.6,242.7,242.8,70.3,70.6,70.3,870.7,-55.9,50.37,0.0,-50.7,57.2,863.1,21.7,21.7,57.2,100.0,3327.0,3323.0,26.3,24.7,25.1,20000.0,856.4,0,0
831512,2026-08-15T08:58:41.618574+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 77.6,0.2,0.3,7.6,77.6,0.0,1.6,4.0,242.6,242.7,242.8,70.3,70.6,70.3,870.7,-55.9,50.37,0.0,-50.7,57.2,863.1,21.7,21.7,57.2,100.0,3327.0,3323.0,26.3,24.7,25.1,20000.0,856.4,0,0
831514,2026-08-15T08:58:42.629360+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 77.6,0.2,0.3,7.6,77.6,0.0,1.6,4.0,242.6,242.7,242.8,70.3,70.6,70.3,870.7,-55.9,50.37,0.0,-50.7,57.2,863.1,21.7,21.7,57.2,100.0,3327.0,3323.0,26.3,24.7,25.1,20000.0,856.4,0,0
831516,2026-08-15T08:58:43.618579+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 77.6,0.2,0.3,7.6,77.6,0.0,1.6,4.0,242.6,242.7,242.8,70.3,70.6,70.3,870.7,-55.9,50.37,0.0,-50.7,57.2,863.1,21.7,21.7,57.2,100.0,3327.0,3323.0,26.3,24.7,25.1,20000.0,856.4,0,0
831940,2026-08-15T09:02:15.618580+00:00,external_ems_2,bess_2,good,0.4153,warning,PCS DC current and BMS current mismatch: 45.9,0.4,0.7,3.6,45.9,0.0,1.6,4.0,239.4,239.1,239.5,58.8,58.5,59.2,869.3,-44.6,50.26,0.0,-40.3,57.6,865.7,1.3,3.0,57.6,100.0,3337.0,3333.0,26.3,24.7,25.1,20000.0,856.4,0,0
831942,2026-08-15T09:02:16.618579+00:00,external_ems_2,bess_2,good,0.4153,warning,PCS DC current and BMS current mismatch: 45.9,0.4,0.7,3.6,45.9,0.0,1.6,4.0,239.4,239.1,239.5,58.8,58.5,59.2,869.3,-44.6,50.26,0.0,-40.3,57.6,865.7,1.3,3.0,57.6,100.0,3337.0,3333.0,26.3,24.7,25.1,20000.0,856.4,0,0
831944,2026-08-15T09:02:17.629154+00:00,external_ems_2,bess_2,good,0.4153,warning,PCS DC current and BMS current mismatch: 45.9,0.4,0.7,3.6,45.9,0.0,1.6,4.0,239.4,239.1,239.5,58.8,58.5,59.2,869.3,-44.6,50.26,0.0,-40.3,57.6,865.7,1.3,3.0,57.6,100.0,3337.0,3333.0,26.3,24.7,25.1,20000.0,856.4,0,0
831946,2026-08-15T09:02:18.618723+00:00,external_ems_2,bess_2,good,0.4153,warning,PCS DC current and BMS current mismatch: 45.9,0.4,0.7,3.6,45.9,0.0,1.6,4.0,239.4,239.1,239.5,58.8,58.5,59.2,869.3,-44.6,50.26,0.0,-40.3,57.6,865.7,1.3,3.0,57.6,100.0,3337.0,3333.0,26.3,24.7,25.1,20000.0,856.4,0,0
832180,2026-08-15T09:04:15.618583+00:00,external_ems_2,bess_2,good,0.6462,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 68.8,0.5,0.2,5.7,68.8,0.0,1.6,3.0,245.5,245.2,245.7,64.0,63.8,64.0,866.4,-49.6,50.31,0.0,-42.9,57.6,860.7,19.2,20.1,57.6,100.0,3317.0,3314.0,26.2,24.6,25.1,20000.0,856.4,0,0
832182,2026-08-15T09:04:16.629278+00:00,external_ems_2,bess_2,good,0.6462,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 68.8,0.5,0.2,5.7,68.8,0.0,1.6,3.0,245.5,245.2,245.7,64.0,63.8,64.0,866.4,-49.6,50.31,0.0,-42.9,57.6,860.7,19.2,20.1,57.6,100.0,3317.0,3314.0,26.2,24.6,25.1,20000.0,856.4,0,0
832184,2026-08-15T09:04:17.618568+00:00,external_ems_2,bess_2,good,0.6462,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 68.8,0.5,0.2,5.7,68.8,0.0,1.6,3.0,245.5,245.2,245.7,64.0,63.8,64.0,866.4,-49.6,50.31,0.0,-42.9,57.6,860.7,19.2,20.1,57.6,100.0,3317.0,3314.0,26.2,24.6,25.1,20000.0,856.4,0,0
832186,2026-08-15T09:04:18.618575+00:00,external_ems_2,bess_2,good,0.6462,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 68.8,0.5,0.2,5.7,68.8,0.0,1.6,3.0,245.5,245.2,245.7,64.0,63.8,64.0,866.4,-49.6,50.31,0.0,-42.9,57.6,860.7,19.2,20.1,57.6,100.0,3317.0,3314.0,26.2,24.6,25.1,20000.0,856.4,0,0
832408,2026-08-15T09:06:09.618838+00:00,external_ems_2,bess_2,good,0.5731,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 55.4,1.1,1.9,5.8,55.4,0.0,1.6,3.0,237.0,236.4,237.5,25.3,25.4,23.5,858.3,23.7,49.88,0.0,9.0,57.6,864.1,-31.7,-31.1,57.6,100.0,3326.0,3323.0,26.2,24.6,25.0,20000.0,856.4,0,0
832410,2026-08-15T09:06:10.618846+00:00,external_ems_2,bess_2,good,0.5731,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 55.4,1.1,1.9,5.8,55.4,0.0,1.6,3.0,237.0,236.4,237.5,25.3,25.4,23.5,858.3,23.7,49.88,0.0,9.0,57.6,864.1,-31.7,-31.1,57.6,100.0,3326.0,3323.0,26.2,24.6,25.0,20000.0,856.4,0,0
832412,2026-08-15T09:06:11.618638+00:00,external_ems_2,bess_2,good,0.5731,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 55.4,1.1,1.9,5.8,55.4,0.0,1.6,3.0,237.0,236.4,237.5,25.3,25.4,23.5,858.3,23.7,49.88,0.0,9.0,57.6,864.1,-31.7,-31.1,57.6,100.0,3326.0,3323.0,26.2,24.6,25.0,20000.0,856.4,0,0
832414,2026-08-15T09:06:12.618580+00:00,external_ems_2,bess_2,good,0.5731,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 55.4,1.1,1.9,5.8,55.4,0.0,1.6,3.0,237.0,236.4,237.5,25.3,25.4,23.5,858.3,23.7,49.88,0.0,9.0,57.6,864.1,-31.7,-31.1,57.6,100.0,3326.0,3323.0,26.2,24.6,25.0,20000.0,856.4,0,0
832416,2026-08-15T09:06:13.629428+00:00,external_ems_2,bess_2,good,0.5731,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 55.4,2.2,1.9,5.8,55.4,0.0,1.6,3.0,230.7,228.6,230.8,25.3,25.4,23.5,858.3,23.7,49.88,0.0,9.0,57.6,864.1,-31.7,-31.1,57.6,100.0,3326.0,3323.0,26.2,24.6,25.0,20000.0,856.4,0,0
832658,2026-08-15T09:08:14.628708+00:00,external_ems_2,bess_2,good,0.6006,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 57.2,4.4,4.0,5.6,57.2,0.0,1.6,5.0,225.0,221.1,225.5,22.0,24.5,20.5,858.8,17.4,49.9,0.0,11.5,57.6,864.4,-39.8,-39.2,57.6,100.0,3323.0,3318.0,26.2,24.6,25.0,20000.0,856.4,0,0
832660,2026-08-15T09:08:15.618609+00:00,external_ems_2,bess_2,good,0.6006,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 57.2,4.4,4.0,5.6,57.2,0.0,1.6,5.0,225.0,221.1,225.5,22.0,24.5,20.5,858.8,17.4,49.9,0.0,11.5,57.6,864.4,-39.8,-39.2,57.6,100.0,3323.0,3318.0,26.2,24.6,25.0,20000.0,856.4,0,0
832886,2026-08-15T09:10:08.618576+00:00,external_ems_2,bess_2,good,0.4336,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 47.0,0.9,3.3,5.1,47.0,0.0,1.6,3.0,256.2,255.5,256.4,60.4,57.1,60.3,864.5,-45.3,50.33,0.0,-46.4,57.6,859.4,1.7,0.7,57.6,100.0,3311.0,3308.0,26.1,24.5,25.0,20000.0,856.4,0,0
832888,2026-08-15T09:10:09.629856+00:00,external_ems_2,bess_2,good,0.4336,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 47.0,0.9,3.3,5.1,47.0,0.0,1.6,3.0,256.2,255.5,256.4,60.4,57.1,60.3,864.5,-45.3,50.33,0.0,-46.4,57.6,859.4,1.7,0.7,57.6,100.0,3311.0,3308.0,26.1,24.5,25.0,20000.0,856.4,0,0
832890,2026-08-15T09:10:10.618585+00:00,external_ems_2,bess_2,good,0.4409,warning,PCS DC current and BMS current mismatch: 47.5,0.9,3.3,4.4,47.5,0.0,1.6,3.0,256.2,255.5,256.4,60.4,57.1,60.3,864.5,-45.3,50.33,0.0,-46.4,57.6,860.1,2.2,2.2,57.6,100.0,3316.0,3313.0,26.1,24.5,25.0,20000.0,856.4,0,0
832892,2026-08-15T09:10:11.629558+00:00,external_ems_2,bess_2,good,0.4409,warning,PCS DC current and BMS current mismatch: 47.5,0.9,3.3,4.4,47.5,0.0,1.6,3.0,256.2,255.5,256.4,60.4,57.1,60.3,864.5,-45.3,50.33,0.0,-46.4,57.6,860.1,2.2,2.2,57.6,100.0,3316.0,3313.0,26.1,24.5,25.0,20000.0,856.4,0,0
832894,2026-08-15T09:10:12.618806+00:00,external_ems_2,bess_2,good,0.4409,warning,PCS DC current and BMS current mismatch: 47.5,0.9,3.3,4.4,47.5,0.0,1.6,3.0,256.2,255.5,256.4,60.4,57.1,60.3,864.5,-45.3,50.33,0.0,-46.4,57.6,860.1,2.2,2.2,57.6,100.0,3316.0,3313.0,26.1,24.5,25.0,20000.0,856.4,0,0
832896,2026-08-15T09:10:13.629412+00:00,external_ems_2,bess_2,good,0.4409,warning,PCS DC current and BMS current mismatch: 47.5,0.9,3.3,4.4,47.5,0.0,1.6,3.0,256.2,255.5,256.4,60.4,57.1,60.3,864.5,-45.3,50.33,0.0,-46.4,57.6,860.1,2.2,2.2,57.6,100.0,3316.0,3313.0,26.1,24.5,25.0,20000.0,856.4,0,0
833126,2026-08-15T09:12:08.628683+00:00,external_ems_2,bess_2,good,0.4361,warning,PCS DC current and BMS current mismatch: 47.2,1.0,2.9,2.7,47.2,0.0,1.6,3.0,253.3,252.3,253.2,71.7,68.8,71.5,862.8,-56.4,49.97,0.0,2.2,57.2,860.1,-9.2,-4.3,57.2,100.0,3312.0,3309.0,26.1,24.5,25.0,20000.0,856.4,0,0
833128,2026-08-15T09:12:09.619373+00:00,external_ems_2,bess_2,good,0.4361,warning,PCS DC current and BMS current mismatch: 47.2,1.0,2.9,2.7,47.2,0.0,1.6,3.0,253.3,252.3,253.2,71.7,68.8,71.5,862.8,-56.4,49.97,0.0,2.2,57.2,860.1,-9.2,-4.3,57.2,100.0,3312.0,3309.0,26.1,24.5,25.0,20000.0,856.4,0,0
833130,2026-08-15T09:12:10.618947+00:00,external_ems_2,bess_2,good,0.6237,warning,PCS DC current and BMS current mismatch: 58.9,1.0,2.9,3.4,58.9,0.0,1.6,2.0,253.3,252.3,253.2,71.7,68.8,71.5,862.8,-56.4,49.97,0.0,2.2,57.2,859.4,2.5,1.7,57.2,100.0,3309.0,3307.0,26.1,24.5,25.0,20000.0,856.4,0,0
833132,2026-08-15T09:12:11.618587+00:00,external_ems_2,bess_2,good,0.6237,warning,PCS DC current and BMS current mismatch: 58.9,1.0,2.9,3.4,58.9,0.0,1.6,2.0,253.3,252.3,253.2,71.7,68.8,71.5,862.8,-56.4,49.97,0.0,2.2,57.2,859.4,2.5,1.7,57.2,100.0,3309.0,3307.0,26.1,24.5,25.0,20000.0,856.4,0,0
833134,2026-08-15T09:12:12.618572+00:00,external_ems_2,bess_2,good,0.6237,warning,PCS DC current and BMS current mismatch: 58.9,1.0,2.9,3.4,58.9,0.0,1.6,2.0,253.3,252.3,253.2,71.7,68.8,71.5,862.8,-56.4,49.97,0.0,2.2,57.2,859.4,2.5,1.7,57.2,100.0,3309.0,3307.0,26.1,24.5,25.0,20000.0,856.4,0,0
833136,2026-08-15T09:12:13.618562+00:00,external_ems_2,bess_2,good,0.6237,warning,PCS DC current and BMS current mismatch: 58.9,1.0,2.9,3.4,58.9,0.0,1.6,2.0,253.3,252.3,253.2,71.7,68.8,71.5,862.8,-56.4,49.97,0.0,2.2,57.2,859.4,2.5,1.7,57.2,100.0,3309.0,3307.0,26.1,24.5,25.0,20000.0,856.4,0,0
833356,2026-08-15T09:14:03.619015+00:00,external_ems_2,bess_2,good,0.4249,warning,PCS DC current and BMS current mismatch: 46.5,1.3,2.3,4.6,46.5,0.0,1.7,3.0,252.6,251.9,253.2,21.6,19.7,22.0,859.8,-5.3,50.1,0.0,-18.6,57.2,864.4,-51.8,-48.2,57.2,100.0,3328.0,3325.0,26.1,24.4,24.9,20000.0,856.4,0,0
833358,2026-08-15T09:14:04.618628+00:00,external_ems_2,bess_2,good,0.4249,warning,PCS DC current and BMS current mismatch: 46.5,1.3,2.3,4.6,46.5,0.0,1.7,3.0,252.6,251.9,253.2,21.6,19.7,22.0,859.8,-5.3,50.1,0.0,-18.6,57.2,864.4,-51.8,-48.2,57.2,100.0,3328.0,3325.0,26.1,24.4,24.9,20000.0,856.4,0,0
833360,2026-08-15T09:14:05.618587+00:00,external_ems_2,bess_2,good,0.4249,warning,PCS DC current and BMS current mismatch: 46.5,1.3,2.3,4.6,46.5,0.0,1.7,3.0,252.6,251.9,253.2,21.6,19.7,22.0,859.8,-5.3,50.1,0.0,-18.6,57.2,864.4,-51.8,-48.2,57.2,100.0,3328.0,3325.0,26.1,24.4,24.9,20000.0,856.4,0,0
833362,2026-08-15T09:14:06.628906+00:00,external_ems_2,bess_2,good,0.4249,warning,PCS DC current and BMS current mismatch: 46.5,1.3,2.3,4.6,46.5,0.0,1.7,3.0,252.6,251.9,253.2,21.6,19.7,22.0,859.8,-5.3,50.1,0.0,-18.6,57.2,864.4,-51.8,-48.2,57.2,100.0,3328.0,3325.0,26.1,24.4,24.9,20000.0,856.4,0,0
833364,2026-08-15T09:14:07.619059+00:00,external_ems_2,bess_2,good,0.4249,warning,PCS DC current and BMS current mismatch: 46.5,1.3,2.3,4.6,46.5,0.0,1.7,3.0,252.6,251.9,253.2,21.6,19.7,22.0,859.8,-5.3,50.1,0.0,-18.6,57.2,864.4,-51.8,-48.2,57.2,100.0,3328.0,3325.0,26.1,24.4,24.9,20000.0,856.4,0,0
833366,2026-08-15T09:14:08.629836+00:00,external_ems_2,bess_2,good,0.6607,warning,PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 74.7,0.6,2.0,7.8,74.7,0.0,1.7,3.0,207.9,207.4,208.0,36.5,36.6,34.6,856.6,22.9,49.97,0.0,18.7,57.2,864.4,-51.8,-48.2,57.2,100.0,3328.0,3325.0,26.1,24.4,24.9,20000.0,856.4,0,0
833368,2026-08-15T09:14:09.618647+00:00,external_ems_2,bess_2,good,0.6607,warning,PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 74.7,0.6,2.0,7.8,74.7,0.0,1.7,3.0,207.9,207.4,208.0,36.5,36.6,34.6,856.6,22.9,49.97,0.0,18.7,57.2,864.4,-51.8,-48.2,57.2,100.0,3328.0,3325.0,26.1,24.4,24.9,20000.0,856.4,0,0
833594,2026-08-15T09:16:02.629706+00:00,external_ems_2,bess_2,good,0.4185,warning,PCS DC current and BMS current mismatch: 46.1,1.3,4.2,4.5,46.1,0.0,1.7,2.0,259.1,258.3,259.6,29.2,25.0,29.2,860.2,-19.3,50.13,0.0,-24.1,57.2,855.7,26.8,27.5,57.2,100.0,3298.0,3296.0,26.1,24.4,24.9,20000.0,856.4,0,0
833596,2026-08-15T09:16:03.618760+00:00,external_ems_2,bess_2,good,0.4185,warning,PCS DC current and BMS current mismatch: 46.1,1.3,4.2,4.5,46.1,0.0,1.7,2.0,259.1,258.3,259.6,29.2,25.0,29.2,860.2,-19.3,50.13,0.0,-24.1,57.2,855.7,26.8,27.5,57.2,100.0,3298.0,3296.0,26.1,24.4,24.9,20000.0,856.4,0,0
833606,2026-08-15T09:16:08.628839+00:00,external_ems_2,bess_2,good,0.6497,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 60.1,4.6,3.9,6.2,60.1,0.0,1.7,3.0,234.8,230.6,235.2,20.3,22.5,18.6,857.2,12.8,49.95,0.0,8.7,57.2,863.4,-47.3,-47.1,57.2,100.0,3322.0,3319.0,26.1,24.4,24.9,20000.0,856.4,0,0
833608,2026-08-15T09:16:09.619370+00:00,external_ems_2,bess_2,good,0.6497,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 60.1,4.6,3.9,6.2,60.1,0.0,1.7,3.0,234.8,230.6,235.2,20.3,22.5,18.6,857.2,12.8,49.95,0.0,8.7,57.2,863.4,-47.3,-47.1,57.2,100.0,3322.0,3319.0,26.1,24.4,24.9,20000.0,856.4,0,0
834064,2026-08-15T09:19:57.618935+00:00,external_ems_2,bess_2,good,0.3631,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 42.6,0.9,1.3,5.1,42.6,0.0,1.7,2.0,249.2,248.4,249.3,12.0,11.7,10.7,857.0,5.2,49.96,0.0,1.3,57.2,862.1,-37.4,-38.1,57.2,100.0,3307.0,3315.0,26.0,24.3,24.8,20000.0,856.4,0,0
834066,2026-08-15T09:19:58.618570+00:00,external_ems_2,bess_2,good,0.3631,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 42.6,0.9,1.3,5.1,42.6,0.0,1.7,2.0,249.2,248.4,249.3,12.0,11.7,10.7,857.0,5.2,49.96,0.0,1.3,57.2,862.1,-37.4,-38.1,57.2,100.0,3307.0,3315.0,26.0,24.3,24.8,20000.0,856.4,0,0
834068,2026-08-15T09:19:59.628672+00:00,external_ems_2,bess_2,good,0.3631,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 42.6,0.9,1.3,5.1,42.6,0.0,1.7,2.0,249.2,248.4,249.3,12.0,11.7,10.7,857.0,5.2,49.96,0.0,1.3,57.2,862.1,-37.4,-38.1,57.2,100.0,3307.0,3315.0,26.0,24.3,24.8,20000.0,856.4,0,0
834070,2026-08-15T09:20:00.619268+00:00,external_ems_2,bess_2,good,0.3631,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 42.6,0.9,1.3,5.1,42.6,0.0,1.7,2.0,249.2,248.4,249.3,12.0,11.7,10.7,857.0,5.2,49.96,0.0,1.3,57.2,862.1,-37.4,-38.1,57.2,100.0,3307.0,3315.0,26.0,24.3,24.8,20000.0,856.4,0,0
