id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
834072,2026-08-15T09:20:01.618580+00:00,external_ems_2,bess_2,good,0.3528,warning,PCS DC current and BMS current mismatch: 42.0,2.7,2.2,4.6,42.0,0.0,1.7,2.0,230.9,228.2,230.7,12.3,12.9,10.7,857.5,4.6,49.94,0.0,11.4,57.2,862.1,-37.4,-38.1,57.2,100.0,3307.0,3315.0,26.0,24.3,24.8,20000.0,856.4,0,0
834074,2026-08-15T09:20:02.618584+00:00,external_ems_2,bess_2,good,0.3528,warning,PCS DC current and BMS current mismatch: 42.0,2.7,2.2,4.6,42.0,0.0,1.7,2.0,230.9,228.2,230.7,12.3,12.9,10.7,857.5,4.6,49.94,0.0,11.4,57.2,862.1,-37.4,-38.1,57.2,100.0,3307.0,3315.0,26.0,24.3,24.8,20000.0,856.4,0,0
834076,2026-08-15T09:20:03.618574+00:00,external_ems_2,bess_2,good,0.3528,warning,PCS DC current and BMS current mismatch: 42.0,2.7,2.2,4.6,42.0,0.0,1.7,2.0,230.9,228.2,230.7,12.3,12.9,10.7,857.5,4.6,49.94,0.0,11.4,57.2,862.1,-37.4,-38.1,57.2,100.0,3295.0,3293.0,26.0,24.3,24.8,20000.0,856.4,0,0
834306,2026-08-15T09:21:58.618572+00:00,external_ems_2,bess_2,good,0.4831,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 50.0,1.3,4.1,5.3,50.0,0.0,1.6,3.0,244.9,244.5,245.8,27.4,23.3,27.3,858.4,-6.1,50.0,0.0,-15.1,56.8,863.7,-56.1,-55.6,56.8,100.0,3324.0,3321.0,25.9,24.3,24.8,20000.0,856.4,0,0
834308,2026-08-15T09:21:59.628679+00:00,external_ems_2,bess_2,good,0.4831,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 50.0,1.3,4.1,5.3,50.0,0.0,1.6,3.0,244.9,244.5,245.8,27.4,23.3,27.3,858.4,-6.1,50.0,0.0,-15.1,56.8,863.7,-56.1,-55.6,56.8,100.0,3324.0,3321.0,25.9,24.3,24.8,20000.0,856.4,0,0
834310,2026-08-15T09:22:00.618575+00:00,external_ems_2,bess_2,good,0.4831,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 50.0,1.3,4.1,5.3,50.0,0.0,1.6,3.0,244.9,244.5,245.8,27.4,23.3,27.3,858.4,-6.1,50.0,0.0,-15.1,56.8,863.7,-56.1,-55.6,56.8,100.0,3324.0,3321.0,25.9,24.3,24.8,20000.0,856.4,0,0
834312,2026-08-15T09:22:01.618579+00:00,external_ems_2,bess_2,good,0.4831,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 50.0,1.3,4.1,5.3,50.0,0.0,1.6,3.0,244.9,244.5,245.8,27.4,23.3,27.3,858.4,-6.1,50.0,0.0,-15.1,56.8,863.7,-56.1,-55.6,56.8,100.0,3324.0,3321.0,25.9,24.3,24.8,20000.0,856.4,0,0
834314,2026-08-15T09:22:02.628721+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 62.6,1.4,2.0,6.7,62.6,0.0,1.6,3.0,238.3,236.9,238.1,12.1,12.7,10.7,857.0,6.5,49.95,0.0,2.3,56.8,863.7,-56.1,-55.6,56.8,100.0,3324.0,3321.0,25.9,24.3,24.8,20000.0,856.4,0,0
834316,2026-08-15T09:22:03.618565+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 62.6,1.4,2.0,6.7,62.6,0.0,1.6,3.0,238.3,236.9,238.1,12.1,12.7,10.7,857.0,6.5,49.95,0.0,2.3,56.8,863.7,-56.1,-55.6,56.8,100.0,3324.0,3321.0,25.9,24.3,24.8,20000.0,856.4,0,0
834546,2026-08-15T09:23:58.628700+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 71.8,0.7,0.9,6.5,71.8,0.0,1.6,4.0,250.5,250.2,250.9,59.8,60.3,60.7,862.5,-48.4,50.33,0.0,-43.7,56.8,856.0,23.4,22.9,56.8,100.0,3324.0,3320.0,25.9,24.3,24.8,20000.0,856.4,0,0
834548,2026-08-15T09:23:59.619291+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 71.8,0.7,0.9,6.5,71.8,0.0,1.6,4.0,250.5,250.2,250.9,59.8,60.3,60.7,862.5,-48.4,50.33,0.0,-43.7,56.8,856.0,23.4,22.9,56.8,100.0,3324.0,3320.0,25.9,24.3,24.8,20000.0,856.4,0,0
834550,2026-08-15T09:24:00.619203+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 71.8,0.7,0.9,6.5,71.8,0.0,1.6,4.0,250.5,250.2,250.9,59.8,60.3,60.7,862.5,-48.4,50.33,0.0,-43.7,56.8,856.0,23.4,22.9,56.8,100.0,3324.0,3320.0,25.9,24.3,24.8,20000.0,856.4,0,0
834552,2026-08-15T09:24:01.618878+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 71.8,0.7,0.9,6.5,71.8,0.0,1.6,4.0,250.5,250.2,250.9,59.8,60.3,60.7,862.5,-48.4,50.33,0.0,-43.7,56.8,856.0,23.4,22.9,56.8,100.0,3324.0,3320.0,25.9,24.3,24.8,20000.0,856.4,0,0
834774,2026-08-15T09:25:52.618582+00:00,external_ems_2,bess_2,good,0.4558,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 48.3,0.2,3.1,5.3,48.3,0.0,1.6,2.0,233.0,233.0,233.2,35.3,33.2,32.2,854.1,27.8,49.82,0.0,15.9,56.8,859.4,-20.5,-20.5,56.8,100.0,3308.0,3306.0,25.9,24.3,24.7,20000.0,856.4,0,0
834776,2026-08-15T09:25:53.631136+00:00,external_ems_2,bess_2,good,0.4558,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 48.3,0.2,3.1,5.3,48.3,0.0,1.6,2.0,233.0,233.0,233.2,35.3,33.2,32.2,854.1,27.8,49.82,0.0,15.9,56.8,859.4,-20.5,-20.5,56.8,100.0,3308.0,3306.0,25.9,24.3,24.7,20000.0,856.4,0,0
834778,2026-08-15T09:25:54.618578+00:00,external_ems_2,bess_2,good,0.4558,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 48.3,0.2,3.1,5.3,48.3,0.0,1.6,2.0,233.0,233.0,233.2,35.3,33.2,32.2,854.1,27.8,49.82,0.0,15.9,56.8,859.4,-20.5,-20.5,56.8,100.0,3308.0,3306.0,25.9,24.3,24.7,20000.0,856.4,0,0
834780,2026-08-15T09:25:55.629494+00:00,external_ems_2,bess_2,good,0.4558,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 48.3,0.2,3.1,5.3,48.3,0.0,1.6,2.0,233.0,233.0,233.2,35.3,33.2,32.2,854.1,27.8,49.82,0.0,15.9,56.8,859.4,-20.5,-20.5,56.8,100.0,3308.0,3306.0,25.9,24.3,24.7,20000.0,856.4,0,0
834800,2026-08-15T09:26:05.628683+00:00,external_ems_2,bess_2,good,0.4137,warning,PCS DC current and BMS current mismatch: 45.8,0.6,0.5,3.4,45.8,0.0,1.6,2.0,239.0,238.6,239.2,54.2,53.8,54.3,861.8,-44.6,50.26,0.0,-38.1,56.8,858.4,1.2,1.2,56.8,100.0,3308.0,3306.0,25.9,24.3,24.8,20000.0,856.4,0,0
834802,2026-08-15T09:26:06.619344+00:00,external_ems_2,bess_2,good,0.4137,warning,PCS DC current and BMS current mismatch: 45.8,0.6,0.5,3.4,45.8,0.0,1.6,2.0,239.0,238.6,239.2,54.2,53.8,54.3,861.8,-44.6,50.26,0.0,-38.1,56.8,858.4,1.2,1.2,56.8,100.0,3308.0,3306.0,25.9,24.3,24.8,20000.0,856.4,0,0
834804,2026-08-15T09:26:07.618615+00:00,external_ems_2,bess_2,good,0.4137,warning,PCS DC current and BMS current mismatch: 45.8,0.6,0.5,3.4,45.8,0.0,1.6,2.0,239.0,238.6,239.2,54.2,53.8,54.3,861.8,-44.6,50.26,0.0,-38.1,56.8,858.4,1.2,1.2,56.8,100.0,3308.0,3306.0,25.9,24.3,24.8,20000.0,856.4,0,0
834806,2026-08-15T09:26:08.618584+00:00,external_ems_2,bess_2,good,0.4137,warning,PCS DC current and BMS current mismatch: 45.8,0.6,0.5,3.4,45.8,0.0,1.6,2.0,239.0,238.6,239.2,54.2,53.8,54.3,861.8,-44.6,50.26,0.0,-38.1,56.8,858.4,1.2,1.2,56.8,100.0,3308.0,3306.0,25.9,24.3,24.8,20000.0,856.4,0,0
835036,2026-08-15T09:28:03.628739+00:00,external_ems_2,bess_2,good,0.4169,warning,PCS DC current and BMS current mismatch: 46.0,0.4,1.6,4.9,46.0,0.0,1.6,2.0,218.4,218.2,218.6,22.5,21.0,20.9,855.8,12.3,49.87,0.0,15.4,56.8,860.7,-33.7,-33.8,56.8,100.0,3315.0,3313.0,25.9,24.3,24.7,20000.0,856.4,0,0
835038,2026-08-15T09:28:04.618575+00:00,external_ems_2,bess_2,good,0.4169,warning,PCS DC current and BMS current mismatch: 46.0,0.4,1.6,4.9,46.0,0.0,1.6,2.0,218.4,218.2,218.6,22.5,21.0,20.9,855.8,12.3,49.87,0.0,15.4,56.8,860.7,-33.7,-33.8,56.8,100.0,3315.0,3313.0,25.9,24.3,24.7,20000.0,856.4,0,0
835594,2026-08-15T09:32:42.618577+00:00,external_ems_2,bess_2,good,0.3578,warning,PCS phase voltage imbalance high: 5.9; PCS phase current imbalance high: 23.0,5.9,23.0,1.5,8.0,0.0,1.6,3.0,219.1,214.2,220.1,42.5,57.9,65.5,863.2,-53.7,50.21,0.0,-35.2,56.4,864.7,-45.7,-46.5,56.4,100.0,3325.0,3322.0,25.9,24.3,24.8,20000.0,856.4,0,0
835596,2026-08-15T09:32:43.629221+00:00,external_ems_2,bess_2,good,0.3578,warning,PCS phase voltage imbalance high: 5.9; PCS phase current imbalance high: 23.0,5.9,23.0,1.5,8.0,0.0,1.6,3.0,219.1,214.2,220.1,42.5,57.9,65.5,863.2,-53.7,50.21,0.0,-35.2,56.4,864.7,-45.7,-46.5,56.4,100.0,3325.0,3322.0,25.9,24.3,24.8,20000.0,856.4,0,0
835598,2026-08-15T09:32:44.618577+00:00,external_ems_2,bess_2,good,0.3578,warning,PCS phase voltage imbalance high: 5.9; PCS phase current imbalance high: 23.0,5.9,23.0,1.5,5.8,0.0,1.6,3.0,219.1,214.2,220.1,42.5,57.9,65.5,863.2,-53.7,50.21,0.0,-35.2,56.4,864.7,-47.9,-47.8,56.4,100.0,3329.0,3326.0,25.9,24.3,24.8,20000.0,856.4,0,0
835600,2026-08-15T09:32:45.629171+00:00,external_ems_2,bess_2,good,0.3578,warning,PCS phase voltage imbalance high: 5.9; PCS phase current imbalance high: 23.0,5.9,23.0,1.5,5.8,0.0,1.6,3.0,219.1,214.2,220.1,42.5,57.9,65.5,863.2,-53.7,50.21,0.0,-35.2,56.4,864.7,-47.9,-47.8,56.4,100.0,3329.0,3326.0,25.9,24.3,24.8,20000.0,856.4,0,0
835602,2026-08-15T09:32:46.619590+00:00,external_ems_2,bess_2,good,0.3578,warning,PCS phase voltage imbalance high: 5.9; PCS phase current imbalance high: 23.0,5.9,23.0,1.5,5.8,0.0,1.6,3.0,219.1,214.2,220.1,42.5,57.9,65.5,863.2,-53.7,50.21,0.0,-35.2,56.4,864.7,-47.9,-47.8,56.4,100.0,3329.0,3326.0,25.9,24.3,24.8,20000.0,856.4,0,0
835604,2026-08-15T09:32:47.618547+00:00,external_ems_2,bess_2,good,0.3578,warning,PCS phase voltage imbalance high: 5.9; PCS phase current imbalance high: 23.0,5.9,23.0,1.5,5.8,0.0,1.6,3.0,219.1,214.2,220.1,42.5,57.9,65.5,863.2,-53.7,50.21,0.0,-35.2,56.4,864.7,-47.9,-47.8,56.4,100.0,3329.0,3326.0,25.9,24.3,24.8,20000.0,856.4,0,0
835606,2026-08-15T09:32:48.629491+00:00,external_ems_2,bess_2,good,0.3902,warning,PCS phase voltage imbalance high: 5.4; PCS phase current imbalance high: 24.4,5.4,24.4,0.6,5.8,0.0,1.6,3.0,220.2,214.8,218.9,53.9,68.4,78.3,864.1,-53.7,50.31,0.0,-42.3,56.4,864.7,-47.9,-47.8,56.4,100.0,3329.0,3326.0,25.9,24.3,24.8,20000.0,856.4,0,0
835608,2026-08-15T09:32:49.619165+00:00,external_ems_2,bess_2,good,0.3902,warning,PCS phase voltage imbalance high: 5.4; PCS phase current imbalance high: 24.4,5.4,24.4,0.6,7.5,0.0,1.6,3.0,220.2,214.8,218.9,53.9,68.4,78.3,864.1,-55.4,50.31,0.0,-42.3,56.4,864.7,-47.9,-47.8,56.4,100.0,3329.0,3326.0,25.9,24.3,24.8,20000.0,856.4,0,0
835610,2026-08-15T09:32:50.629712+00:00,external_ems_2,bess_2,good,0.3902,warning,PCS phase voltage imbalance high: 5.4; PCS phase current imbalance high: 24.4,5.4,24.4,0.6,7.5,0.0,1.5,3.0,220.2,214.8,218.9,53.9,68.4,78.3,864.1,-55.4,50.31,0.0,-42.3,56.4,864.7,-47.9,-47.8,56.4,100.0,3329.0,3326.0,25.9,24.4,24.8,20000.0,856.4,0,0
835612,2026-08-15T09:32:51.618671+00:00,external_ems_2,bess_2,good,0.3902,warning,PCS phase voltage imbalance high: 5.4; PCS phase current imbalance high: 24.4,5.4,24.4,1.0,6.3,0.0,1.5,3.0,220.2,214.8,218.9,53.9,68.4,78.3,864.1,-55.4,50.31,0.0,-42.3,56.4,865.1,-49.1,-47.9,56.4,100.0,3329.0,3326.0,25.9,24.4,24.8,20000.0,856.4,0,0
835614,2026-08-15T09:32:52.618579+00:00,external_ems_2,bess_2,good,0.3902,warning,PCS phase voltage imbalance high: 5.4; PCS phase current imbalance high: 24.4,5.4,24.4,1.0,6.3,0.0,1.5,3.0,220.2,214.8,218.9,53.9,68.4,78.3,864.1,-55.4,50.31,0.0,-42.3,56.4,865.1,-49.1,-47.9,56.4,100.0,3329.0,3326.0,25.9,24.4,24.8,20000.0,856.4,0,0
835616,2026-08-15T09:32:53.629371+00:00,external_ems_2,bess_2,good,0.3902,warning,PCS phase voltage imbalance high: 5.4; PCS phase current imbalance high: 24.4,5.4,24.4,1.0,6.3,0.0,1.5,3.0,220.2,214.8,218.9,53.9,68.4,78.3,864.1,-55.4,50.31,0.0,-42.3,56.4,865.1,-49.1,-47.9,56.4,100.0,3329.0,3326.0,25.9,24.4,24.8,20000.0,856.4,0,0
835618,2026-08-15T09:32:54.618568+00:00,external_ems_2,bess_2,good,0.3902,warning,PCS phase voltage imbalance high: 5.4; PCS phase current imbalance high: 24.4,5.4,24.4,1.0,6.3,0.0,1.5,3.0,220.2,214.8,218.9,53.9,68.4,78.3,864.1,-55.4,50.31,0.0,-42.3,56.4,865.1,-49.1,-47.9,56.4,100.0,3329.0,3326.0,25.9,24.4,24.8,20000.0,856.4,0,0
836804,2026-08-15T09:42:47.618653+00:00,external_ems_2,bess_2,good,0.3944,warning,PCS DC current and BMS current mismatch: 44.6,0.2,0.5,3.4,44.6,0.0,1.8,6.0,240.9,240.8,241.0,59.0,59.0,59.5,871.8,-43.4,50.25,0.0,-41.3,58.8,868.4,1.2,1.2,58.8,100.0,3347.0,3341.0,26.3,24.5,25.1,20000.0,856.4,0,0
836806,2026-08-15T09:42:48.629424+00:00,external_ems_2,bess_2,good,0.3944,warning,PCS DC current and BMS current mismatch: 44.6,0.2,0.5,3.4,44.6,0.0,1.8,6.0,240.9,240.8,241.0,59.0,59.0,59.5,871.8,-43.4,50.25,0.0,-41.3,58.8,868.4,1.2,1.2,58.8,100.0,3347.0,3341.0,26.3,24.5,25.1,20000.0,856.4,0,0
836808,2026-08-15T09:42:49.618796+00:00,external_ems_2,bess_2,good,0.3944,warning,PCS DC current and BMS current mismatch: 44.6,0.2,0.5,3.4,44.6,0.0,1.8,6.0,240.9,240.8,241.0,59.0,59.0,59.5,871.8,-43.4,50.25,0.0,-41.3,58.8,868.4,1.2,1.2,58.8,100.0,3347.0,3341.0,26.3,24.5,25.1,20000.0,856.4,0,0
836810,2026-08-15T09:42:50.618571+00:00,external_ems_2,bess_2,good,0.3944,warning,PCS DC current and BMS current mismatch: 44.6,0.2,0.5,3.4,44.6,0.0,1.8,6.0,240.9,240.8,241.0,59.0,59.0,59.5,871.8,-43.4,50.25,0.0,-41.3,58.8,868.4,1.2,1.2,58.8,100.0,3347.0,3341.0,26.3,24.5,25.1,20000.0,856.4,0,0
837040,2026-08-15T09:44:45.619452+00:00,external_ems_2,bess_2,good,0.4382,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 47.2,0.1,2.2,5.3,47.2,0.0,1.8,7.0,217.0,217.0,217.1,29.6,27.4,27.7,861.8,17.9,49.89,0.0,18.0,58.8,867.1,-29.3,-29.4,58.8,100.0,3341.0,3334.0,26.2,24.4,24.9,20000.0,856.4,0,0
837042,2026-08-15T09:44:46.619217+00:00,external_ems_2,bess_2,good,0.4382,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 47.2,0.1,2.2,5.3,47.2,0.0,1.8,7.0,217.0,217.0,217.1,29.6,27.4,27.7,861.8,17.9,49.89,0.0,18.0,58.8,867.1,-29.3,-29.4,58.8,100.0,3341.0,3334.0,26.2,24.4,24.9,20000.0,856.4,0,0
837268,2026-08-15T09:46:39.618593+00:00,external_ems_2,bess_2,good,0.4361,warning,PCS DC current and BMS current mismatch: 47.2,0.5,0.3,4.2,47.2,0.0,1.8,7.0,258.6,258.7,259.1,39.7,40.0,40.0,865.9,-31.7,50.25,0.0,-41.6,58.8,861.7,15.5,13.4,58.8,100.0,3322.0,3315.0,26.2,24.4,24.9,20000.0,856.4,0,0
837270,2026-08-15T09:46:40.630357+00:00,external_ems_2,bess_2,good,0.4361,warning,PCS DC current and BMS current mismatch: 47.2,0.5,0.3,4.2,47.2,0.0,1.8,7.0,258.6,258.7,259.1,39.7,40.0,40.0,865.9,-31.7,50.25,0.0,-41.6,58.8,861.7,15.5,13.4,58.8,100.0,3322.0,3315.0,26.2,24.4,24.9,20000.0,856.4,0,0
851521,2026-08-15T11:45:26.618584+00:00,external_ems_1,bess_1,good,0.3694,warning,PCS phase voltage imbalance high: 19.4,19.4,0.3,2.8,0.0,0.0,2.0,1.0,246.6,227.2,227.3,0.9,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
853333,2026-08-15T12:00:32.629080+00:00,external_ems_1,bess_1,good,0.4567,warning,PCS phase voltage imbalance high: 22.8,22.8,0.2,2.8,0.1,0.0,2.0,1.0,228.2,225.6,248.4,0.8,0.6,0.7,868.0,-0.1,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
855257,2026-08-15T12:16:34.628678+00:00,external_ems_1,bess_1,good,0.3797,warning,PCS phase voltage imbalance high: 19.8,19.8,0.2,2.8,0.3,0.0,2.0,1.0,228.5,228.7,248.3,0.8,0.6,0.6,868.0,0.3,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0
871056,2026-08-15T14:28:13.629100+00:00,external_ems_2,bess_2,good,0.4941,warning,PCS phase current imbalance high: 28.8,0.2,28.8,0.6,2.7,0.0,1.1,1.0,226.5,226.5,226.7,40.2,39.2,11.4,862.1,4.9,49.9,0.0,2.2,68.1,862.7,2.2,1.9,68.1,100.0,3322.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
880002,2026-08-15T15:42:46.618559+00:00,external_ems_2,bess_2,good,0.4585,warning,PCS phase current imbalance high: 27.3,4.8,27.3,0.8,4.5,0.0,1.0,1.0,228.2,223.7,228.5,40.6,16.2,13.3,860.9,8.3,49.88,0.0,3.4,64.2,861.7,3.8,3.3,64.2,100.0,3319.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0
880071,2026-08-15T15:43:21.629675+00:00,external_ems_1,bess_1,good,0.3797,warning,PCS phase voltage imbalance high: 19.8,19.8,0.2,2.7,0.0,0.0,1.7,1.0,227.1,223.4,243.2,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
889366,2026-08-15T17:00:48.618576+00:00,external_ems_2,bess_2,good,0.4311,warning,PCS phase current imbalance high: 25.9; BMS cell voltage spread high: 9.0,0.3,25.9,2.1,9.1,0.0,1.0,9.0,225.5,225.5,225.8,42.2,16.3,16.8,853.6,11.5,49.86,0.0,7.7,59.4,855.7,2.4,1.6,59.4,100.0,3299.0,3290.0,25.0,24.0,24.3,20000.0,856.4,0,0
895050,2026-08-15T17:48:10.628704+00:00,external_ems_2,bess_2,good,0.5511,warning,PCS phase current imbalance high: 31.2,0.6,31.2,2.6,12.8,0.0,1.0,2.0,242.6,242.0,242.1,12.0,43.1,43.2,850.1,15.2,49.79,0.0,10.3,56.7,852.7,2.4,1.9,56.7,100.0,3284.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0
899213,2026-08-15T18:22:52.629285+00:00,external_ems_1,bess_1,good,0.3925,warning,PCS phase voltage imbalance high: 20.3,20.3,0.2,3.0,0.1,0.0,1.7,1.0,243.7,223.4,227.5,0.8,0.6,0.6,867.8,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
933560,2026-08-15T23:09:05.629505+00:00,external_ems_2,bess_2,good,0.4513,warning,PCS phase current imbalance high: 27.0,1.7,27.0,1.1,1.8,0.0,0.8,1.0,227.7,226.1,227.8,36.2,38.2,11.2,849.3,5.6,49.91,0.0,3.0,38.6,850.4,3.8,2.9,38.6,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
946044,2026-08-16T00:53:07.630208+00:00,external_ems_2,bess_2,good,0.3577,warning,PCS phase current imbalance high: 23.0; PCS DC current and BMS current mismatch: 21.3,0.4,23.0,2.6,21.3,0.0,0.7,1.0,247.8,248.2,248.1,12.1,10.8,33.8,847.1,26.8,49.8,0.0,15.9,32.8,849.7,5.5,4.9,32.8,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
965046,2026-08-16T03:31:28.629495+00:00,external_ems_2,bess_2,good,0.3853,warning,PCS phase voltage imbalance high: 5.3; PCS DC current and BMS current mismatch: 44.0,5.3,2.8,3.1,44.0,0.0,0.7,1.0,227.9,222.6,227.6,25.5,26.0,23.2,854.3,27.0,49.9,0.0,7.4,30.5,857.4,-17.0,-16.4,30.5,100.0,3301.0,3300.0,24.9,24.2,24.4,20000.0,856.4,0,0
965048,2026-08-16T03:31:29.618579+00:00,external_ems_2,bess_2,good,0.3853,warning,PCS phase voltage imbalance high: 5.3; PCS DC current and BMS current mismatch: 44.0,5.3,2.8,3.1,44.0,0.0,0.7,1.0,227.9,222.6,227.6,25.5,26.0,23.2,854.3,27.0,49.9,0.0,7.4,30.5,857.4,-17.0,-16.4,30.5,100.0,3301.0,3300.0,24.9,24.2,24.4,20000.0,856.4,0,0
981606,2026-08-16T05:49:28.618729+00:00,external_ems_2,bess_2,good,0.5439,warning,PCS phase voltage imbalance high: 26.2,26.2,3.0,2.1,9.7,0.0,0.9,1.0,223.5,220.9,247.1,34.9,31.9,34.8,862.0,-16.9,50.14,0.0,-13.0,51.0,864.1,-26.6,-26.6,51.0,100.0,3327.0,3326.0,26.0,25.1,25.5,20000.0,856.4,0,0
983104,2026-08-16T06:01:57.628665+00:00,external_ems_2,bess_2,good,0.4025,warning,PCS DC current and BMS current mismatch: 45.1,3.2,2.9,4.8,45.1,0.0,1.0,2.0,243.0,239.9,243.1,17.1,14.2,16.2,858.9,4.8,49.98,0.0,-5.5,52.6,863.7,-40.3,-40.3,52.6,100.0,3327.0,3325.0,26.0,25.0,25.4,20000.0,856.4,0,0
983106,2026-08-16T06:01:58.618571+00:00,external_ems_2,bess_2,good,0.4025,warning,PCS DC current and BMS current mismatch: 45.1,3.2,2.9,4.8,45.1,0.0,1.0,2.0,243.0,239.9,243.1,17.1,14.2,16.2,858.9,4.8,49.98,0.0,-5.5,52.6,863.7,-40.3,-40.3,52.6,100.0,3327.0,3325.0,26.0,25.0,25.4,20000.0,856.4,0,0
983108,2026-08-16T06:01:59.618572+00:00,external_ems_2,bess_2,good,0.4025,warning,PCS DC current and BMS current mismatch: 45.1,3.2,2.9,4.8,45.1,0.0,1.0,2.0,243.0,239.9,243.1,17.1,14.2,16.2,858.9,4.8,49.98,0.0,-5.5,52.6,863.7,-40.3,-40.3,52.6,100.0,3327.0,3325.0,26.0,25.0,25.4,20000.0,856.4,0,0
983110,2026-08-16T06:02:00.618564+00:00,external_ems_2,bess_2,good,0.4025,warning,PCS DC current and BMS current mismatch: 45.1,3.2,2.9,4.8,45.1,0.0,1.0,2.0,243.0,239.9,243.1,17.1,14.2,16.2,858.9,4.8,49.98,0.0,-5.5,52.6,863.7,-40.3,-40.3,52.6,100.0,3327.0,3325.0,26.0,25.0,25.4,20000.0,856.4,0,0
983358,2026-08-16T06:04:04.618582+00:00,external_ems_2,bess_2,good,0.6634,warning,PCS DC voltage and BMS voltage mismatch: 8.2; PCS DC current and BMS current mismatch: 81.0,1.2,4.4,8.2,81.0,0.0,0.9,2.0,255.2,254.1,255.3,70.2,66.5,70.9,864.6,-53.5,49.97,0.0,2.3,52.6,856.4,27.5,25.3,52.6,100.0,3301.0,3299.0,25.9,25.0,25.4,20000.0,856.4,0,0
983360,2026-08-16T06:04:05.628732+00:00,external_ems_2,bess_2,good,0.6634,warning,PCS DC voltage and BMS voltage mismatch: 8.2; PCS DC current and BMS current mismatch: 81.0,1.2,4.4,8.2,81.0,0.0,0.9,2.0,255.2,254.1,255.3,70.2,66.5,70.9,864.6,-53.5,49.97,0.0,2.3,52.6,856.4,27.5,25.3,52.6,100.0,3301.0,3299.0,25.9,25.0,25.4,20000.0,856.4,0,0
983362,2026-08-16T06:04:06.619637+00:00,external_ems_2,bess_2,good,0.6634,warning,PCS DC voltage and BMS voltage mismatch: 8.2; PCS DC current and BMS current mismatch: 81.0,1.2,4.4,8.2,81.0,0.0,0.9,2.0,255.2,254.1,255.3,70.2,66.5,70.9,864.6,-53.5,49.97,0.0,2.3,52.6,856.4,27.5,25.3,52.6,100.0,3301.0,3299.0,25.9,25.0,25.4,20000.0,856.4,0,0
983364,2026-08-16T06:04:07.618570+00:00,external_ems_2,bess_2,good,0.6634,warning,PCS DC voltage and BMS voltage mismatch: 8.2; PCS DC current and BMS current mismatch: 81.0,1.2,4.4,8.2,81.0,0.0,0.9,2.0,255.2,254.1,255.3,70.2,66.5,70.9,864.6,-53.5,49.97,0.0,2.3,52.6,856.4,27.5,25.3,52.6,100.0,3301.0,3299.0,25.9,25.0,25.4,20000.0,856.4,0,0
983584,2026-08-16T06:05:57.618751+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 64.7,1.7,2.7,6.7,64.7,0.0,0.9,2.0,230.0,228.7,230.4,26.6,26.6,23.9,856.0,22.5,49.84,0.0,3.0,52.6,862.7,-42.2,-42.9,52.6,100.0,3317.0,3315.0,25.9,25.0,25.3,20000.0,856.4,0,0
983586,2026-08-16T06:05:58.618622+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 64.7,1.7,2.7,6.7,64.7,0.0,0.9,2.0,230.0,228.7,230.4,26.6,26.6,23.9,856.0,22.5,49.84,0.0,3.0,52.6,862.7,-42.2,-42.9,52.6,100.0,3317.0,3315.0,25.9,25.0,25.3,20000.0,856.4,0,0
983588,2026-08-16T06:05:59.629761+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 64.7,1.7,2.7,6.7,64.7,0.0,0.9,2.0,230.0,228.7,230.4,26.6,26.6,23.9,856.0,22.5,49.84,0.0,3.0,52.6,862.7,-42.2,-42.9,52.6,100.0,3317.0,3315.0,25.9,25.0,25.3,20000.0,856.4,0,0
983590,2026-08-16T06:06:00.619164+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 64.7,1.7,2.7,6.7,64.7,0.0,0.9,2.0,230.0,228.7,230.4,26.6,26.6,23.9,856.0,22.5,49.84,0.0,3.0,52.6,862.7,-42.2,-42.9,52.6,100.0,3317.0,3315.0,25.9,25.0,25.3,20000.0,856.4,0,0
983592,2026-08-16T06:06:01.619012+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 64.7,1.7,2.7,6.7,64.7,0.0,0.9,2.0,230.0,228.7,230.4,26.6,26.6,23.9,856.0,22.5,49.84,0.0,3.0,52.6,862.7,-42.2,-42.9,52.6,100.0,3317.0,3315.0,25.9,25.0,25.3,20000.0,856.4,0,0
983594,2026-08-16T06:06:02.629895+00:00,external_ems_2,bess_2,good,0.5938,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 56.6,2.0,2.5,6.0,56.6,0.0,0.9,2.0,227.1,225.2,227.2,21.7,22.8,20.3,856.7,14.4,49.86,0.0,9.0,52.6,862.7,-42.2,-42.9,52.6,100.0,3317.0,3315.0,25.9,25.0,25.3,20000.0,856.4,0,0
983596,2026-08-16T06:06:03.618572+00:00,external_ems_2,bess_2,good,0.5938,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 56.6,2.0,2.5,6.0,56.6,0.0,0.9,2.0,227.1,225.2,227.2,21.7,22.8,20.3,856.7,14.4,49.86,0.0,9.0,52.6,862.7,-42.2,-42.9,52.6,100.0,3317.0,3315.0,25.9,25.0,25.3,20000.0,856.4,0,0
989460,2026-08-16T06:54:55.618574+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 63.4,1.0,1.6,6.3,63.4,0.0,1.0,5.0,226.6,227.6,227.6,12.4,10.8,10.9,866.8,6.8,49.95,0.0,1.3,58.0,873.1,-56.6,-56.8,58.0,100.0,3362.0,3357.0,25.8,24.8,25.2,20000.0,856.4,0,0
989462,2026-08-16T06:54:56.629143+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 63.4,1.0,1.6,6.3,63.4,0.0,1.0,5.0,226.6,227.6,227.6,12.4,10.8,10.9,866.8,6.8,49.95,0.0,1.3,58.0,873.1,-56.6,-56.8,58.0,100.0,3362.0,3357.0,25.8,24.8,25.2,20000.0,856.4,0,0
989738,2026-08-16T06:57:14.629388+00:00,external_ems_2,bess_2,good,0.4323,warning,PCS phase current imbalance high: 26.2,0.5,26.2,1.2,1.6,0.0,1.0,5.0,225.4,225.5,225.9,37.6,36.0,11.4,861.9,5.4,49.9,0.0,9.3,58.0,863.1,3.8,3.3,58.0,100.0,3324.0,3319.0,25.8,24.8,25.1,20000.0,856.4,0,0
990402,2026-08-16T07:02:46.618674+00:00,external_ems_2,bess_2,good,0.4698,warning,PCS DC current and BMS current mismatch: 49.3,1.1,3.6,4.6,49.3,0.0,1.0,4.0,257.1,256.4,257.5,40.7,37.2,40.8,863.3,-30.8,50.2,0.0,-31.6,58.0,858.7,18.5,19.0,58.0,100.0,3312.0,3308.0,25.7,24.7,25.0,20000.0,856.4,0,0
990404,2026-08-16T07:02:47.618626+00:00,external_ems_2,bess_2,good,0.4698,warning,PCS DC current and BMS current mismatch: 49.3,1.1,3.6,4.6,49.3,0.0,1.0,4.0,257.1,256.4,257.5,40.7,37.2,40.8,863.3,-30.8,50.2,0.0,-31.6,58.0,858.7,18.5,19.0,58.0,100.0,3312.0,3308.0,25.7,24.7,25.0,20000.0,856.4,0,0
990406,2026-08-16T07:02:48.629657+00:00,external_ems_2,bess_2,good,0.4698,warning,PCS DC current and BMS current mismatch: 49.3,1.1,3.6,4.6,49.3,0.0,1.0,4.0,257.1,256.4,257.5,40.7,37.2,40.8,863.3,-30.8,50.2,0.0,-31.6,58.0,858.7,18.5,19.0,58.0,100.0,3312.0,3308.0,25.7,24.7,25.0,20000.0,856.4,0,0
990408,2026-08-16T07:02:49.618800+00:00,external_ems_2,bess_2,good,0.4698,warning,PCS DC current and BMS current mismatch: 49.3,1.1,3.6,4.6,49.3,0.0,1.0,4.0,257.1,256.4,257.5,40.7,37.2,40.8,863.3,-30.8,50.2,0.0,-31.6,58.0,858.7,18.5,19.0,58.0,100.0,3312.0,3308.0,25.7,24.7,25.0,20000.0,856.4,0,0
990882,2026-08-16T07:06:46.618600+00:00,external_ems_2,bess_2,good,0.5663,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 55.1,0.8,0.9,5.5,55.1,0.0,1.0,3.0,243.0,242.5,243.3,74.0,73.8,74.7,865.2,-52.2,50.36,0.0,-50.4,58.0,859.7,2.9,3.4,58.0,100.0,3311.0,3308.0,25.6,24.6,24.9,20000.0,856.4,0,0
990884,2026-08-16T07:06:47.629564+00:00,external_ems_2,bess_2,good,0.5663,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 55.1,0.8,0.9,5.5,55.1,0.0,1.0,3.0,243.0,242.5,243.3,74.0,73.8,74.7,865.2,-52.2,50.36,0.0,-50.4,58.0,859.7,2.9,3.4,58.0,100.0,3311.0,3308.0,25.6,24.6,24.9,20000.0,856.4,0,0
990886,2026-08-16T07:06:48.618577+00:00,external_ems_2,bess_2,good,0.5663,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 55.1,0.8,0.9,5.5,55.1,0.0,1.0,3.0,243.0,242.5,243.3,74.0,73.8,74.7,865.2,-52.2,50.36,0.0,-50.4,58.0,859.7,2.9,3.4,58.0,100.0,3311.0,3308.0,25.6,24.6,24.9,20000.0,856.4,0,0
990888,2026-08-16T07:06:49.618640+00:00,external_ems_2,bess_2,good,0.5663,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 55.1,0.8,0.9,5.5,55.1,0.0,1.0,3.0,243.0,242.5,243.3,74.0,73.8,74.7,865.2,-52.2,50.36,0.0,-50.4,58.0,859.7,2.9,3.4,58.0,100.0,3311.0,3308.0,25.6,24.6,24.9,20000.0,856.4,0,0
991106,2026-08-16T07:08:38.629893+00:00,external_ems_2,bess_2,good,0.5003,warning,PCS DC current and BMS current mismatch: 51.2,0.6,0.4,4.7,51.2,0.0,1.1,3.0,252.9,253.1,253.5,32.7,32.3,32.7,861.1,-23.5,50.14,0.0,-20.7,57.6,856.4,27.7,25.9,57.6,100.0,3299.0,3296.0,25.6,24.5,24.9,20000.0,856.4,0,0
991108,2026-08-16T07:08:39.618588+00:00,external_ems_2,bess_2,good,0.5003,warning,PCS DC current and BMS current mismatch: 51.2,0.6,0.4,4.7,51.2,0.0,1.1,3.0,252.9,253.1,253.5,32.7,32.3,32.7,861.1,-23.5,50.14,0.0,-20.7,57.6,856.4,27.7,25.9,57.6,100.0,3299.0,3296.0,25.6,24.5,24.9,20000.0,856.4,0,0
991118,2026-08-16T07:08:44.618565+00:00,external_ems_2,bess_2,good,0.6552,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 60.7,0.5,2.9,7.0,60.7,0.0,1.1,4.0,221.4,221.5,221.9,30.4,28.7,27.5,856.7,14.9,49.82,0.0,18.5,57.6,863.7,-45.8,-44.8,57.6,100.0,3321.0,3317.0,25.6,24.5,24.9,20000.0,856.4,0,0
991120,2026-08-16T07:08:45.629463+00:00,external_ems_2,bess_2,good,0.6552,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 60.7,0.5,2.9,7.0,60.7,0.0,1.1,4.0,221.4,221.5,221.9,30.4,28.7,27.5,856.7,14.9,49.82,0.0,18.5,57.6,863.7,-45.8,-44.8,57.6,100.0,3321.0,3317.0,25.6,24.5,24.9,20000.0,856.4,0,0
991578,2026-08-16T07:12:34.628725+00:00,external_ems_2,bess_2,good,0.4265,warning,PCS DC current and BMS current mismatch: 46.6,0.2,1.1,5.0,46.6,0.0,1.1,3.0,249.8,249.8,250.0,12.4,11.5,11.3,857.7,5.5,49.96,0.0,-0.5,57.6,862.7,-41.1,-41.0,57.6,100.0,3320.0,3317.0,25.5,24.4,24.8,20000.0,856.4,0,0
991580,2026-08-16T07:12:35.618572+00:00,external_ems_2,bess_2,good,0.4265,warning,PCS DC current and BMS current mismatch: 46.6,0.2,1.1,5.0,46.6,0.0,1.1,3.0,249.8,249.8,250.0,12.4,11.5,11.3,857.7,5.5,49.96,0.0,-0.5,57.6,862.7,-41.1,-41.0,57.6,100.0,3320.0,3317.0,25.5,24.4,24.8,20000.0,856.4,0,0
991582,2026-08-16T07:12:36.628737+00:00,external_ems_2,bess_2,good,0.4265,warning,PCS DC current and BMS current mismatch: 46.6,0.2,1.1,5.0,46.6,0.0,1.1,3.0,249.8,249.8,250.0,12.4,11.5,11.3,857.7,5.5,49.96,0.0,-0.5,57.6,862.7,-41.1,-41.0,57.6,100.0,3320.0,3317.0,25.5,24.4,24.8,20000.0,856.4,0,0
991584,2026-08-16T07:12:37.618562+00:00,external_ems_2,bess_2,good,0.4265,warning,PCS DC current and BMS current mismatch: 46.6,0.2,1.1,5.0,46.6,0.0,1.1,3.0,249.8,249.8,250.0,12.4,11.5,11.3,857.7,5.5,49.96,0.0,-0.5,57.6,862.7,-41.1,-41.0,57.6,100.0,3320.0,3317.0,25.5,24.4,24.8,20000.0,856.4,0,0
991586,2026-08-16T07:12:38.629078+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS DC current and BMS current mismatch: 43.8,0.5,1.5,4.7,43.8,0.0,1.1,3.0,232.3,231.8,232.1,12.2,11.2,10.7,858.0,2.7,49.94,0.0,1.6,57.6,862.7,-41.1,-41.0,57.6,100.0,3320.0,3317.0,25.5,24.4,24.8,20000.0,856.4,0,0
991588,2026-08-16T07:12:39.619192+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS DC current and BMS current mismatch: 43.8,0.5,1.5,4.7,43.8,0.0,1.1,3.0,232.3,231.8,232.1,12.2,11.2,10.7,858.0,2.7,49.94,0.0,1.6,57.6,862.7,-41.1,-41.0,57.6,100.0,3320.0,3317.0,25.5,24.4,24.8,20000.0,856.4,0,0
992054,2026-08-16T07:16:32.629763+00:00,external_ems_2,bess_2,good,0.6364,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 59.3,0.8,3.2,5.9,59.3,0.0,1.0,2.0,253.1,252.4,253.2,72.2,69.0,71.6,863.6,-58.0,50.04,0.0,5.1,57.2,857.7,1.3,1.1,57.2,100.0,3299.0,3297.0,25.4,24.4,24.8,20000.0,856.4,0,0
992056,2026-08-16T07:16:33.619648+00:00,external_ems_2,bess_2,good,0.6364,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 59.3,0.8,3.2,5.9,59.3,0.0,1.0,2.0,253.1,252.4,253.2,72.2,69.0,71.6,863.6,-58.0,50.04,0.0,5.1,57.2,857.7,1.3,1.1,57.2,100.0,3299.0,3297.0,25.4,24.4,24.8,20000.0,856.4,0,0
992058,2026-08-16T07:16:34.619168+00:00,external_ems_2,bess_2,good,0.6662,warning,PCS DC voltage and BMS voltage mismatch: 8.6; PCS DC current and BMS current mismatch: 86.1,0.8,3.2,8.6,86.1,0.0,1.0,2.0,253.1,252.4,253.2,72.2,69.0,71.6,863.6,-58.0,50.04,0.0,5.1,57.2,855.0,28.1,28.2,57.2,100.0,3299.0,3297.0,25.4,24.4,24.8,20000.0,856.4,0,0
992060,2026-08-16T07:16:35.629739+00:00,external_ems_2,bess_2,good,0.6662,warning,PCS DC voltage and BMS voltage mismatch: 8.6; PCS DC current and BMS current mismatch: 86.1,0.8,3.2,8.6,86.1,0.0,1.0,2.0,253.1,252.4,253.2,72.2,69.0,71.6,863.6,-58.0,50.04,0.0,5.1,57.2,855.0,28.1,28.2,57.2,100.0,3299.0,3297.0,25.4,24.4,24.8,20000.0,856.4,0,0
992062,2026-08-16T07:16:36.618580+00:00,external_ems_2,bess_2,good,0.6662,warning,PCS DC voltage and BMS voltage mismatch: 8.6; PCS DC current and BMS current mismatch: 86.1,0.8,3.2,8.6,86.1,0.0,1.0,2.0,253.1,252.4,253.2,72.2,69.0,71.6,863.6,-58.0,50.04,0.0,5.1,57.2,855.0,28.1,28.2,57.2,100.0,3299.0,3297.0,25.4,24.4,24.8,20000.0,856.4,0,0
992064,2026-08-16T07:16:37.629194+00:00,external_ems_2,bess_2,good,0.6662,warning,PCS DC voltage and BMS voltage mismatch: 8.6; PCS DC current and BMS current mismatch: 86.1,0.8,3.2,8.6,86.1,0.0,1.0,2.0,253.1,252.4,253.2,72.2,69.0,71.6,863.6,-58.0,50.04,0.0,5.1,57.2,855.0,28.1,28.2,57.2,100.0,3299.0,3297.0,25.4,24.4,24.8,20000.0,856.4,0,0
992284,2026-08-16T07:18:27.618575+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 66.5,1.3,3.7,7.2,66.5,0.0,1.0,2.0,229.9,228.6,229.9,32.4,32.8,29.1,854.5,26.7,49.8,0.0,21.5,57.2,861.7,-39.8,-41.0,57.2,100.0,3318.0,3316.0,25.4,24.4,24.7,20000.0,856.4,0,0
992286,2026-08-16T07:18:28.629018+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 66.5,1.3,3.7,7.2,66.5,0.0,1.0,2.0,229.9,228.6,229.9,32.4,32.8,29.1,854.5,26.7,49.8,0.0,21.5,57.2,861.7,-39.8,-41.0,57.2,100.0,3318.0,3316.0,25.4,24.4,24.7,20000.0,856.4,0,0
992288,2026-08-16T07:18:29.619673+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 66.5,1.3,3.7,7.2,66.5,0.0,1.0,2.0,229.9,228.6,229.9,32.4,32.8,29.1,854.5,26.7,49.8,0.0,21.5,57.2,861.7,-39.8,-41.0,57.2,100.0,3318.0,3316.0,25.4,24.4,24.7,20000.0,856.4,0,0
992290,2026-08-16T07:18:30.618579+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 66.5,1.3,3.7,7.2,66.5,0.0,1.0,2.0,229.9,228.6,229.9,32.4,32.8,29.1,854.5,26.7,49.8,0.0,21.5,57.2,861.7,-39.8,-41.0,57.2,100.0,3318.0,3316.0,25.4,24.4,24.7,20000.0,856.4,0,0
992292,2026-08-16T07:18:31.628691+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 66.5,1.3,3.7,7.2,66.5,0.0,1.0,2.0,229.9,228.6,229.9,32.4,32.8,29.1,854.5,26.7,49.8,0.0,21.5,57.2,861.7,-39.8,-41.0,57.2,100.0,3318.0,3316.0,25.4,24.4,24.7,20000.0,856.4,0,0
992294,2026-08-16T07:18:32.619744+00:00,external_ems_2,bess_2,good,0.651,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 62.9,2.3,1.9,6.4,62.9,0.0,1.0,2.0,221.3,219.7,222.0,27.4,27.9,26.0,855.3,23.1,49.86,0.0,14.5,57.2,861.7,-39.8,-41.0,57.2,100.0,3318.0,3316.0,25.4,24.4,24.7,20000.0,856.4,0,0
992296,2026-08-16T07:18:33.618911+00:00,external_ems_2,bess_2,good,0.651,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 62.9,2.3,1.9,6.4,62.9,0.0,1.0,2.0,221.3,219.7,222.0,27.4,27.9,26.0,855.3,23.1,49.86,0.0,14.5,57.2,861.7,-39.8,-41.0,57.2,100.0,3318.0,3316.0,25.4,24.4,24.7,20000.0,856.4,0,0
992532,2026-08-16T07:20:31.618574+00:00,external_ems_2,bess_2,good,0.4762,warning,PCS DC current and BMS current mismatch: 49.7,1.8,1.6,5.0,49.7,0.0,1.0,3.0,226.3,224.7,226.5,14.6,15.1,13.5,856.7,8.7,49.89,0.0,2.2,57.2,861.7,-41.0,-39.7,57.2,100.0,3323.0,3320.0,25.4,24.4,24.7,20000.0,856.4,0,0
992534,2026-08-16T07:20:32.629129+00:00,external_ems_2,bess_2,good,0.4762,warning,PCS DC current and BMS current mismatch: 49.7,1.8,1.6,5.0,49.7,0.0,1.0,3.0,226.3,224.7,226.5,14.6,15.1,13.5,856.7,8.7,49.89,0.0,2.2,57.2,861.7,-41.0,-39.7,57.2,100.0,3323.0,3320.0,25.4,24.4,24.7,20000.0,856.4,0,0
992536,2026-08-16T07:20:33.618565+00:00,external_ems_2,bess_2,good,0.4762,warning,PCS DC current and BMS current mismatch: 49.7,1.8,1.6,5.0,49.7,0.0,1.0,2.0,226.3,224.7,226.5,14.6,15.1,13.5,856.7,8.7,49.89,0.0,2.2,57.2,861.7,-41.0,-39.7,57.2,100.0,3299.0,3297.0,25.4,24.4,24.7,20000.0,856.4,0,0
993000,2026-08-16T07:24:25.618562+00:00,external_ems_2,bess_2,good,0.5062,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 51.4,2.2,6.0,5.4,51.4,0.0,1.0,3.0,256.0,254.3,256.5,69.8,65.7,71.7,862.8,-53.5,50.13,0.0,3.1,57.2,857.4,-2.1,-0.8,57.2,100.0,3300.0,3297.0,25.4,24.4,24.7,20000.0,856.4,0,0
993002,2026-08-16T07:24:26.628975+00:00,external_ems_2,bess_2,good,0.5062,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 51.4,2.2,6.0,5.4,51.4,0.0,1.0,3.0,256.0,254.3,256.5,69.8,65.7,71.7,862.8,-53.5,50.13,0.0,3.1,57.2,857.4,-2.1,-0.8,57.2,100.0,3300.0,3297.0,25.4,24.4,24.7,20000.0,856.4,0,0
993004,2026-08-16T07:24:27.619059+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 64.2,2.2,6.0,6.8,64.2,0.0,1.0,1.0,256.0,254.3,256.5,69.8,65.7,71.7,862.8,-53.5,50.13,0.0,3.1,57.2,856.0,10.7,9.8,57.2,100.0,3301.0,3300.0,25.4,24.4,24.7,20000.0,856.4,0,0
993006,2026-08-16T07:24:28.618943+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 64.2,2.2,6.0,6.8,64.2,0.0,1.0,1.0,256.0,254.3,256.5,69.8,65.7,71.7,862.8,-53.5,50.13,0.0,3.1,57.2,856.0,10.7,9.8,57.2,100.0,3301.0,3300.0,25.4,24.4,24.7,20000.0,856.4,0,0
993008,2026-08-16T07:24:29.629155+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 64.2,2.2,6.0,6.8,64.2,0.0,1.0,1.0,256.0,254.3,256.5,69.8,65.7,71.7,862.8,-53.5,50.13,0.0,3.1,57.2,856.0,10.7,9.8,57.2,100.0,3301.0,3300.0,25.4,24.4,24.7,20000.0,856.4,0,0
993010,2026-08-16T07:24:30.619429+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 64.2,2.2,6.0,6.8,64.2,0.0,1.0,1.0,256.0,254.3,256.5,69.8,65.7,71.7,862.8,-53.5,50.13,0.0,3.1,57.2,856.0,10.7,9.8,57.2,100.0,3301.0,3300.0,25.4,24.4,24.7,20000.0,856.4,0,0
993012,2026-08-16T07:24:31.618632+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 64.2,2.2,6.0,6.8,64.2,0.0,1.0,1.0,256.0,254.3,256.5,69.8,65.7,71.7,862.8,-53.5,50.13,0.0,3.1,57.2,856.0,10.7,9.8,57.2,100.0,3301.0,3300.0,25.4,24.4,24.7,20000.0,856.4,0,0
993232,2026-08-16T07:26:21.618730+00:00,external_ems_2,bess_2,good,0.4428,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 47.1,1.4,3.7,6.2,47.1,0.0,1.0,2.0,243.1,242.2,243.6,22.4,18.7,22.4,856.2,-7.0,49.98,0.0,-6.1,56.8,862.4,-54.1,-54.1,56.8,100.0,3317.0,3315.0,25.4,24.4,24.7,20000.0,856.4,0,0
993234,2026-08-16T07:26:22.618619+00:00,external_ems_2,bess_2,good,0.4428,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 47.1,1.4,3.7,6.2,47.1,0.0,1.0,2.0,243.1,242.2,243.6,22.4,18.7,22.4,856.2,-7.0,49.98,0.0,-6.1,56.8,862.4,-54.1,-54.1,56.8,100.0,3317.0,3315.0,25.4,24.4,24.7,20000.0,856.4,0,0
993236,2026-08-16T07:26:23.629053+00:00,external_ems_2,bess_2,good,0.4428,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 47.1,1.4,3.7,6.2,47.1,0.0,1.0,2.0,243.1,242.2,243.6,22.4,18.7,22.4,856.2,-7.0,49.98,0.0,-6.1,56.8,862.4,-54.1,-54.1,56.8,100.0,3317.0,3315.0,25.4,24.4,24.7,20000.0,856.4,0,0
993238,2026-08-16T07:26:24.618573+00:00,external_ems_2,bess_2,good,0.4428,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 47.1,1.4,3.7,6.2,47.1,0.0,1.0,2.0,243.1,242.2,243.6,22.4,18.7,22.4,856.2,-7.0,49.98,0.0,-6.1,56.8,862.4,-54.1,-54.1,56.8,100.0,3317.0,3315.0,25.4,24.4,24.7,20000.0,856.4,0,0
993240,2026-08-16T07:26:25.629247+00:00,external_ems_2,bess_2,good,0.4428,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 47.1,1.4,3.7,6.2,47.1,0.0,1.0,2.0,243.1,242.2,243.6,22.4,18.7,22.4,856.2,-7.0,49.98,0.0,-6.1,56.8,862.4,-54.1,-54.1,56.8,100.0,3317.0,3315.0,25.4,24.4,24.7,20000.0,856.4,0,0
993242,2026-08-16T07:26:26.619212+00:00,external_ems_2,bess_2,good,0.671,warning,PCS DC voltage and BMS voltage mismatch: 9.3; PCS DC current and BMS current mismatch: 90.0,2.0,4.8,9.3,90.0,0.0,1.0,2.0,219.8,217.9,219.9,40.3,41.6,36.8,853.1,35.9,49.77,0.0,23.9,56.8,862.4,-54.1,-54.1,56.8,100.0,3317.0,3315.0,25.4,24.4,24.7,20000.0,856.4,0,0
993244,2026-08-16T07:26:27.630089+00:00,external_ems_2,bess_2,good,0.671,warning,PCS DC voltage and BMS voltage mismatch: 9.3; PCS DC current and BMS current mismatch: 90.0,2.0,4.8,9.3,90.0,0.0,1.0,2.0,219.8,217.9,219.9,40.3,41.6,36.8,853.1,35.9,49.77,0.0,23.9,56.8,862.4,-54.1,-54.1,56.8,100.0,3317.0,3315.0,25.4,24.4,24.7,20000.0,856.4,0,0
993470,2026-08-16T07:28:20.629942+00:00,external_ems_2,bess_2,good,0.63,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 58.6,0.9,3.3,6.6,58.6,0.0,1.1,2.0,257.7,256.9,257.8,62.2,59.1,62.4,861.3,-42.1,50.26,0.0,-47.8,56.8,854.7,16.5,16.0,56.8,100.0,3291.0,3289.0,25.4,24.3,24.7,20000.0,856.4,0,0
993472,2026-08-16T07:28:21.618593+00:00,external_ems_2,bess_2,good,0.63,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 58.6,0.9,3.3,6.6,58.6,0.0,1.1,2.0,257.7,256.9,257.8,62.2,59.1,62.4,861.3,-42.1,50.26,0.0,-47.8,56.8,854.7,16.5,16.0,56.8,100.0,3291.0,3289.0,25.4,24.3,24.7,20000.0,856.4,0,0
993474,2026-08-16T07:28:22.628725+00:00,external_ems_2,bess_2,good,0.6396,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 59.2,0.9,3.3,6.6,59.2,0.0,1.1,2.0,257.7,256.9,257.8,62.2,59.1,62.4,861.3,-42.1,50.26,0.0,-47.8,56.8,854.7,17.1,18.0,56.8,100.0,3297.0,3295.0,25.4,24.3,24.7,20000.0,856.4,0,0
993476,2026-08-16T07:28:23.618667+00:00,external_ems_2,bess_2,good,0.6396,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 59.2,0.9,3.3,6.6,59.2,0.0,1.1,2.0,257.7,256.9,257.8,62.2,59.1,62.4,861.3,-42.1,50.26,0.0,-47.8,56.8,854.7,17.1,18.0,56.8,100.0,3297.0,3295.0,25.4,24.3,24.7,20000.0,856.4,0,0
993478,2026-08-16T07:28:24.630548+00:00,external_ems_2,bess_2,good,0.6396,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 59.2,0.9,3.3,6.6,59.2,0.0,1.1,2.0,257.7,256.9,257.8,62.2,59.1,62.4,861.3,-42.1,50.26,0.0,-47.8,56.8,854.7,17.1,18.0,56.8,100.0,3297.0,3295.0,25.4,24.3,24.7,20000.0,856.4,0,0
993480,2026-08-16T07:28:25.618558+00:00,external_ems_2,bess_2,good,0.6396,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 59.2,0.9,3.3,6.6,59.2,0.0,1.1,2.0,257.7,256.9,257.8,62.2,59.1,62.4,861.3,-42.1,50.26,0.0,-47.8,56.8,854.7,17.1,18.0,56.8,100.0,3297.0,3295.0,25.4,24.3,24.7,20000.0,856.4,0,0
993710,2026-08-16T07:30:20.629406+00:00,external_ems_2,bess_2,good,0.6648,warning,PCS DC voltage and BMS voltage mismatch: 8.4; PCS DC current and BMS current mismatch: 84.2,2.1,4.8,8.4,84.2,0.0,1.1,2.0,218.4,216.3,218.3,42.4,43.9,39.1,853.0,35.8,49.78,0.0,22.2,56.8,861.4,-48.4,-48.2,56.8,100.0,3314.0,3312.0,25.4,24.3,24.7,20000.0,856.4,0,0
993712,2026-08-16T07:30:21.618576+00:00,external_ems_2,bess_2,good,0.6648,warning,PCS DC voltage and BMS voltage mismatch: 8.4; PCS DC current and BMS current mismatch: 84.2,2.1,4.8,8.4,84.2,0.0,1.1,2.0,218.4,216.3,218.3,42.4,43.9,39.1,853.0,35.8,49.78,0.0,22.2,56.8,861.4,-48.4,-48.2,56.8,100.0,3314.0,3312.0,25.4,24.3,24.7,20000.0,856.4,0,0
994186,2026-08-16T07:34:18.618562+00:00,external_ems_2,bess_2,good,0.5147,warning,PCS DC current and BMS current mismatch: 52.1,0.5,0.6,3.6,52.1,0.0,1.2,2.0,244.8,244.5,245.0,62.5,62.5,63.1,860.3,-50.9,50.27,0.0,-41.9,56.4,856.7,1.2,1.0,56.4,100.0,3302.0,3300.0,25.4,24.2,24.6,20000.0,856.4,0,0
994188,2026-08-16T07:34:19.629693+00:00,external_ems_2,bess_2,good,0.5147,warning,PCS DC current and BMS current mismatch: 52.1,0.5,0.6,3.6,52.1,0.0,1.2,2.0,244.8,244.5,245.0,62.5,62.5,63.1,860.3,-50.9,50.27,0.0,-41.9,56.4,856.7,1.2,1.0,56.4,100.0,3302.0,3300.0,25.4,24.2,24.6,20000.0,856.4,0,0
994190,2026-08-16T07:34:20.618788+00:00,external_ems_2,bess_2,good,0.5147,warning,PCS DC current and BMS current mismatch: 52.1,0.5,0.6,3.6,52.1,0.0,1.2,2.0,244.8,244.5,245.0,62.5,62.5,63.1,860.3,-50.9,50.27,0.0,-41.9,56.4,856.7,1.2,1.0,56.4,100.0,3302.0,3300.0,25.4,24.2,24.6,20000.0,856.4,0,0
994192,2026-08-16T07:34:21.618717+00:00,external_ems_2,bess_2,good,0.5147,warning,PCS DC current and BMS current mismatch: 52.1,0.5,0.6,3.6,52.1,0.0,1.2,2.0,244.8,244.5,245.0,62.5,62.5,63.1,860.3,-50.9,50.27,0.0,-41.9,56.4,856.7,1.2,1.0,56.4,100.0,3302.0,3300.0,25.4,24.2,24.6,20000.0,856.4,0,0
994422,2026-08-16T07:36:16.628674+00:00,external_ems_2,bess_2,good,0.4025,warning,PCS DC current and BMS current mismatch: 45.1,0.7,1.7,4.1,45.1,0.0,1.3,2.0,225.4,225.0,225.7,24.1,22.4,22.7,855.0,15.7,49.88,0.0,15.3,56.4,859.1,-29.4,-29.7,56.4,100.0,3308.0,3306.0,25.4,24.1,24.6,20000.0,856.4,0,0
994424,2026-08-16T07:36:17.618858+00:00,external_ems_2,bess_2,good,0.4025,warning,PCS DC current and BMS current mismatch: 45.1,0.7,1.7,4.1,45.1,0.0,1.3,2.0,225.4,225.0,225.7,24.1,22.4,22.7,855.0,15.7,49.88,0.0,15.3,56.4,859.1,-29.4,-29.7,56.4,100.0,3308.0,3306.0,25.4,24.1,24.6,20000.0,856.4,0,0
994427,2026-08-16T07:36:19.628686+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.0,0.2,3.0,0.0,0.0,1.8,1.0,239.0,239.0,239.0,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,1,0
994429,2026-08-16T07:36:20.619062+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.0,0.2,3.0,0.0,0.0,1.8,1.0,239.0,239.0,239.0,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,2,0
994431,2026-08-16T07:36:21.618567+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.0,0.2,3.0,0.0,0.0,1.8,2.0,239.0,239.0,239.0,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,2,0
994433,2026-08-16T07:36:22.628922+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.0,0.2,3.0,0.0,0.0,1.8,2.0,239.0,239.0,239.0,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,2,0
994435,2026-08-16T07:36:23.618600+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.0,0.2,3.0,0.0,0.0,1.8,2.0,239.0,239.0,239.0,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,2,0
994437,2026-08-16T07:36:24.628777+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.0,0.2,3.0,0.0,0.0,1.8,2.0,239.0,239.0,239.0,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,2,0
994439,2026-08-16T07:36:25.618683+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.0,0.2,3.0,0.0,0.0,1.8,2.0,239.0,239.0,239.0,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,1,0
994882,2026-08-16T07:40:06.619190+00:00,external_ems_2,bess_2,good,0.3972,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 44.6,0.3,1.7,5.4,44.6,0.0,1.3,2.0,237.8,237.6,237.9,18.9,17.2,17.6,853.7,13.7,49.88,0.0,5.2,56.4,859.1,-30.9,-31.4,56.4,100.0,3306.0,3304.0,25.4,24.1,24.5,20000.0,856.4,0,0
994884,2026-08-16T07:40:07.618630+00:00,external_ems_2,bess_2,good,0.3972,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 44.6,0.3,1.7,5.4,44.6,0.0,1.3,2.0,237.8,237.6,237.9,18.9,17.2,17.6,853.7,13.7,49.88,0.0,5.2,56.4,859.1,-30.9,-31.4,56.4,100.0,3306.0,3304.0,25.4,24.1,24.5,20000.0,856.4,0,0
994886,2026-08-16T07:40:08.629100+00:00,external_ems_2,bess_2,good,0.3972,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 44.6,0.3,1.7,5.4,44.6,0.0,1.3,2.0,237.8,237.6,237.9,18.9,17.2,17.6,853.7,13.7,49.88,0.0,5.2,56.4,859.1,-30.9,-31.4,56.4,100.0,3306.0,3304.0,25.4,24.1,24.5,20000.0,856.4,0,0
994888,2026-08-16T07:40:09.618559+00:00,external_ems_2,bess_2,good,0.3972,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 44.6,0.3,1.7,5.4,44.6,0.0,1.3,2.0,237.8,237.6,237.9,18.9,17.2,17.6,853.7,13.7,49.88,0.0,5.2,56.4,859.1,-30.9,-31.4,56.4,100.0,3306.0,3304.0,25.4,24.1,24.5,20000.0,856.4,0,0
