id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
994890,2026-08-16T07:40:10.629207+00:00,external_ems_2,bess_2,good,0.3972,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 44.6,0.3,1.7,5.4,44.6,0.0,1.3,2.0,237.8,237.6,237.9,18.9,17.2,17.6,853.7,13.7,49.88,0.0,5.2,56.4,859.1,-30.9,-31.4,56.4,100.0,3306.0,3304.0,25.4,24.1,24.5,20000.0,856.4,0,0
994892,2026-08-16T07:40:11.618578+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 64.5,0.4,2.2,6.8,64.5,0.0,1.3,2.0,218.2,218.4,218.6,40.0,38.8,37.8,852.3,33.6,49.8,0.0,23.1,56.4,859.1,-30.9,-31.4,56.4,100.0,3306.0,3304.0,25.4,24.1,24.5,20000.0,856.4,0,0
994894,2026-08-16T07:40:12.629257+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 64.5,0.4,2.2,6.8,64.5,0.0,1.3,2.0,218.2,218.4,218.6,40.0,38.8,37.8,852.3,33.6,49.8,0.0,23.1,56.4,859.1,-30.9,-31.4,56.4,100.0,3306.0,3304.0,25.4,24.1,24.5,20000.0,856.4,0,0
995358,2026-08-16T07:44:04.628851+00:00,external_ems_2,bess_2,good,0.6639,warning,PCS phase current imbalance high: 51.6; PCS DC current and BMS current mismatch: 41.8,0.6,51.6,4.7,41.8,0.0,1.2,2.0,252.2,252.1,252.7,63.2,11.6,11.7,854.4,7.4,49.95,0.0,1.5,55.9,859.1,-34.4,-34.1,55.9,100.0,3304.0,3302.0,25.3,24.1,24.5,20000.0,856.4,0,0
995372,2026-08-16T07:44:11.619527+00:00,external_ems_2,bess_2,good,0.6586,warning,PCS DC voltage and BMS voltage mismatch: 7.5; PCS DC current and BMS current mismatch: 68.7,0.5,1.9,7.5,68.7,0.0,1.2,2.0,229.6,230.1,230.1,17.4,15.6,15.5,854.6,12.1,49.95,0.0,7.0,55.9,862.1,-56.6,-56.6,55.9,100.0,3321.0,3319.0,25.3,24.1,24.5,20000.0,856.4,0,0
995374,2026-08-16T07:44:12.619337+00:00,external_ems_2,bess_2,good,0.6586,warning,PCS DC voltage and BMS voltage mismatch: 7.5; PCS DC current and BMS current mismatch: 68.7,0.5,1.9,7.5,68.7,0.0,1.2,2.0,229.6,230.1,230.1,17.4,15.6,15.5,854.6,12.1,49.95,0.0,7.0,55.9,862.1,-56.6,-56.6,55.9,100.0,3321.0,3319.0,25.3,24.1,24.5,20000.0,856.4,0,0
995591,2026-08-16T07:46:01.619446+00:00,external_ems_1,bess_1,good,0.5875,warning,PCS phase voltage imbalance high: 27.9,27.9,0.2,2.9,0.0,0.0,1.9,2.0,252.1,224.3,224.2,0.8,0.6,0.6,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
995604,2026-08-16T07:46:07.618580+00:00,external_ems_2,bess_2,good,0.372,warning,PCS DC current and BMS current mismatch: 43.2,0.2,0.3,4.6,43.2,0.0,1.2,2.0,255.0,254.9,255.1,47.6,47.9,47.6,859.0,-31.1,50.24,0.0,-35.9,55.9,854.4,12.1,10.5,55.9,100.0,3293.0,3291.0,25.3,24.1,24.5,20000.0,856.4,0,0
995606,2026-08-16T07:46:08.618588+00:00,external_ems_2,bess_2,good,0.372,warning,PCS DC current and BMS current mismatch: 43.2,0.2,0.3,4.6,43.2,0.0,1.2,2.0,255.0,254.9,255.1,47.6,47.9,47.6,859.0,-31.1,50.24,0.0,-35.9,55.9,854.4,12.1,10.5,55.9,100.0,3293.0,3291.0,25.3,24.1,24.5,20000.0,856.4,0,0
995608,2026-08-16T07:46:09.618584+00:00,external_ems_2,bess_2,good,0.372,warning,PCS DC current and BMS current mismatch: 43.2,0.2,0.3,4.6,43.2,0.0,1.2,2.0,255.0,254.9,255.1,47.6,47.9,47.6,859.0,-31.1,50.24,0.0,-35.9,55.9,854.4,12.1,10.5,55.9,100.0,3293.0,3291.0,25.3,24.1,24.5,20000.0,856.4,0,0
995610,2026-08-16T07:46:10.618573+00:00,external_ems_2,bess_2,good,0.372,warning,PCS DC current and BMS current mismatch: 43.2,0.2,0.3,4.6,43.2,0.0,1.2,2.0,255.0,254.9,255.1,47.6,47.9,47.6,859.0,-31.1,50.24,0.0,-35.9,55.9,854.4,12.1,10.5,55.9,100.0,3293.0,3291.0,25.3,24.1,24.5,20000.0,856.4,0,0
996080,2026-08-16T07:50:05.618580+00:00,external_ems_2,bess_2,good,0.6676,warning,PCS DC voltage and BMS voltage mismatch: 8.8; PCS DC current and BMS current mismatch: 79.6,0.5,1.9,8.8,79.6,0.0,1.2,2.0,228.5,229.0,229.0,26.9,25.0,25.4,852.9,21.4,49.86,0.0,12.1,55.9,861.7,-58.2,-58.3,55.9,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0
996082,2026-08-16T07:50:06.629456+00:00,external_ems_2,bess_2,good,0.6676,warning,PCS DC voltage and BMS voltage mismatch: 8.8; PCS DC current and BMS current mismatch: 79.6,0.5,1.9,8.8,79.6,0.0,1.2,2.0,228.5,229.0,229.0,26.9,25.0,25.4,852.9,21.4,49.86,0.0,12.1,55.9,861.7,-58.2,-58.3,55.9,100.0,3293.0,3292.0,25.3,24.1,24.4,20000.0,856.4,0,0
996306,2026-08-16T07:51:58.628693+00:00,external_ems_2,bess_2,good,0.3606,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 42.4,0.5,0.7,5.2,42.4,0.0,1.2,2.0,257.6,257.5,258.0,61.1,61.8,61.7,860.2,-43.6,50.35,0.0,-49.3,55.6,855.0,-1.2,3.4,55.6,100.0,3290.0,3288.0,25.3,24.1,24.4,20000.0,856.4,0,0
996308,2026-08-16T07:51:59.619355+00:00,external_ems_2,bess_2,good,0.3606,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 42.4,0.5,0.7,5.2,42.4,0.0,1.2,2.0,257.6,257.5,258.0,61.1,61.8,61.7,860.2,-43.6,50.35,0.0,-49.3,55.6,855.0,-1.2,3.4,55.6,100.0,3290.0,3288.0,25.3,24.1,24.4,20000.0,856.4,0,0
996310,2026-08-16T07:52:00.618595+00:00,external_ems_2,bess_2,good,0.4006,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 44.9,0.5,0.7,5.2,44.9,0.0,1.2,2.0,257.6,257.5,258.0,61.1,61.8,61.7,860.2,-43.6,50.35,0.0,-49.3,55.6,855.0,1.3,1.0,55.6,100.0,3293.0,3291.0,25.3,24.1,24.4,20000.0,856.4,0,0
996312,2026-08-16T07:52:01.629500+00:00,external_ems_2,bess_2,good,0.4006,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 44.9,0.5,0.7,5.2,44.9,0.0,1.2,2.0,257.6,257.5,258.0,61.1,61.8,61.7,860.2,-43.6,50.35,0.0,-49.3,55.6,855.0,1.3,1.0,55.6,100.0,3293.0,3291.0,25.3,24.1,24.4,20000.0,856.4,0,0
996314,2026-08-16T07:52:02.618910+00:00,external_ems_2,bess_2,good,0.4006,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 44.9,0.5,0.7,5.2,44.9,0.0,1.2,2.0,257.6,257.5,258.0,61.1,61.8,61.7,860.2,-43.6,50.35,0.0,-49.3,55.6,855.0,1.3,1.0,55.6,100.0,3293.0,3291.0,25.3,24.1,24.4,20000.0,856.4,0,0
996316,2026-08-16T07:52:03.629851+00:00,external_ems_2,bess_2,good,0.4006,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 44.9,0.5,0.7,5.2,44.9,0.0,1.2,2.0,257.6,257.5,258.0,61.1,61.8,61.7,860.2,-43.6,50.35,0.0,-49.3,55.6,855.0,1.3,1.0,55.6,100.0,3293.0,3291.0,25.3,24.1,24.4,20000.0,856.4,0,0
996318,2026-08-16T07:52:04.618561+00:00,external_ems_2,bess_2,good,0.5165,warning,PCS phase current imbalance high: 28.6; PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 44.9,0.6,28.6,5.2,44.9,0.0,1.2,2.0,224.8,225.0,225.4,33.2,61.8,61.7,860.2,-43.6,50.35,0.0,-49.3,55.6,855.0,1.3,1.0,55.6,100.0,3293.0,3291.0,25.3,24.1,24.4,20000.0,856.4,0,0
996552,2026-08-16T07:54:01.618566+00:00,external_ems_2,bess_2,good,0.5356,warning,PCS DC current and BMS current mismatch: 53.4,0.5,0.9,4.5,53.4,0.0,1.2,1.0,245.6,245.2,245.7,69.0,69.5,69.9,860.2,-52.1,50.31,0.0,-47.9,55.6,855.7,1.3,1.1,55.6,100.0,3296.0,3295.0,25.3,24.1,24.4,20000.0,856.4,0,0
996554,2026-08-16T07:54:02.618564+00:00,external_ems_2,bess_2,good,0.5356,warning,PCS DC current and BMS current mismatch: 53.4,0.5,0.9,4.5,53.4,0.0,1.2,1.0,245.6,245.2,245.7,69.0,69.5,69.9,860.2,-52.1,50.31,0.0,-47.9,55.6,855.7,1.3,1.1,55.6,100.0,3296.0,3295.0,25.3,24.1,24.4,20000.0,856.4,0,0
996556,2026-08-16T07:54:03.628667+00:00,external_ems_2,bess_2,good,0.5356,warning,PCS DC current and BMS current mismatch: 53.4,0.5,0.9,4.5,53.4,0.0,1.2,1.0,245.6,245.2,245.7,69.0,69.5,69.9,860.2,-52.1,50.31,0.0,-47.9,55.6,855.7,1.3,1.1,55.6,100.0,3296.0,3295.0,25.3,24.1,24.4,20000.0,856.4,0,0
996558,2026-08-16T07:54:04.618573+00:00,external_ems_2,bess_2,good,0.5356,warning,PCS DC current and BMS current mismatch: 53.4,0.5,0.9,4.5,53.4,0.0,1.2,1.0,245.6,245.2,245.7,69.0,69.5,69.9,860.2,-52.1,50.31,0.0,-47.9,55.6,855.7,1.3,1.1,55.6,100.0,3296.0,3295.0,25.3,24.1,24.4,20000.0,856.4,0,0
996780,2026-08-16T07:55:55.618580+00:00,external_ems_2,bess_2,good,0.6238,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 58.3,0.6,1.8,6.4,58.3,0.0,1.2,2.0,246.4,246.6,247.0,14.7,12.9,13.2,853.7,10.1,49.98,0.0,-5.5,55.6,860.1,-48.2,-47.5,55.6,100.0,3310.0,3308.0,25.3,24.1,24.5,20000.0,856.4,0,0
996782,2026-08-16T07:55:56.618582+00:00,external_ems_2,bess_2,good,0.6238,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 58.3,0.6,1.8,6.4,58.3,0.0,1.2,2.0,246.4,246.6,247.0,14.7,12.9,13.2,853.7,10.1,49.98,0.0,-5.5,55.6,860.1,-48.2,-47.5,55.6,100.0,3310.0,3308.0,25.3,24.1,24.5,20000.0,856.4,0,0
996784,2026-08-16T07:55:57.628681+00:00,external_ems_2,bess_2,good,0.6238,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 58.3,0.6,1.8,6.4,58.3,0.0,1.2,2.0,246.4,246.6,247.0,14.7,12.9,13.2,853.7,10.1,49.98,0.0,-5.5,55.6,860.1,-48.2,-47.5,55.6,100.0,3310.0,3308.0,25.3,24.1,24.5,20000.0,856.4,0,0
996786,2026-08-16T07:55:58.618987+00:00,external_ems_2,bess_2,good,0.6238,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 58.3,0.6,1.8,6.4,58.3,0.0,1.2,2.0,246.4,246.6,247.0,14.7,12.9,13.2,853.7,10.1,49.98,0.0,-5.5,55.6,860.1,-48.2,-47.5,55.6,100.0,3310.0,3308.0,25.3,24.1,24.5,20000.0,856.4,0,0
996788,2026-08-16T07:55:59.618576+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 78.2,0.3,1.6,7.2,78.2,0.0,1.2,2.0,219.2,219.2,219.5,36.5,35.1,34.9,852.9,30.0,49.83,0.0,19.6,55.6,860.1,-48.2,-47.5,55.6,100.0,3310.0,3308.0,25.3,24.1,24.5,20000.0,856.4,0,0
996790,2026-08-16T07:56:00.629240+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 78.2,0.3,1.6,7.2,78.2,0.0,1.2,2.0,219.2,219.2,219.5,36.5,35.1,34.9,852.9,30.0,49.83,0.0,19.6,55.6,860.1,-48.2,-47.5,55.6,100.0,3310.0,3308.0,25.3,24.1,24.5,20000.0,856.4,0,0
997028,2026-08-16T07:57:59.619208+00:00,external_ems_2,bess_2,good,0.4734,warning,PCS phase current imbalance high: 27.2; PCS DC current and BMS current mismatch: 36.7,0.4,27.2,3.1,36.7,0.0,1.2,2.0,239.0,239.4,239.4,12.1,39.3,38.9,857.5,-25.5,50.2,0.0,-33.6,55.6,854.4,11.2,9.4,55.6,100.0,3294.0,3292.0,25.3,24.1,24.5,20000.0,856.4,0,0
997248,2026-08-16T07:59:49.618573+00:00,external_ems_2,bess_2,good,0.4361,warning,PCS DC current and BMS current mismatch: 47.2,0.3,1.3,4.9,47.2,0.0,1.2,2.0,237.9,237.7,238.0,19.3,18.0,18.1,853.2,17.1,49.95,0.0,7.7,55.6,858.1,-30.1,-30.2,55.6,100.0,3303.0,3301.0,25.3,24.1,24.5,20000.0,856.4,0,0
997250,2026-08-16T07:59:50.628711+00:00,external_ems_2,bess_2,good,0.4361,warning,PCS DC current and BMS current mismatch: 47.2,0.3,1.3,4.9,47.2,0.0,1.2,2.0,237.9,237.7,238.0,19.3,18.0,18.1,853.2,17.1,49.95,0.0,7.7,55.6,858.1,-30.1,-30.2,55.6,100.0,3303.0,3301.0,25.3,24.1,24.5,20000.0,856.4,0,0
997252,2026-08-16T07:59:51.618664+00:00,external_ems_2,bess_2,good,0.4361,warning,PCS DC current and BMS current mismatch: 47.2,0.3,1.3,4.9,47.2,0.0,1.2,2.0,237.9,237.7,238.0,19.3,18.0,18.1,853.2,17.1,49.95,0.0,7.7,55.6,858.1,-30.1,-30.2,55.6,100.0,3303.0,3301.0,25.3,24.1,24.5,20000.0,856.4,0,0
997254,2026-08-16T07:59:52.629876+00:00,external_ems_2,bess_2,good,0.4361,warning,PCS DC current and BMS current mismatch: 47.2,0.3,1.3,4.9,47.2,0.0,1.2,2.0,237.9,237.7,238.0,19.3,18.0,18.1,853.2,17.1,49.95,0.0,7.7,55.6,858.1,-30.1,-30.2,55.6,100.0,3303.0,3301.0,25.3,24.1,24.5,20000.0,856.4,0,0
997256,2026-08-16T07:59:53.618577+00:00,external_ems_2,bess_2,good,0.4361,warning,PCS DC current and BMS current mismatch: 47.2,0.5,2.0,4.9,47.2,0.0,1.2,2.0,218.6,218.7,219.1,34.2,32.4,32.2,853.2,17.1,49.81,0.0,7.7,55.6,858.1,-30.1,-30.2,55.6,100.0,3303.0,3301.0,25.3,24.1,24.5,20000.0,856.4,0,0
997258,2026-08-16T07:59:54.618577+00:00,external_ems_2,bess_2,good,0.4744,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 49.2,0.5,2.0,5.9,49.2,0.0,1.2,2.0,218.6,218.7,219.1,34.2,32.4,32.2,852.2,19.1,49.81,0.0,20.0,55.6,858.1,-30.1,-30.2,55.6,100.0,3303.0,3301.0,25.3,24.1,24.5,20000.0,856.4,0,0
997260,2026-08-16T07:59:55.628756+00:00,external_ems_2,bess_2,good,0.4744,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 49.2,0.5,2.0,5.9,49.2,0.0,1.2,2.0,218.6,218.7,219.1,34.2,32.4,32.2,852.2,19.1,49.81,0.0,20.0,55.6,858.1,-30.1,-30.2,55.6,100.0,3284.0,3282.0,25.3,24.1,24.5,20000.0,856.4,0,0
997718,2026-08-16T08:03:44.618620+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 43.5,0.4,1.6,5.7,43.5,0.0,1.3,1.0,241.3,241.4,241.7,18.2,16.6,16.6,852.7,11.4,49.88,0.0,10.5,55.2,858.4,-32.1,-33.1,55.2,100.0,3299.0,3298.0,25.4,24.1,24.5,20000.0,856.4,0,0
997720,2026-08-16T08:03:45.629423+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 43.5,0.4,1.6,5.7,43.5,0.0,1.3,1.0,241.3,241.4,241.7,18.2,16.6,16.6,852.7,11.4,49.88,0.0,10.5,55.2,858.4,-32.1,-33.1,55.2,100.0,3299.0,3298.0,25.4,24.1,24.5,20000.0,856.4,0,0
997722,2026-08-16T08:03:46.618578+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 43.5,0.4,1.6,5.7,43.5,0.0,1.3,1.0,241.3,241.4,241.7,18.2,16.6,16.6,852.7,11.4,49.88,0.0,10.5,55.2,858.4,-32.1,-33.1,55.2,100.0,3299.0,3298.0,25.4,24.1,24.5,20000.0,856.4,0,0
997724,2026-08-16T08:03:47.618569+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 43.5,0.4,1.6,5.7,43.5,0.0,1.3,1.0,241.3,241.4,241.7,18.2,16.6,16.6,852.7,11.4,49.88,0.0,10.5,55.2,858.4,-32.1,-33.1,55.2,100.0,3299.0,3298.0,25.4,24.1,24.5,20000.0,856.4,0,0
997738,2026-08-16T08:03:54.619345+00:00,external_ems_2,bess_2,good,0.66,warning,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 75.3,0.3,1.8,7.7,75.3,0.0,1.3,2.0,220.4,220.1,220.2,26.7,25.1,24.9,853.4,21.3,49.86,0.0,11.9,55.2,861.1,-54.0,-53.8,55.2,100.0,3315.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0
997740,2026-08-16T08:03:55.618583+00:00,external_ems_2,bess_2,good,0.66,warning,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 75.3,0.3,1.8,7.7,75.3,0.0,1.3,2.0,220.4,220.1,220.2,26.7,25.1,24.9,853.4,21.3,49.86,0.0,11.9,55.2,861.1,-54.0,-53.8,55.2,100.0,3315.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0
997968,2026-08-16T08:05:49.618573+00:00,external_ems_2,bess_2,good,0.3576,warning,PCS DC current and BMS current mismatch: 42.3,1.5,4.6,4.6,42.3,0.0,1.3,2.0,253.8,252.8,254.3,61.3,56.7,61.0,859.3,-45.1,50.32,0.0,-48.3,55.2,854.7,-2.8,0.3,55.2,100.0,3290.0,3288.0,25.4,24.1,24.5,20000.0,856.4,0,0
997970,2026-08-16T08:05:50.629142+00:00,external_ems_2,bess_2,good,0.3576,warning,PCS DC current and BMS current mismatch: 42.3,1.5,4.6,4.6,42.3,0.0,1.3,2.0,253.8,252.8,254.3,61.3,56.7,61.0,859.3,-45.1,50.32,0.0,-48.3,55.2,854.7,-2.8,0.3,55.2,100.0,3290.0,3288.0,25.4,24.1,24.5,20000.0,856.4,0,0
998270,2026-08-16T08:08:20.618572+00:00,external_ems_2,bess_2,good,0.6759,warning,PCS DC voltage and BMS voltage mismatch: 10.2; PCS DC current and BMS current mismatch: 84.3,4.2,5.7,10.2,84.3,0.0,1.3,2.0,217.5,213.3,217.5,40.1,42.9,37.2,855.9,27.0,49.78,0.0,21.1,55.6,866.1,-57.3,-57.3,55.6,100.0,3333.0,3331.0,25.6,24.3,24.7,20000.0,856.4,0,0
998272,2026-08-16T08:08:21.618570+00:00,external_ems_2,bess_2,good,0.6759,warning,PCS DC voltage and BMS voltage mismatch: 10.2; PCS DC current and BMS current mismatch: 84.3,4.2,5.7,10.2,84.3,0.0,1.3,2.0,217.5,213.3,217.5,40.1,42.9,37.2,855.9,27.0,49.78,0.0,21.1,55.6,866.1,-57.3,-57.3,55.6,100.0,3333.0,3331.0,25.6,24.3,24.7,20000.0,856.4,0,0
998500,2026-08-16T08:10:15.618600+00:00,external_ems_2,bess_2,good,0.5169,warning,PCS phase current imbalance high: 9.0; PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 52.1,2.4,9.0,5.1,52.1,0.0,1.4,2.0,254.5,252.4,254.8,71.2,62.5,71.5,862.2,-55.7,50.36,0.0,-51.2,55.6,857.1,-3.6,1.0,55.6,100.0,3301.0,3299.0,25.6,24.2,24.6,20000.0,856.4,0,0
998502,2026-08-16T08:10:16.629925+00:00,external_ems_2,bess_2,good,0.5169,warning,PCS phase current imbalance high: 9.0; PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 52.1,2.4,9.0,5.1,52.1,0.0,1.4,2.0,254.5,252.4,254.8,71.2,62.5,71.5,862.2,-55.7,50.36,0.0,-51.2,55.6,857.1,-3.6,1.0,55.6,100.0,3322.0,3320.0,25.6,24.2,24.6,20000.0,856.4,0,0
998536,2026-08-16T08:10:33.629904+00:00,external_ems_2,bess_2,good,0.4843,warning,PCS phase voltage imbalance high: 9.2; PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 49.3,9.2,7.4,6.1,49.3,0.0,1.4,3.0,227.9,219.0,228.2,12.4,18.3,10.9,857.3,4.7,49.93,0.0,11.2,55.6,863.4,-44.6,-47.1,55.6,100.0,3322.0,3319.0,25.6,24.2,24.6,20000.0,856.4,0,0
998538,2026-08-16T08:10:34.619310+00:00,external_ems_2,bess_2,good,0.4843,warning,PCS phase voltage imbalance high: 9.2; PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 49.3,9.2,7.4,6.1,49.3,0.0,1.4,3.0,227.9,219.0,228.2,12.4,18.3,10.9,857.3,4.7,49.93,0.0,11.2,55.6,863.4,-44.6,-47.1,55.6,100.0,3322.0,3319.0,25.6,24.2,24.6,20000.0,856.4,0,0
998780,2026-08-16T08:12:35.618574+00:00,external_ems_2,bess_2,good,0.5185,warning,PCS phase current imbalance high: 8.4; PCS DC current and BMS current mismatch: 52.3,3.5,8.4,5.0,52.3,0.0,1.5,1.0,245.1,241.9,245.4,65.7,59.3,67.7,862.1,-47.9,50.34,0.0,-48.6,55.6,857.1,4.4,3.0,55.6,100.0,3301.0,3300.0,25.6,24.1,24.6,20000.0,856.4,0,0
998782,2026-08-16T08:12:36.629658+00:00,external_ems_2,bess_2,good,0.5185,warning,PCS phase current imbalance high: 8.4; PCS DC current and BMS current mismatch: 52.3,3.5,8.4,5.0,52.3,0.0,1.5,1.0,245.1,241.9,245.4,65.7,59.3,67.7,862.1,-47.9,50.34,0.0,-48.6,55.6,857.1,4.4,3.0,55.6,100.0,3301.0,3300.0,25.6,24.1,24.6,20000.0,856.4,0,0
998784,2026-08-16T08:12:37.619097+00:00,external_ems_2,bess_2,good,0.5185,warning,PCS phase current imbalance high: 8.4; PCS DC current and BMS current mismatch: 52.3,3.5,8.4,5.0,52.3,0.0,1.5,1.0,245.1,241.9,245.4,65.7,59.3,67.7,862.1,-47.9,50.34,0.0,-48.6,55.6,857.1,4.4,3.0,55.6,100.0,3301.0,3300.0,25.6,24.1,24.6,20000.0,856.4,0,0
998786,2026-08-16T08:12:38.629568+00:00,external_ems_2,bess_2,good,0.5185,warning,PCS phase current imbalance high: 8.4; PCS DC current and BMS current mismatch: 52.3,3.5,8.4,5.0,52.3,0.0,1.5,1.0,245.1,241.9,245.4,65.7,59.3,67.7,862.1,-47.9,50.34,0.0,-48.6,55.6,857.1,4.4,3.0,55.6,100.0,3301.0,3300.0,25.6,24.1,24.6,20000.0,856.4,0,0
998788,2026-08-16T08:12:39.618586+00:00,external_ems_2,bess_2,good,0.5185,warning,PCS phase current imbalance high: 8.4; PCS DC current and BMS current mismatch: 52.3,3.5,8.4,5.0,52.3,0.0,1.5,1.0,245.1,241.9,245.4,65.7,59.3,67.7,862.1,-47.9,50.34,0.0,-48.6,55.6,857.1,4.4,3.0,55.6,100.0,3301.0,3300.0,25.6,24.1,24.6,20000.0,856.4,0,0
999008,2026-08-16T08:14:29.629070+00:00,external_ems_2,bess_2,good,0.5321,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 52.8,1.9,2.6,5.9,52.8,0.0,1.5,2.0,237.1,235.5,237.4,17.7,15.1,17.3,854.5,11.0,49.92,0.0,1.1,55.6,860.4,-41.8,-41.1,55.6,100.0,3311.0,3309.0,25.6,24.1,24.5,20000.0,856.4,0,0
999010,2026-08-16T08:14:30.619121+00:00,external_ems_2,bess_2,good,0.5321,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 52.8,1.9,2.6,5.9,52.8,0.0,1.5,2.0,237.1,235.5,237.4,17.7,15.1,17.3,854.5,11.0,49.92,0.0,1.1,55.6,860.4,-41.8,-41.1,55.6,100.0,3311.0,3309.0,25.6,24.1,24.5,20000.0,856.4,0,0
999012,2026-08-16T08:14:31.618608+00:00,external_ems_2,bess_2,good,0.5321,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 52.8,1.9,2.6,5.9,52.8,0.0,1.5,2.0,237.1,235.5,237.4,17.7,15.1,17.3,854.5,11.0,49.92,0.0,1.1,55.6,860.4,-41.8,-41.1,55.6,100.0,3311.0,3309.0,25.6,24.1,24.5,20000.0,856.4,0,0
999014,2026-08-16T08:14:32.629638+00:00,external_ems_2,bess_2,good,0.5321,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 52.8,1.9,2.6,5.9,52.8,0.0,1.5,2.0,237.1,235.5,237.4,17.7,15.1,17.3,854.5,11.0,49.92,0.0,1.1,55.6,860.4,-41.8,-41.1,55.6,100.0,3311.0,3309.0,25.6,24.1,24.5,20000.0,856.4,0,0
999016,2026-08-16T08:14:33.619193+00:00,external_ems_2,bess_2,good,0.66,warning,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 78.1,2.0,4.8,7.7,78.1,0.0,1.5,2.0,218.6,216.6,218.6,41.0,42.6,37.8,852.7,36.3,49.78,0.0,23.8,55.6,860.4,-41.8,-41.1,55.6,100.0,3311.0,3309.0,25.6,24.1,24.5,20000.0,856.4,0,0
999018,2026-08-16T08:14:34.618693+00:00,external_ems_2,bess_2,good,0.66,warning,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 78.1,2.0,4.8,7.7,78.1,0.0,1.5,2.0,218.6,216.6,218.6,41.0,42.6,37.8,852.7,36.3,49.78,0.0,23.8,55.6,860.4,-41.8,-41.1,55.6,100.0,3311.0,3309.0,25.6,24.1,24.5,20000.0,856.4,0,0
999476,2026-08-16T08:18:23.619089+00:00,external_ems_2,bess_2,good,0.4698,warning,PCS DC current and BMS current mismatch: 49.3,0.8,1.8,4.7,49.3,0.0,1.5,2.0,235.0,235.4,235.8,21.3,19.5,19.6,853.7,20.8,49.91,0.0,3.8,55.6,858.4,-28.5,-28.9,55.6,100.0,3303.0,3301.0,25.5,24.0,24.4,20000.0,856.4,0,0
999478,2026-08-16T08:18:24.618585+00:00,external_ems_2,bess_2,good,0.4698,warning,PCS DC current and BMS current mismatch: 49.3,0.8,1.8,4.7,49.3,0.0,1.5,2.0,235.0,235.4,235.8,21.3,19.5,19.6,853.7,20.8,49.91,0.0,3.8,55.6,858.4,-28.5,-28.9,55.6,100.0,3303.0,3301.0,25.5,24.0,24.4,20000.0,856.4,0,0
999480,2026-08-16T08:18:25.628692+00:00,external_ems_2,bess_2,good,0.4698,warning,PCS DC current and BMS current mismatch: 49.3,0.8,1.8,4.7,49.3,0.0,1.5,2.0,235.0,235.4,235.8,21.3,19.5,19.6,853.7,20.8,49.91,0.0,3.8,55.6,858.4,-28.5,-28.9,55.6,100.0,3303.0,3301.0,25.5,24.0,24.4,20000.0,856.4,0,0
999482,2026-08-16T08:18:26.618677+00:00,external_ems_2,bess_2,good,0.4698,warning,PCS DC current and BMS current mismatch: 49.3,0.8,1.8,4.7,49.3,0.0,1.5,2.0,235.0,235.4,235.8,21.3,19.5,19.6,853.7,20.8,49.91,0.0,3.8,55.6,858.4,-28.5,-28.9,55.6,100.0,3303.0,3301.0,25.5,24.0,24.4,20000.0,856.4,0,0
999484,2026-08-16T08:18:27.618563+00:00,external_ems_2,bess_2,good,0.4718,warning,PCS phase voltage imbalance high: 6.2; PCS DC current and BMS current mismatch: 49.3,6.2,1.8,4.7,49.3,0.0,1.5,2.0,241.6,235.4,235.8,21.3,19.5,19.6,853.7,20.8,49.91,0.0,3.8,55.6,858.4,-28.5,-28.9,55.6,100.0,3303.0,3301.0,25.5,24.0,24.4,20000.0,856.4,0,0
999498,2026-08-16T08:18:34.628741+00:00,external_ems_2,bess_2,good,0.6683,warning,PCS DC voltage and BMS voltage mismatch: 8.9; PCS DC current and BMS current mismatch: 72.1,0.6,1.3,8.9,72.1,0.0,1.5,2.0,221.8,222.2,222.4,23.3,22.0,22.1,853.5,12.6,49.87,0.0,10.0,55.6,862.4,-59.5,-58.9,55.6,100.0,3319.0,3317.0,25.5,24.0,24.4,20000.0,856.4,0,0
999500,2026-08-16T08:18:35.619442+00:00,external_ems_2,bess_2,good,0.6683,warning,PCS DC voltage and BMS voltage mismatch: 8.9; PCS DC current and BMS current mismatch: 72.1,0.6,1.3,8.9,72.1,0.0,1.5,2.0,221.8,222.2,222.4,23.3,22.0,22.1,853.5,12.6,49.87,0.0,10.0,55.6,862.4,-59.5,-58.9,55.6,100.0,3319.0,3317.0,25.5,24.0,24.4,20000.0,856.4,0,0
999958,2026-08-16T08:22:24.618583+00:00,external_ems_2,bess_2,good,0.556,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 53.9,0.5,1.6,6.8,53.9,0.0,1.4,2.0,235.7,236.0,236.2,23.5,22.0,23.6,854.6,-5.4,49.96,0.0,-3.1,55.2,861.4,-59.3,-59.3,55.2,100.0,3317.0,3315.0,25.4,24.0,24.4,20000.0,856.4,0,0
999960,2026-08-16T08:22:25.628729+00:00,external_ems_2,bess_2,good,0.556,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 53.9,0.5,1.6,6.8,53.9,0.0,1.4,2.0,235.7,236.0,236.2,23.5,22.0,23.6,854.6,-5.4,49.96,0.0,-3.1,55.2,861.4,-59.3,-59.3,55.2,100.0,3317.0,3315.0,25.4,24.0,24.4,20000.0,856.4,0,0
999962,2026-08-16T08:22:26.619428+00:00,external_ems_2,bess_2,good,0.556,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 53.9,0.5,1.6,6.8,53.9,0.0,1.4,2.0,235.7,236.0,236.2,23.5,22.0,23.6,854.6,-5.4,49.96,0.0,-3.1,55.2,861.4,-59.3,-59.3,55.2,100.0,3317.0,3315.0,25.4,24.0,24.4,20000.0,856.4,0,0
999964,2026-08-16T08:22:27.618945+00:00,external_ems_2,bess_2,good,0.556,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 53.9,0.5,1.6,6.8,53.9,0.0,1.4,2.0,235.7,236.0,236.2,23.5,22.0,23.6,854.6,-5.4,49.96,0.0,-3.1,55.2,861.4,-59.3,-59.3,55.2,100.0,3317.0,3315.0,25.4,24.0,24.4,20000.0,856.4,0,0
999966,2026-08-16T08:22:28.618727+00:00,external_ems_2,bess_2,good,0.6641,warning,PCS DC voltage and BMS voltage mismatch: 8.3; PCS DC current and BMS current mismatch: 86.0,0.3,1.9,8.3,86.0,0.0,1.4,2.0,224.1,224.1,224.4,25.8,24.0,23.9,853.1,26.7,49.86,0.0,10.9,55.2,861.4,-59.3,-59.3,55.2,100.0,3317.0,3315.0,25.4,24.0,24.4,20000.0,856.4,0,0
999968,2026-08-16T08:22:29.618584+00:00,external_ems_2,bess_2,good,0.6641,warning,PCS DC voltage and BMS voltage mismatch: 8.3; PCS DC current and BMS current mismatch: 86.0,0.3,1.9,8.3,86.0,0.0,1.4,2.0,224.1,224.1,224.4,25.8,24.0,23.9,853.1,26.7,49.86,0.0,10.9,55.2,861.4,-59.3,-59.3,55.2,100.0,3317.0,3315.0,25.4,24.0,24.4,20000.0,856.4,0,0
1000194,2026-08-16T08:24:22.618565+00:00,external_ems_2,bess_2,good,0.4794,warning,PCS DC current and BMS current mismatch: 49.9,0.2,0.6,5.0,49.9,0.0,1.4,2.0,254.4,254.6,254.6,66.6,66.9,66.3,860.4,-54.9,50.28,0.0,-51.7,55.2,855.4,-5.0,-4.7,55.2,100.0,3293.0,3291.0,25.4,24.0,24.4,20000.0,856.4,0,0
1000196,2026-08-16T08:24:23.629569+00:00,external_ems_2,bess_2,good,0.4794,warning,PCS DC current and BMS current mismatch: 49.9,0.2,0.6,5.0,49.9,0.0,1.4,2.0,254.4,254.6,254.6,66.6,66.9,66.3,860.4,-54.9,50.28,0.0,-51.7,55.2,855.4,-5.0,-4.7,55.2,100.0,3293.0,3291.0,25.4,24.0,24.4,20000.0,856.4,0,0
1000198,2026-08-16T08:24:24.618830+00:00,external_ems_2,bess_2,good,0.6552,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 74.9,0.2,0.6,7.0,74.9,0.0,1.4,1.0,254.4,254.6,254.6,66.6,66.9,66.3,860.4,-54.9,50.28,0.0,-51.7,55.2,853.4,20.0,19.3,55.2,100.0,3289.0,3288.0,25.4,24.0,24.4,20000.0,856.4,0,0
1000200,2026-08-16T08:24:25.618560+00:00,external_ems_2,bess_2,good,0.6552,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 74.9,0.2,0.6,7.0,74.9,0.0,1.4,1.0,254.4,254.6,254.6,66.6,66.9,66.3,860.4,-54.9,50.28,0.0,-51.7,55.2,853.4,20.0,19.3,55.2,100.0,3289.0,3288.0,25.4,24.0,24.4,20000.0,856.4,0,0
1000202,2026-08-16T08:24:26.629398+00:00,external_ems_2,bess_2,good,0.6552,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 74.9,0.2,0.6,7.0,74.9,0.0,1.4,1.0,254.4,254.6,254.6,66.6,66.9,66.3,860.4,-54.9,50.28,0.0,-51.7,55.2,853.4,20.0,19.3,55.2,100.0,3289.0,3288.0,25.4,24.0,24.4,20000.0,856.4,0,0
1000204,2026-08-16T08:24:27.618643+00:00,external_ems_2,bess_2,good,0.6552,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 74.9,0.2,0.6,7.0,74.9,0.0,1.4,1.0,254.4,254.6,254.6,66.6,66.9,66.3,860.4,-54.9,50.28,0.0,-51.7,55.2,853.4,20.0,19.3,55.2,100.0,3289.0,3288.0,25.4,24.0,24.4,20000.0,856.4,0,0
1000206,2026-08-16T08:24:28.618562+00:00,external_ems_2,bess_2,good,0.6552,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 74.9,0.2,0.6,7.0,74.9,0.0,1.4,1.0,254.4,254.6,254.6,66.6,66.9,66.3,860.4,-54.9,50.28,0.0,-51.7,55.2,853.4,20.0,19.3,55.2,100.0,3289.0,3288.0,25.4,24.0,24.4,20000.0,856.4,0,0
1000426,2026-08-16T08:26:18.618578+00:00,external_ems_2,bess_2,good,0.5743,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 55.0,0.4,2.4,6.9,55.0,0.0,1.5,2.0,229.6,229.7,230.0,26.7,24.7,24.3,851.8,19.7,49.88,0.0,3.3,55.2,858.7,-35.3,-36.8,55.2,100.0,3302.0,3300.0,25.4,23.9,24.4,20000.0,856.4,0,0
1000428,2026-08-16T08:26:19.629942+00:00,external_ems_2,bess_2,good,0.5743,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 55.0,0.4,2.4,6.9,55.0,0.0,1.5,2.0,229.6,229.7,230.0,26.7,24.7,24.3,851.8,19.7,49.88,0.0,3.3,55.2,858.7,-35.3,-36.8,55.2,100.0,3302.0,3300.0,25.4,23.9,24.4,20000.0,856.4,0,0
1000430,2026-08-16T08:26:20.619548+00:00,external_ems_2,bess_2,good,0.5743,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 55.0,0.4,2.4,6.9,55.0,0.0,1.5,2.0,229.6,229.7,230.0,26.7,24.7,24.3,851.8,19.7,49.88,0.0,3.3,55.2,858.7,-35.3,-36.8,55.2,100.0,3302.0,3300.0,25.4,23.9,24.4,20000.0,856.4,0,0
1000432,2026-08-16T08:26:21.618997+00:00,external_ems_2,bess_2,good,0.5743,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 55.0,0.4,2.4,6.9,55.0,0.0,1.5,2.0,229.6,229.7,230.0,26.7,24.7,24.3,851.8,19.7,49.88,0.0,3.3,55.2,858.7,-35.3,-36.8,55.2,100.0,3302.0,3300.0,25.4,23.9,24.4,20000.0,856.4,0,0
1000434,2026-08-16T08:26:22.629210+00:00,external_ems_2,bess_2,good,0.6036,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 57.3,0.3,1.8,5.8,57.3,0.0,1.5,2.0,224.7,224.5,224.8,22.8,21.0,21.3,852.9,22.0,49.86,0.0,9.4,55.2,858.7,-35.3,-36.8,55.2,100.0,3302.0,3300.0,25.4,23.9,24.4,20000.0,856.4,0,0
1000436,2026-08-16T08:26:23.618583+00:00,external_ems_2,bess_2,good,0.6036,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 57.3,0.3,1.8,5.8,57.3,0.0,1.5,2.0,224.7,224.5,224.8,22.8,21.0,21.3,852.9,22.0,49.86,0.0,9.4,55.2,858.7,-35.3,-36.8,55.2,100.0,3302.0,3300.0,25.4,23.9,24.4,20000.0,856.4,0,0
1000664,2026-08-16T08:28:17.629095+00:00,external_ems_2,bess_2,good,0.5786,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 56.0,0.3,0.5,5.2,56.0,0.0,1.5,2.0,252.7,252.6,252.9,60.6,60.7,61.1,858.9,-46.7,50.27,0.0,-43.3,55.2,853.7,9.3,6.9,55.2,100.0,3292.0,3290.0,25.4,23.9,24.3,20000.0,856.4,0,0
1000666,2026-08-16T08:28:18.618665+00:00,external_ems_2,bess_2,good,0.5786,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 56.0,0.3,0.5,5.2,56.0,0.0,1.5,2.0,252.7,252.6,252.9,60.6,60.7,61.1,858.9,-46.7,50.27,0.0,-43.3,55.2,853.7,9.3,6.9,55.2,100.0,3292.0,3290.0,25.4,23.9,24.3,20000.0,856.4,0,0
1000668,2026-08-16T08:28:19.628774+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 74.5,0.3,0.5,6.9,74.5,0.0,1.5,2.0,252.7,252.6,252.9,60.6,60.7,61.1,858.9,-46.7,50.27,0.0,-43.3,55.2,852.0,27.8,27.3,55.2,100.0,3283.0,3281.0,25.4,23.9,24.3,20000.0,856.4,0,0
1000670,2026-08-16T08:28:20.619510+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 74.5,0.3,0.5,6.9,74.5,0.0,1.5,2.0,252.7,252.6,252.9,60.6,60.7,61.1,858.9,-46.7,50.27,0.0,-43.3,55.2,852.0,27.8,27.3,55.2,100.0,3283.0,3281.0,25.4,23.9,24.3,20000.0,856.4,0,0
1000672,2026-08-16T08:28:21.619504+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 74.5,0.3,0.5,6.9,74.5,0.0,1.5,2.0,252.7,252.6,252.9,60.6,60.7,61.1,858.9,-46.7,50.27,0.0,-43.3,55.2,852.0,27.8,27.3,55.2,100.0,3283.0,3281.0,25.4,23.9,24.3,20000.0,856.4,0,0
1000674,2026-08-16T08:28:22.619091+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 74.5,0.3,0.5,6.9,74.5,0.0,1.5,2.0,252.7,252.6,252.9,60.6,60.7,61.1,858.9,-46.7,50.27,0.0,-43.3,55.2,852.0,27.8,27.3,55.2,100.0,3283.0,3281.0,25.4,23.9,24.3,20000.0,856.4,0,0
1000896,2026-08-16T08:30:13.618603+00:00,external_ems_2,bess_2,good,0.4316,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 46.7,0.4,3.0,5.5,46.7,0.0,1.5,2.0,229.9,230.0,230.3,31.5,29.2,28.5,851.6,24.2,49.82,0.0,15.7,54.7,857.1,-22.5,-23.8,54.7,100.0,3299.0,3297.0,25.4,23.9,24.3,20000.0,856.4,0,0
1000898,2026-08-16T08:30:14.629957+00:00,external_ems_2,bess_2,good,0.4316,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 46.7,0.4,3.0,5.5,46.7,0.0,1.5,2.0,229.9,230.0,230.3,31.5,29.2,28.5,851.6,24.2,49.82,0.0,15.7,54.7,857.1,-22.5,-23.8,54.7,100.0,3299.0,3297.0,25.4,23.9,24.3,20000.0,856.4,0,0
1000900,2026-08-16T08:30:15.618566+00:00,external_ems_2,bess_2,good,0.4316,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 46.7,0.4,3.0,5.5,46.7,0.0,1.5,2.0,229.9,230.0,230.3,31.5,29.2,28.5,851.6,24.2,49.82,0.0,15.7,54.7,857.1,-22.5,-23.8,54.7,100.0,3299.0,3297.0,25.4,23.9,24.3,20000.0,856.4,0,0
1000902,2026-08-16T08:30:16.628672+00:00,external_ems_2,bess_2,good,0.4316,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 46.7,0.4,3.0,5.5,46.7,0.0,1.5,2.0,229.9,230.0,230.3,31.5,29.2,28.5,851.6,24.2,49.82,0.0,15.7,54.7,857.1,-22.5,-23.8,54.7,100.0,3299.0,3297.0,25.4,23.9,24.3,20000.0,856.4,0,0
1001132,2026-08-16T08:32:11.630144+00:00,external_ems_2,bess_2,good,0.4176,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 46.0,0.3,0.4,5.1,46.0,0.0,1.5,1.0,256.6,256.4,256.7,49.7,50.1,49.8,858.5,-34.2,50.27,0.0,-39.1,54.7,853.4,11.8,7.5,54.7,100.0,3285.0,3284.0,25.4,23.9,24.3,20000.0,856.4,0,0
1001134,2026-08-16T08:32:12.619013+00:00,external_ems_2,bess_2,good,0.4176,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 46.0,0.3,0.4,5.1,46.0,0.0,1.5,1.0,256.6,256.4,256.7,49.7,50.1,49.8,858.5,-34.2,50.27,0.0,-39.1,54.7,853.4,11.8,7.5,54.7,100.0,3285.0,3284.0,25.4,23.9,24.3,20000.0,856.4,0,0
1001144,2026-08-16T08:32:17.628767+00:00,external_ems_2,bess_2,good,0.6075,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 57.5,0.6,1.8,5.9,57.5,0.0,1.5,2.0,226.9,226.9,227.5,15.0,13.2,13.6,854.2,7.4,49.94,0.0,1.4,54.7,860.1,-50.1,-50.2,54.7,100.0,3314.0,3312.0,25.4,23.9,24.3,20000.0,856.4,0,0
1001146,2026-08-16T08:32:18.618583+00:00,external_ems_2,bess_2,good,0.6075,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 57.5,0.6,1.8,5.9,57.5,0.0,1.5,2.0,226.9,226.9,227.5,15.0,13.2,13.6,854.2,7.4,49.94,0.0,1.4,54.7,860.1,-50.1,-50.2,54.7,100.0,3314.0,3312.0,25.4,23.9,24.3,20000.0,856.4,0,0
1001616,2026-08-16T08:36:13.618633+00:00,external_ems_2,bess_2,good,0.5628,warning,PCS DC current and BMS current mismatch: 55.1,0.4,0.8,4.5,55.1,0.0,1.5,2.0,252.2,251.8,252.1,56.8,56.7,57.5,857.5,-42.3,50.23,0.0,-40.5,54.7,853.0,12.8,11.1,54.7,100.0,3292.0,3290.0,25.4,23.9,24.3,20000.0,856.4,0,0
1001618,2026-08-16T08:36:14.629843+00:00,external_ems_2,bess_2,good,0.5628,warning,PCS DC current and BMS current mismatch: 55.1,0.4,0.8,4.5,55.1,0.0,1.5,2.0,252.2,251.8,252.1,56.8,56.7,57.5,857.5,-42.3,50.23,0.0,-40.5,54.7,853.0,12.8,11.1,54.7,100.0,3292.0,3290.0,25.4,23.9,24.3,20000.0,856.4,0,0
1001620,2026-08-16T08:36:15.619473+00:00,external_ems_2,bess_2,good,0.5628,warning,PCS DC current and BMS current mismatch: 55.1,0.4,0.8,4.5,55.1,0.0,1.5,2.0,252.2,251.8,252.1,56.8,56.7,57.5,857.5,-42.3,50.23,0.0,-40.5,54.7,853.0,12.8,11.1,54.7,100.0,3292.0,3290.0,25.4,23.9,24.3,20000.0,856.4,0,0
1001622,2026-08-16T08:36:16.618572+00:00,external_ems_2,bess_2,good,0.5628,warning,PCS DC current and BMS current mismatch: 55.1,0.4,0.8,4.5,55.1,0.0,1.5,2.0,252.2,251.8,252.1,56.8,56.7,57.5,857.5,-42.3,50.23,0.0,-40.5,54.7,853.0,12.8,11.1,54.7,100.0,3292.0,3290.0,25.4,23.9,24.3,20000.0,856.4,0,0
1001842,2026-08-16T08:38:06.618575+00:00,external_ems_2,bess_2,good,0.3713,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 42.9,0.4,1.4,5.6,42.9,0.0,1.4,1.0,248.6,248.7,249.0,13.1,11.7,12.1,853.1,1.3,49.99,0.0,2.2,54.7,858.7,-41.6,-41.5,54.7,100.0,3304.0,3303.0,25.4,24.0,24.3,20000.0,856.4,0,0
1001844,2026-08-16T08:38:07.628817+00:00,external_ems_2,bess_2,good,0.3713,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 42.9,0.4,1.4,5.6,42.9,0.0,1.4,1.0,248.6,248.7,249.0,13.1,11.7,12.1,853.1,1.3,49.99,0.0,2.2,54.7,858.7,-41.6,-41.5,54.7,100.0,3304.0,3303.0,25.4,24.0,24.3,20000.0,856.4,0,0
1001846,2026-08-16T08:38:08.618579+00:00,external_ems_2,bess_2,good,0.3713,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 42.9,0.4,1.4,5.6,42.9,0.0,1.4,1.0,248.6,248.7,249.0,13.1,11.7,12.1,853.1,1.3,49.99,0.0,2.2,54.7,858.7,-41.6,-41.5,54.7,100.0,3304.0,3303.0,25.4,24.0,24.3,20000.0,856.4,0,0
1001848,2026-08-16T08:38:09.618579+00:00,external_ems_2,bess_2,good,0.3713,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 42.9,0.4,1.4,5.6,42.9,0.0,1.4,1.0,248.6,248.7,249.0,13.1,11.7,12.1,853.1,1.3,49.99,0.0,2.2,54.7,858.7,-41.6,-41.5,54.7,100.0,3304.0,3303.0,25.4,24.0,24.3,20000.0,856.4,0,0
1001850,2026-08-16T08:38:10.618579+00:00,external_ems_2,bess_2,good,0.3713,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 42.9,0.4,1.4,5.6,42.9,0.0,1.4,1.0,248.6,248.7,249.0,13.1,11.7,12.1,853.1,1.3,49.99,0.0,2.2,54.7,858.7,-41.6,-41.5,54.7,100.0,3304.0,3303.0,25.4,24.0,24.3,20000.0,856.4,0,0
1001852,2026-08-16T08:38:11.618578+00:00,external_ems_2,bess_2,good,0.5642,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 54.5,0.2,2.0,6.6,54.5,0.0,1.4,1.0,220.3,220.2,220.4,25.3,23.3,23.3,852.1,12.9,49.83,0.0,18.1,54.7,858.7,-41.6,-41.5,54.7,100.0,3304.0,3303.0,25.4,24.0,24.3,20000.0,856.4,0,0
1001854,2026-08-16T08:38:12.628818+00:00,external_ems_2,bess_2,good,0.5642,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 54.5,0.2,2.0,6.6,54.5,0.0,1.4,1.0,220.3,220.2,220.4,25.3,23.3,23.3,852.1,12.9,49.83,0.0,18.1,54.7,858.7,-41.6,-41.5,54.7,100.0,3281.0,3279.0,25.4,24.0,24.3,20000.0,856.4,0,0
1002318,2026-08-16T08:42:04.618552+00:00,external_ems_2,bess_2,good,0.4087,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 45.4,0.2,2.5,5.2,45.4,0.0,1.4,2.0,218.1,218.1,218.3,32.8,30.9,30.3,851.5,17.2,49.86,0.0,17.8,54.4,856.7,-28.2,-27.6,54.4,100.0,3292.0,3290.0,25.4,24.0,24.4,20000.0,856.4,0,0
1002320,2026-08-16T08:42:05.629140+00:00,external_ems_2,bess_2,good,0.4087,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 45.4,0.2,2.5,5.2,45.4,0.0,1.4,2.0,218.1,218.1,218.3,32.8,30.9,30.3,851.5,17.2,49.86,0.0,17.8,54.4,856.7,-28.2,-27.6,54.4,100.0,3292.0,3290.0,25.4,24.0,24.4,20000.0,856.4,0,0
1002792,2026-08-16T08:46:01.628700+00:00,external_ems_2,bess_2,good,0.6469,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 64.2,0.8,0.7,5.8,64.2,0.0,1.4,1.0,245.4,244.9,245.7,61.4,61.3,62.0,858.8,-49.6,50.28,0.0,-38.7,54.4,853.0,14.6,12.6,54.4,100.0,3286.0,3285.0,25.4,24.0,24.4,20000.0,856.4,0,0
1002794,2026-08-16T08:46:02.618584+00:00,external_ems_2,bess_2,good,0.6469,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 64.2,0.8,0.7,5.8,64.2,0.0,1.4,1.0,245.4,244.9,245.7,61.4,61.3,62.0,858.8,-49.6,50.28,0.0,-38.7,54.4,853.0,14.6,12.6,54.4,100.0,3286.0,3285.0,25.4,24.0,24.4,20000.0,856.4,0,0
1002796,2026-08-16T08:46:03.629917+00:00,external_ems_2,bess_2,good,0.6469,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 64.2,0.8,0.7,5.8,64.2,0.0,1.4,1.0,245.4,244.9,245.7,61.4,61.3,62.0,858.8,-49.6,50.28,0.0,-38.7,54.4,853.0,14.6,12.6,54.4,100.0,3286.0,3285.0,25.4,24.0,24.4,20000.0,856.4,0,0
1002798,2026-08-16T08:46:04.618888+00:00,external_ems_2,bess_2,good,0.6469,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 64.2,0.8,0.7,5.8,64.2,0.0,1.4,1.0,245.4,244.9,245.7,61.4,61.3,62.0,858.8,-49.6,50.28,0.0,-38.7,54.4,853.0,14.6,12.6,54.4,100.0,3286.0,3285.0,25.4,24.0,24.4,20000.0,856.4,0,0
1003266,2026-08-16T08:49:58.618580+00:00,external_ems_2,bess_2,good,0.3977,warning,PCS DC current and BMS current mismatch: 44.8,0.5,1.6,4.9,44.8,0.0,1.5,2.0,233.6,234.0,233.5,12.1,10.5,10.6,853.5,2.9,49.95,0.0,1.4,54.0,858.4,-41.9,-42.4,54.0,100.0,3306.0,3304.0,25.5,24.0,24.4,20000.0,856.4,0,0
1003268,2026-08-16T08:49:59.618565+00:00,external_ems_2,bess_2,good,0.3977,warning,PCS DC current and BMS current mismatch: 44.8,0.5,1.6,4.9,44.8,0.0,1.5,2.0,233.6,234.0,233.5,12.1,10.5,10.6,853.5,2.9,49.95,0.0,1.4,54.0,858.4,-41.9,-42.4,54.0,100.0,3306.0,3304.0,25.5,24.0,24.4,20000.0,856.4,0,0
1003741,2026-08-16T08:53:56.618568+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.7,0.2,2.9,0.2,0.0,2.0,2.0,238.6,239.3,238.9,0.8,0.6,0.6,867.7,-0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1003743,2026-08-16T08:53:57.628688+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.7,0.2,2.9,0.2,0.0,2.0,2.0,238.6,239.3,238.9,0.8,0.6,0.6,867.7,-0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1003745,2026-08-16T08:53:58.619247+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.7,0.2,2.9,0.2,0.0,2.0,2.0,238.6,239.3,238.9,0.8,0.6,0.6,867.7,-0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1003747,2026-08-16T08:53:59.618574+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.7,0.2,2.9,0.2,0.0,2.0,2.0,238.6,239.3,238.9,0.8,0.6,0.6,867.7,-0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1003749,2026-08-16T08:54:00.630051+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.7,0.2,2.9,0.2,0.0,2.0,2.0,238.6,239.3,238.9,0.8,0.6,0.6,867.7,-0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1003751,2026-08-16T08:54:01.618599+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.7,0.2,2.9,0.2,0.0,2.0,2.0,238.6,239.3,238.9,0.8,0.6,0.6,867.7,-0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1003753,2026-08-16T08:54:02.629467+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.7,0.2,2.9,0.0,0.0,2.0,2.0,232.3,233.0,232.9,0.8,0.6,0.6,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1003755,2026-08-16T08:54:03.618585+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.7,0.2,2.9,0.0,0.0,2.0,2.0,232.3,233.0,232.9,0.8,0.6,0.6,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1003757,2026-08-16T08:54:04.618572+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.7,0.2,2.9,0.0,0.0,2.0,2.0,232.3,233.0,232.9,0.8,0.6,0.6,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1003759,2026-08-16T08:54:05.628678+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.7,0.2,2.9,0.0,0.0,2.0,2.0,232.3,233.0,232.9,0.8,0.6,0.6,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1003761,2026-08-16T08:54:06.618564+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.7,0.2,2.9,0.0,0.0,2.0,2.0,232.3,233.0,232.9,0.8,0.6,0.6,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1003763,2026-08-16T08:54:07.629449+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.7,0.2,2.9,0.0,0.0,2.0,2.0,232.3,233.0,232.9,0.8,0.6,0.6,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1003765,2026-08-16T08:54:08.619004+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.2,2.9,0.0,0.0,2.0,2.0,241.4,242.0,241.8,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1003767,2026-08-16T08:54:09.618588+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.2,2.9,0.0,0.0,2.0,2.0,241.4,242.0,241.8,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1003769,2026-08-16T08:54:10.628985+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.2,2.9,0.0,0.0,2.0,1.0,241.4,242.0,241.8,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1003771,2026-08-16T08:54:11.618832+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.2,2.9,0.0,0.0,2.0,1.0,241.4,242.0,241.8,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1003773,2026-08-16T08:54:12.618584+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.2,2.9,0.0,0.0,2.0,1.0,241.4,242.0,241.8,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1003775,2026-08-16T08:54:13.618560+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.2,2.9,0.0,0.0,2.0,1.0,241.4,242.0,241.8,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1003777,2026-08-16T08:54:14.629319+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.6,0.2,2.9,0.0,0.0,2.0,1.0,241.4,242.0,241.8,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,2,0
1007244,2026-08-16T09:23:07.618621+00:00,external_ems_2,bess_2,good,0.6313,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 59.2,0.5,0.7,5.4,59.2,0.0,1.5,6.0,243.8,243.9,244.3,68.7,69.3,69.4,873.8,-57.6,50.36,0.0,-2.2,59.2,868.4,1.6,0.9,59.2,100.0,3347.0,3341.0,26.0,24.5,24.9,20000.0,856.4,0,0
1007246,2026-08-16T09:23:08.629748+00:00,external_ems_2,bess_2,good,0.6313,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 59.2,0.5,0.7,5.4,59.2,0.0,1.5,6.0,243.8,243.9,244.3,68.7,69.3,69.4,873.8,-57.6,50.36,0.0,-2.2,59.2,868.4,1.6,0.9,59.2,100.0,3347.0,3341.0,26.0,24.5,24.9,20000.0,856.4,0,0
1007248,2026-08-16T09:23:09.618575+00:00,external_ems_2,bess_2,good,0.6313,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 59.2,0.5,0.7,5.4,59.2,0.0,1.5,6.0,243.8,243.9,244.3,68.7,69.3,69.4,873.8,-57.6,50.36,0.0,-2.2,59.2,868.4,1.6,0.9,59.2,100.0,3347.0,3341.0,26.0,24.5,24.9,20000.0,856.4,0,0
1007250,2026-08-16T09:23:10.618568+00:00,external_ems_2,bess_2,good,0.6313,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 59.2,0.5,0.7,5.4,59.2,0.0,1.5,6.0,243.8,243.9,244.3,68.7,69.3,69.4,873.8,-57.6,50.36,0.0,-2.2,59.2,868.4,1.6,0.9,59.2,100.0,3347.0,3341.0,26.0,24.5,24.9,20000.0,856.4,0,0
1018684,2026-08-16T10:58:27.618575+00:00,external_ems_2,bess_2,good,0.6683,warning,PCS DC voltage and BMS voltage mismatch: 8.9; PCS DC current and BMS current mismatch: 68.5,0.3,2.0,8.9,68.5,0.0,1.2,2.0,217.1,217.1,217.4,30.0,28.2,28.0,868.2,11.6,49.83,0.0,18.5,68.5,877.1,-56.9,-56.8,68.5,100.0,3376.0,3374.0,25.5,24.3,24.6,20000.0,856.4,0,0
1018686,2026-08-16T10:58:28.630155+00:00,external_ems_2,bess_2,good,0.6683,warning,PCS DC voltage and BMS voltage mismatch: 8.9; PCS DC current and BMS current mismatch: 68.5,0.3,2.0,8.9,68.5,0.0,1.2,2.0,217.1,217.1,217.4,30.0,28.2,28.0,868.2,11.6,49.83,0.0,18.5,68.5,877.1,-56.9,-56.8,68.5,100.0,3376.0,3374.0,25.5,24.3,24.6,20000.0,856.4,0,0
