id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1018912,2026-08-16T11:00:21.619597+00:00,external_ems_2,bess_2,good,0.4634,warning,PCS DC current and BMS current mismatch: 48.9,0.3,0.8,3.0,48.9,0.0,1.2,2.0,251.8,251.6,251.9,59.1,59.3,59.9,871.8,-45.7,50.24,0.0,-41.2,68.5,868.8,3.2,3.3,68.5,100.0,3349.0,3347.0,25.4,24.2,24.6,20000.0,856.4,0,0
1018914,2026-08-16T11:00:22.619001+00:00,external_ems_2,bess_2,good,0.4634,warning,PCS DC current and BMS current mismatch: 48.9,0.3,0.8,3.0,48.9,0.0,1.2,2.0,251.8,251.6,251.9,59.1,59.3,59.9,871.8,-45.7,50.24,0.0,-41.2,68.5,868.8,3.2,3.3,68.5,100.0,3347.0,3345.0,25.4,24.2,24.6,20000.0,856.4,0,0
1018916,2026-08-16T11:00:23.629169+00:00,external_ems_2,bess_2,good,0.4313,warning,PCS DC current and BMS current mismatch: 46.9,0.3,0.8,2.7,46.9,0.0,1.2,2.0,251.8,251.6,251.9,59.1,59.3,59.9,871.8,-45.7,50.24,0.0,-41.2,68.5,869.1,1.2,1.0,68.5,100.0,3347.0,3345.0,25.4,24.2,24.6,20000.0,856.4,0,0
1018918,2026-08-16T11:00:24.619843+00:00,external_ems_2,bess_2,good,0.4313,warning,PCS DC current and BMS current mismatch: 46.9,0.3,0.8,2.7,46.9,0.0,1.2,2.0,251.8,251.6,251.9,59.1,59.3,59.9,871.8,-45.7,50.24,0.0,-41.2,68.5,869.1,1.2,1.0,68.5,100.0,3347.0,3345.0,25.4,24.2,24.6,20000.0,856.4,0,0
1018920,2026-08-16T11:00:25.619160+00:00,external_ems_2,bess_2,good,0.4313,warning,PCS DC current and BMS current mismatch: 46.9,0.3,0.8,2.7,46.9,0.0,1.2,2.0,251.8,251.6,251.9,59.1,59.3,59.9,871.8,-45.7,50.24,0.0,-41.2,68.5,869.1,1.2,1.0,68.5,100.0,3347.0,3345.0,25.4,24.2,24.6,20000.0,856.4,0,0
1018922,2026-08-16T11:00:26.618668+00:00,external_ems_2,bess_2,good,0.4313,warning,PCS DC current and BMS current mismatch: 46.9,0.3,0.8,2.7,46.9,0.0,1.2,2.0,251.8,251.6,251.9,59.1,59.3,59.9,871.8,-45.7,50.24,0.0,-41.2,68.5,869.1,1.2,1.0,68.5,100.0,3347.0,3345.0,25.4,24.2,24.6,20000.0,856.4,0,0
1019152,2026-08-16T11:02:21.629757+00:00,external_ems_2,bess_2,good,0.6483,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 64.0,0.6,2.4,6.0,64.0,0.0,1.3,1.0,222.8,222.3,222.9,29.0,27.1,26.6,866.4,24.6,49.84,0.0,16.4,68.5,872.4,-39.4,-39.5,68.5,100.0,3356.0,3355.0,25.4,24.1,24.5,20000.0,856.4,0,0
1019154,2026-08-16T11:02:22.619135+00:00,external_ems_2,bess_2,good,0.6483,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 64.0,0.6,2.4,6.0,64.0,0.0,1.3,1.0,222.8,222.3,222.9,29.0,27.1,26.6,866.4,24.6,49.84,0.0,16.4,68.5,872.4,-39.4,-39.5,68.5,100.0,3356.0,3355.0,25.4,24.1,24.5,20000.0,856.4,0,0
1024539,2026-08-16T11:47:15.618838+00:00,external_ems_1,bess_1,good,0.3617,warning,PCS phase voltage imbalance high: 19.1,19.1,0.2,2.9,0.0,0.0,1.8,1.0,246.5,246.8,227.7,0.8,0.6,0.7,867.7,0.0,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1048706,2026-08-16T15:08:38.618560+00:00,external_ems_2,bess_2,good,0.4822,warning,PCS phase current imbalance high: 28.3,0.2,28.3,0.3,0.3,0.0,0.9,2.0,225.8,225.9,226.0,41.0,12.7,13.2,862.0,6.9,49.88,0.0,2.2,71.2,861.7,6.6,8.1,71.2,100.0,3323.0,3321.0,24.9,24.0,24.3,20000.0,856.4,0,0
1077291,2026-08-16T19:06:51.618578+00:00,external_ems_1,bess_1,good,0.3515,warning,PCS phase voltage imbalance high: 18.7,18.7,0.2,2.9,0.0,0.0,1.6,1.0,244.0,225.4,225.3,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1082180,2026-08-16T19:47:35.618821+00:00,external_ems_2,bess_2,good,0.373,warning,PCS phase current imbalance high: 23.7,0.2,23.7,1.2,4.2,0.0,0.9,2.0,226.0,225.9,226.1,35.6,11.9,12.1,850.8,6.3,49.89,0.0,7.6,55.6,852.0,2.1,1.6,55.6,100.0,3282.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0
1100718,2026-08-16T22:22:04.619315+00:00,external_ems_2,bess_2,good,0.4561,warning,PCS phase current imbalance high: 27.2,0.5,27.2,0.8,2.1,0.0,0.8,1.0,230.4,230.4,230.9,38.1,10.9,11.2,850.6,4.5,49.91,0.0,2.2,46.5,851.4,2.4,1.5,46.5,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
1121088,2026-08-17T01:11:49.618678+00:00,external_ems_2,bess_2,good,0.3562,warning,PCS phase current imbalance high: 22.6; PCS DC current and BMS current mismatch: 29.1,0.2,22.6,2.9,29.1,0.0,0.7,1.0,245.2,245.2,245.4,12.4,35.0,33.4,847.8,29.8,49.78,0.0,18.1,37.1,850.7,0.7,0.5,37.1,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1130340,2026-08-17T02:28:55.618582+00:00,external_ems_2,bess_2,good,0.3624,warning,PCS DC current and BMS current mismatch: 42.6,1.7,3.0,3.4,42.6,0.0,0.8,1.0,227.5,226.2,227.9,31.8,32.3,29.3,850.0,34.6,49.84,0.0,12.6,35.2,853.4,-8.0,-7.7,35.2,100.0,3287.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0
1130342,2026-08-17T02:28:56.629672+00:00,external_ems_2,bess_2,good,0.3624,warning,PCS DC current and BMS current mismatch: 42.6,1.7,3.0,3.4,42.6,0.0,0.8,1.0,227.5,226.2,227.9,31.8,32.3,29.3,850.0,34.6,49.84,0.0,12.6,35.2,853.4,-8.0,-7.7,35.2,100.0,3287.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0
1131154,2026-08-17T02:35:42.629472+00:00,external_ems_2,bess_2,good,0.3704,warning,PCS DC current and BMS current mismatch: 43.1,0.4,3.0,3.4,43.1,0.0,0.9,2.0,226.9,227.1,227.3,33.6,30.6,31.0,850.3,35.1,49.84,0.0,13.8,35.2,853.7,-8.0,-8.2,35.2,100.0,3288.0,3286.0,24.9,24.0,24.3,20000.0,856.4,0,0
1131156,2026-08-17T02:35:43.618591+00:00,external_ems_2,bess_2,good,0.3704,warning,PCS DC current and BMS current mismatch: 43.1,0.4,3.0,3.4,43.1,0.0,0.9,2.0,226.9,227.1,227.3,33.6,30.6,31.0,850.3,35.1,49.84,0.0,13.8,35.2,853.7,-8.0,-8.2,35.2,100.0,3288.0,3286.0,24.9,24.0,24.3,20000.0,856.4,0,0
1134568,2026-08-17T03:04:09.629012+00:00,external_ems_2,bess_2,good,0.4266,warning,PCS phase voltage imbalance high: 21.2; PCS DC current and BMS current mismatch: 30.6,21.2,1.5,4.0,30.6,0.0,0.7,1.0,245.0,244.8,223.8,20.4,18.9,19.5,852.7,12.0,49.91,0.0,10.3,34.7,856.7,-18.6,-18.5,34.7,100.0,3294.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0
1137586,2026-08-17T03:29:18.629372+00:00,external_ems_2,bess_2,good,0.6731,warning,PCS DC voltage and BMS voltage mismatch: 9.6; PCS DC current and BMS current mismatch: 79.6,2.0,4.2,9.6,79.6,0.0,0.8,2.0,214.8,213.1,215.1,42.8,44.7,40.5,855.8,22.1,49.76,0.0,24.2,38.0,865.4,-57.5,-57.6,38.0,100.0,3330.0,3328.0,25.3,24.5,24.7,20000.0,856.4,0,0
1137588,2026-08-17T03:29:19.619024+00:00,external_ems_2,bess_2,good,0.6731,warning,PCS DC voltage and BMS voltage mismatch: 9.6; PCS DC current and BMS current mismatch: 79.6,2.0,4.2,9.6,79.6,0.0,0.8,2.0,214.8,213.1,215.1,42.8,44.7,40.5,855.8,22.1,49.76,0.0,24.2,38.0,865.4,-57.5,-57.6,38.0,100.0,3330.0,3328.0,25.3,24.5,24.7,20000.0,856.4,0,0
1137814,2026-08-17T03:31:12.618632+00:00,external_ems_2,bess_2,good,0.465,warning,PCS DC current and BMS current mismatch: 49.0,1.3,3.9,4.8,49.0,0.0,0.9,2.0,258.0,257.0,258.3,51.6,48.3,52.2,860.8,-37.8,50.25,0.0,-38.3,38.0,856.0,11.2,8.9,38.0,100.0,3300.0,3298.0,25.3,24.4,24.7,20000.0,856.4,0,0
1137816,2026-08-17T03:31:13.618566+00:00,external_ems_2,bess_2,good,0.465,warning,PCS DC current and BMS current mismatch: 49.0,1.3,3.9,4.8,49.0,0.0,0.9,2.0,258.0,257.0,258.3,51.6,48.3,52.2,860.8,-37.8,50.25,0.0,-38.3,38.0,856.0,11.2,8.9,38.0,100.0,3300.0,3298.0,25.3,24.4,24.7,20000.0,856.4,0,0
1138218,2026-08-17T03:34:34.618710+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 63.4,0.5,1.5,6.8,63.4,0.0,0.8,2.0,233.8,234.3,233.9,12.2,10.7,10.7,858.6,6.3,49.94,0.0,1.4,38.4,865.4,-57.1,-57.0,38.4,100.0,3330.0,3328.0,25.3,24.5,24.8,20000.0,856.4,0,0
1138220,2026-08-17T03:34:35.629379+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 63.4,0.5,1.5,6.8,63.4,0.0,0.8,2.0,233.8,234.3,233.9,12.2,10.7,10.7,858.6,6.3,49.94,0.0,1.4,38.4,865.4,-57.1,-57.0,38.4,100.0,3330.0,3328.0,25.3,24.5,24.8,20000.0,856.4,0,0
1138484,2026-08-17T03:36:47.628707+00:00,external_ems_2,bess_2,good,0.4361,warning,PCS DC current and BMS current mismatch: 47.2,0.6,1.6,4.8,47.2,0.0,0.9,2.0,226.8,227.2,227.4,12.3,10.7,10.8,857.9,4.8,49.94,0.0,1.3,38.4,862.7,-42.4,-41.7,38.4,100.0,3326.0,3324.0,25.3,24.4,24.7,20000.0,856.4,0,0
1138486,2026-08-17T03:36:48.618834+00:00,external_ems_2,bess_2,good,0.4361,warning,PCS DC current and BMS current mismatch: 47.2,0.6,1.6,4.8,47.2,0.0,0.9,2.0,226.8,227.2,227.4,12.3,10.7,10.8,857.9,4.8,49.94,0.0,1.3,38.4,862.7,-42.4,-41.7,38.4,100.0,3326.0,3324.0,25.3,24.4,24.7,20000.0,856.4,0,0
1138717,2026-08-17T03:38:44.629576+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,3.2,0.2,2.7,0.1,0.1,1.5,1.0,1.2,2.2,4.4,0.8,0.6,0.7,867.5,-0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,2,0
1138719,2026-08-17T03:38:45.619454+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,3.2,0.2,2.7,0.1,0.1,1.5,1.0,1.2,2.2,4.4,0.8,0.6,0.7,867.5,-0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,2,0
1138721,2026-08-17T03:38:46.618580+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,3.2,0.2,2.7,0.1,0.1,1.5,1.0,1.2,2.2,4.4,0.8,0.6,0.7,867.5,-0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,2,0
1138723,2026-08-17T03:38:47.618579+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,3.2,0.2,2.7,0.1,0.1,1.5,1.0,1.2,2.2,4.4,0.8,0.6,0.7,867.5,-0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,2,0
1138724,2026-08-17T03:38:47.618579+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.0,0.1,1.6,0.0,0.0,1.0,1.0,0.3,0.3,0.3,0.7,0.8,0.7,859.0,0.0,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3303.0,3302.0,25.3,24.3,24.6,20000.0,856.4,1,0
1138725,2026-08-17T03:38:48.618570+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,3.2,0.2,2.7,0.1,0.1,1.5,1.0,1.2,2.2,4.4,0.8,0.6,0.7,867.5,-0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,2,0
1138726,2026-08-17T03:38:48.618570+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.0,0.1,1.6,0.0,0.0,1.0,1.0,0.3,0.3,0.3,0.7,0.8,0.7,859.0,0.0,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3303.0,3302.0,25.3,24.3,24.6,20000.0,856.4,2,0
1138727,2026-08-17T03:38:49.628681+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,3.2,0.2,2.7,0.1,0.1,1.5,1.0,1.2,2.2,4.4,0.8,0.6,0.7,867.5,-0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,2,0
1138728,2026-08-17T03:38:49.628681+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.0,0.1,1.6,0.0,0.0,1.0,1.0,0.3,0.3,0.3,0.7,0.8,0.7,859.0,0.0,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3302.0,3301.0,25.3,24.3,24.6,20000.0,856.4,2,0
1138729,2026-08-17T03:38:50.619323+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,3.2,0.2,2.7,0.1,0.1,1.5,1.0,1.2,2.2,4.4,0.8,0.6,0.7,867.5,-0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,1,0
1138730,2026-08-17T03:38:50.619323+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.0,0.1,1.6,0.0,0.0,1.0,1.0,0.3,0.3,0.3,0.7,0.8,0.7,859.0,0.0,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3302.0,3301.0,25.3,24.3,24.6,20000.0,856.4,2,0
1138732,2026-08-17T03:38:51.618637+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.0,0.1,1.6,0.0,0.0,1.0,1.0,0.3,0.3,0.3,0.7,0.8,0.7,859.0,0.0,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3302.0,3301.0,25.3,24.3,24.6,20000.0,856.4,2,0
1138734,2026-08-17T03:38:52.618570+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.0,0.1,1.6,0.0,0.0,1.0,1.0,0.3,0.3,0.3,0.7,0.8,0.7,859.0,0.0,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3302.0,3301.0,25.3,24.3,24.6,20000.0,856.4,2,0
1138736,2026-08-17T03:38:53.629368+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.0,0.1,1.6,0.0,0.0,1.0,1.0,0.3,0.3,0.3,0.7,0.8,0.7,859.0,0.0,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3302.0,3301.0,25.3,24.3,24.6,20000.0,856.4,2,0
1138738,2026-08-17T03:38:54.618569+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.1,0.0,1.0,1.0,0.3,0.3,0.2,0.7,0.8,0.7,859.0,-0.1,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3302.0,3301.0,25.3,24.3,24.6,20000.0,856.4,2,0
1138740,2026-08-17T03:38:55.618570+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.1,0.0,1.0,1.0,0.3,0.3,0.2,0.7,0.8,0.7,859.0,-0.1,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3302.0,3301.0,25.3,24.3,24.6,20000.0,856.4,2,0
1138742,2026-08-17T03:38:56.628691+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.1,0.0,1.0,1.0,0.3,0.3,0.2,0.7,0.8,0.7,859.0,-0.1,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3302.0,3301.0,25.3,24.3,24.6,20000.0,856.4,2,0
1138744,2026-08-17T03:38:57.618586+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.1,0.0,1.0,1.0,0.3,0.3,0.2,0.7,0.8,0.7,859.0,-0.1,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3302.0,3301.0,25.3,24.3,24.6,20000.0,856.4,2,0
1138746,2026-08-17T03:38:58.629349+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.1,0.0,1.0,1.0,0.3,0.3,0.2,0.7,0.8,0.7,859.0,-0.1,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3302.0,3301.0,25.3,24.3,24.6,20000.0,856.4,2,0
1138748,2026-08-17T03:38:59.618591+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.1,0.0,1.0,1.0,0.3,0.3,0.2,0.7,0.8,0.7,859.0,-0.1,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3302.0,3301.0,25.3,24.3,24.6,20000.0,856.4,2,0
1138750,2026-08-17T03:39:00.628707+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.0,0.0,1.0,1.0,0.3,0.3,0.2,0.7,0.8,0.7,859.0,0.0,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3302.0,3301.0,25.3,24.3,24.6,20000.0,856.4,2,0
1138752,2026-08-17T03:39:01.619292+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.0,0.0,1.0,1.0,0.3,0.3,0.2,0.7,0.8,0.7,859.0,0.0,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3302.0,3301.0,25.3,24.3,24.6,20000.0,856.4,2,0
1138754,2026-08-17T03:39:02.618597+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.0,0.0,1.0,1.0,0.3,0.3,0.2,0.7,0.8,0.7,859.0,0.0,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3302.0,3301.0,25.3,24.3,24.6,20000.0,856.4,2,0
1138756,2026-08-17T03:39:03.629032+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.0,0.0,1.0,1.0,0.3,0.3,0.2,0.7,0.8,0.7,859.0,0.0,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3302.0,3301.0,25.3,24.3,24.6,20000.0,856.4,2,0
1138758,2026-08-17T03:39:04.619284+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.0,0.0,1.0,1.0,0.3,0.3,0.2,0.7,0.8,0.7,859.0,0.0,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3302.0,3301.0,25.3,24.3,24.6,20000.0,856.4,2,0
1138760,2026-08-17T03:39:05.618579+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.0,0.0,1.0,1.0,0.3,0.3,0.2,0.7,0.8,0.7,859.0,0.0,49.95,0.0,0.0,38.4,857.4,0.0,0.1,38.4,100.0,3302.0,3301.0,25.3,24.3,24.6,20000.0,856.4,2,0
1150558,2026-08-17T05:17:24.618596+00:00,external_ems_2,bess_2,good,0.5631,warning,PCS phase current imbalance high: 8.6; PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 54.8,2.6,8.6,5.6,54.8,0.0,1.0,2.0,254.6,252.1,254.7,67.8,59.2,67.8,864.3,-51.8,50.35,0.0,-49.3,48.8,858.7,3.0,3.6,48.8,100.0,3308.0,3306.0,25.6,24.6,24.9,20000.0,856.4,0,0
1150560,2026-08-17T05:17:25.630121+00:00,external_ems_2,bess_2,good,0.5631,warning,PCS phase current imbalance high: 8.6; PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 54.8,2.6,8.6,5.6,54.8,0.0,1.0,2.0,254.6,252.1,254.7,67.8,59.2,67.8,864.3,-51.8,50.35,0.0,-49.3,48.8,858.7,3.0,3.6,48.8,100.0,3308.0,3306.0,25.6,24.6,24.9,20000.0,856.4,0,0
1150562,2026-08-17T05:17:26.647030+00:00,external_ems_2,bess_2,good,0.6602,warning,PCS phase current imbalance high: 8.6; PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 76.3,2.6,8.6,7.6,76.3,0.0,1.0,2.0,254.6,252.1,254.7,67.8,59.2,67.8,864.3,-51.8,50.35,0.0,-49.3,48.8,856.7,24.5,26.1,48.8,100.0,3302.0,3300.0,25.6,24.6,24.9,20000.0,856.4,0,0
1150564,2026-08-17T05:17:27.618578+00:00,external_ems_2,bess_2,good,0.6602,warning,PCS phase current imbalance high: 8.6; PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 76.3,2.6,8.6,7.6,76.3,0.0,1.0,2.0,254.6,252.1,254.7,67.8,59.2,67.8,864.3,-51.8,50.35,0.0,-49.3,48.8,856.7,24.5,26.1,48.8,100.0,3302.0,3300.0,25.6,24.6,24.9,20000.0,856.4,0,0
1150566,2026-08-17T05:17:28.629730+00:00,external_ems_2,bess_2,good,0.6602,warning,PCS phase current imbalance high: 8.6; PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 76.3,2.6,8.6,7.6,76.3,0.0,1.0,2.0,254.6,252.1,254.7,67.8,59.2,67.8,864.3,-51.8,50.35,0.0,-49.3,48.8,856.7,24.5,26.1,48.8,100.0,3302.0,3300.0,25.6,24.6,24.9,20000.0,856.4,0,0
1150568,2026-08-17T05:17:29.618582+00:00,external_ems_2,bess_2,good,0.6602,warning,PCS phase current imbalance high: 8.6; PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 76.3,2.6,8.6,7.6,76.3,0.0,1.0,2.0,254.6,252.1,254.7,67.8,59.2,67.8,864.3,-51.8,50.35,0.0,-49.3,48.8,856.7,24.5,26.1,48.8,100.0,3302.0,3300.0,25.6,24.6,24.9,20000.0,856.4,0,0
1150634,2026-08-17T05:18:02.619746+00:00,external_ems_2,bess_2,good,0.4312,warning,PCS phase voltage imbalance high: 8.6; PCS phase current imbalance high: 25.9,8.6,25.9,0.2,17.1,0.0,1.0,1.0,242.4,233.8,242.1,12.2,38.1,28.4,857.2,29.5,49.85,0.0,18.1,48.8,857.4,12.4,11.5,48.8,100.0,3301.0,3300.0,25.6,24.6,24.9,20000.0,856.4,0,0
1150636,2026-08-17T05:18:03.618571+00:00,external_ems_2,bess_2,good,0.4312,warning,PCS phase voltage imbalance high: 8.6; PCS phase current imbalance high: 25.9,8.6,25.9,0.2,17.1,0.0,1.0,1.0,242.4,233.8,242.1,12.2,38.1,28.4,857.2,29.5,49.85,0.0,18.1,48.8,857.4,12.4,11.5,48.8,100.0,3301.0,3300.0,25.6,24.6,24.9,20000.0,856.4,0,0
1150638,2026-08-17T05:18:04.618576+00:00,external_ems_2,bess_2,good,0.4312,warning,PCS phase voltage imbalance high: 8.6; PCS phase current imbalance high: 25.9,8.6,25.9,1.2,1.7,0.0,1.0,3.0,242.4,233.8,242.1,12.2,38.1,28.4,857.2,29.5,49.85,0.0,18.1,48.8,856.0,27.8,27.8,48.8,100.0,3301.0,3298.0,25.6,24.6,24.9,20000.0,856.4,0,0
1150640,2026-08-17T05:18:05.628673+00:00,external_ems_2,bess_2,good,0.4312,warning,PCS phase voltage imbalance high: 8.6; PCS phase current imbalance high: 25.9,8.6,25.9,1.2,1.7,0.0,1.0,3.0,242.4,233.8,242.1,12.2,38.1,28.4,857.2,29.5,49.85,0.0,18.1,48.8,856.0,27.8,27.8,48.8,100.0,3301.0,3298.0,25.6,24.6,24.9,20000.0,856.4,0,0
1150642,2026-08-17T05:18:06.618579+00:00,external_ems_2,bess_2,good,0.4312,warning,PCS phase voltage imbalance high: 8.6; PCS phase current imbalance high: 25.9,8.6,25.9,1.2,1.7,0.0,1.0,3.0,242.4,233.8,242.1,12.2,38.1,28.4,857.2,29.5,49.85,0.0,18.1,48.8,856.0,27.8,27.8,48.8,100.0,3301.0,3298.0,25.6,24.6,24.9,20000.0,856.4,0,0
1150644,2026-08-17T05:18:07.618581+00:00,external_ems_2,bess_2,good,0.4312,warning,PCS phase voltage imbalance high: 8.6; PCS phase current imbalance high: 25.9,8.6,25.9,1.2,1.7,0.0,1.0,3.0,242.4,233.8,242.1,12.2,38.1,28.4,857.2,29.5,49.85,0.0,18.1,48.8,856.0,27.8,27.8,48.8,100.0,3301.0,3298.0,25.6,24.6,24.9,20000.0,856.4,0,0
1150788,2026-08-17T05:19:19.618574+00:00,external_ems_2,bess_2,good,0.6055,warning,PCS phase voltage imbalance high: 6.1; PCS phase current imbalance high: 9.1; PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 57.2,6.1,9.1,5.8,57.2,0.0,0.9,1.0,231.8,225.7,231.7,31.1,35.6,26.5,855.6,28.7,49.81,0.0,17.9,48.8,861.4,-28.5,-28.6,48.8,100.0,3315.0,3314.0,25.5,24.6,24.9,20000.0,856.4,0,0
1150790,2026-08-17T05:19:20.618577+00:00,external_ems_2,bess_2,good,0.6055,warning,PCS phase voltage imbalance high: 6.1; PCS phase current imbalance high: 9.1; PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 57.2,6.1,9.1,5.8,57.2,0.0,0.9,1.0,231.8,225.7,231.7,31.1,35.6,26.5,855.6,28.7,49.81,0.0,17.9,48.8,861.4,-28.5,-28.6,48.8,100.0,3315.0,3314.0,25.5,24.6,24.9,20000.0,856.4,0,0
1150792,2026-08-17T05:19:21.629139+00:00,external_ems_2,bess_2,good,0.6055,warning,PCS phase voltage imbalance high: 6.1; PCS phase current imbalance high: 9.1; PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 57.2,6.1,9.1,5.8,57.2,0.0,0.9,1.0,231.8,225.7,231.7,31.1,35.6,26.5,855.6,28.7,49.81,0.0,17.9,48.8,861.4,-28.5,-28.6,48.8,100.0,3315.0,3314.0,25.5,24.6,24.9,20000.0,856.4,0,0
1150794,2026-08-17T05:19:22.619492+00:00,external_ems_2,bess_2,good,0.6055,warning,PCS phase voltage imbalance high: 6.1; PCS phase current imbalance high: 9.1; PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 57.2,6.1,9.1,5.8,57.2,0.0,0.9,1.0,231.8,225.7,231.7,31.1,35.6,26.5,855.6,28.7,49.81,0.0,17.9,48.8,861.4,-28.5,-28.6,48.8,100.0,3315.0,3314.0,25.5,24.6,24.9,20000.0,856.4,0,0
1150796,2026-08-17T05:19:23.618826+00:00,external_ems_2,bess_2,good,0.4057,warning,PCS phase voltage imbalance high: 6.0; PCS DC current and BMS current mismatch: 45.2,6.0,5.9,4.7,45.2,0.0,0.9,1.0,222.6,216.9,222.9,19.5,24.2,18.3,856.7,16.7,49.84,0.0,13.6,48.8,861.4,-28.5,-28.6,48.8,100.0,3315.0,3314.0,25.5,24.6,24.9,20000.0,856.4,0,0
1150798,2026-08-17T05:19:24.618578+00:00,external_ems_2,bess_2,good,0.4057,warning,PCS phase voltage imbalance high: 6.0; PCS DC current and BMS current mismatch: 45.2,6.0,5.9,4.7,45.2,0.0,0.9,1.0,222.6,216.9,222.9,19.5,24.2,18.3,856.7,16.7,49.84,0.0,13.6,48.8,861.4,-28.5,-28.6,48.8,100.0,3315.0,3314.0,25.5,24.6,24.9,20000.0,856.4,0,0
1151036,2026-08-17T05:21:23.618828+00:00,external_ems_2,bess_2,good,0.6106,warning,PCS phase voltage imbalance high: 7.0; PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 57.4,7.0,5.2,6.1,57.4,0.0,1.0,3.0,225.5,218.5,225.3,18.7,22.9,17.7,857.0,13.1,49.89,0.0,4.4,48.8,863.1,-44.3,-44.7,48.8,100.0,3317.0,3314.0,25.5,24.5,24.9,20000.0,856.4,0,0
1151038,2026-08-17T05:21:24.618577+00:00,external_ems_2,bess_2,good,0.6106,warning,PCS phase voltage imbalance high: 7.0; PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 57.4,7.0,5.2,6.1,57.4,0.0,1.0,3.0,225.5,218.5,225.3,18.7,22.9,17.7,857.0,13.1,49.89,0.0,4.4,48.8,863.1,-44.3,-44.7,48.8,100.0,3317.0,3314.0,25.5,24.5,24.9,20000.0,856.4,0,0
1151744,2026-08-17T05:27:17.618569+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 61.0,0.4,2.0,7.1,61.0,0.0,1.0,2.0,220.3,220.0,220.4,31.5,29.7,29.5,855.0,18.8,49.81,0.0,18.2,48.8,862.1,-42.2,-42.2,48.8,100.0,3317.0,3315.0,25.4,24.4,24.7,20000.0,856.4,0,0
1151746,2026-08-17T05:27:18.629619+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 61.0,0.4,2.0,7.1,61.0,0.0,1.0,2.0,220.3,220.0,220.4,31.5,29.7,29.5,855.0,18.8,49.81,0.0,18.2,48.8,862.1,-42.2,-42.2,48.8,100.0,3317.0,3315.0,25.4,24.4,24.7,20000.0,856.4,0,0
1153414,2026-08-17T05:41:12.618571+00:00,external_ems_2,bess_2,good,0.6522,warning,PCS phase voltage imbalance high: 5.3; PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 63.3,5.3,2.9,6.5,63.3,0.0,0.9,2.0,227.9,223.5,228.8,12.4,13.8,10.9,861.6,6.3,49.93,0.0,2.5,50.4,868.1,-57.0,-56.8,50.4,100.0,3342.0,3340.0,25.6,24.7,25.0,20000.0,856.4,0,0
1153416,2026-08-17T05:41:13.629717+00:00,external_ems_2,bess_2,good,0.6522,warning,PCS phase voltage imbalance high: 5.3; PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 63.3,5.3,2.9,6.5,63.3,0.0,0.9,2.0,227.9,223.5,228.8,12.4,13.8,10.9,861.6,6.3,49.93,0.0,2.5,50.4,868.1,-57.0,-56.8,50.4,100.0,3342.0,3340.0,25.6,24.7,25.0,20000.0,856.4,0,0
1153892,2026-08-17T05:45:11.630435+00:00,external_ems_2,bess_2,good,0.6648,warning,PCS DC voltage and BMS voltage mismatch: 8.4; PCS DC current and BMS current mismatch: 79.1,1.8,4.4,8.4,79.1,0.0,1.0,2.0,222.6,221.0,222.8,38.5,39.2,34.8,855.3,32.2,49.78,0.0,19.1,50.4,863.7,-46.9,-45.5,50.4,100.0,3323.0,3321.0,25.6,24.6,24.9,20000.0,856.4,0,0
1153894,2026-08-17T05:45:12.618580+00:00,external_ems_2,bess_2,good,0.6648,warning,PCS DC voltage and BMS voltage mismatch: 8.4; PCS DC current and BMS current mismatch: 79.1,1.8,4.4,8.4,79.1,0.0,1.0,2.0,222.6,221.0,222.8,38.5,39.2,34.8,855.3,32.2,49.78,0.0,19.1,50.4,863.7,-46.9,-45.5,50.4,100.0,3323.0,3321.0,25.6,24.6,24.9,20000.0,856.4,0,0
1154350,2026-08-17T05:49:00.629149+00:00,external_ems_2,bess_2,good,0.5436,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 53.6,0.2,1.7,5.7,53.6,0.0,1.2,1.0,237.3,237.3,237.5,19.2,17.5,17.8,856.4,14.0,49.89,0.0,6.2,50.4,862.1,-39.6,-38.7,50.4,100.0,3316.0,3315.0,25.6,24.4,24.8,20000.0,856.4,0,0
1154352,2026-08-17T05:49:01.618592+00:00,external_ems_2,bess_2,good,0.5436,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 53.6,0.2,1.7,5.7,53.6,0.0,1.2,1.0,237.3,237.3,237.5,19.2,17.5,17.8,856.4,14.0,49.89,0.0,6.2,50.4,862.1,-39.6,-38.7,50.4,100.0,3316.0,3315.0,25.6,24.4,24.8,20000.0,856.4,0,0
1154354,2026-08-17T05:49:02.618585+00:00,external_ems_2,bess_2,good,0.5436,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 53.6,0.2,1.7,5.7,53.6,0.0,1.2,1.0,237.3,237.3,237.5,19.2,17.5,17.8,856.4,14.0,49.89,0.0,6.2,50.4,862.1,-39.6,-38.7,50.4,100.0,3316.0,3315.0,25.6,24.4,24.8,20000.0,856.4,0,0
1154356,2026-08-17T05:49:03.629078+00:00,external_ems_2,bess_2,good,0.5436,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 53.6,0.2,1.7,5.7,53.6,0.0,1.2,1.0,237.3,237.3,237.5,19.2,17.5,17.8,856.4,14.0,49.89,0.0,6.2,50.4,862.1,-39.6,-38.7,50.4,100.0,3316.0,3315.0,25.6,24.4,24.8,20000.0,856.4,0,0
1154362,2026-08-17T05:49:06.629138+00:00,external_ems_2,bess_2,good,0.594,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 57.0,0.5,0.2,5.1,57.0,0.0,1.1,2.0,245.3,244.9,245.4,68.9,69.0,69.1,862.8,-45.7,50.31,0.0,-45.9,50.4,857.7,11.3,9.2,50.4,100.0,3303.0,3301.0,25.5,24.4,24.8,20000.0,856.4,0,0
1154364,2026-08-17T05:49:07.618575+00:00,external_ems_2,bess_2,good,0.594,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 57.0,0.5,0.2,5.1,57.0,0.0,1.1,2.0,245.3,244.9,245.4,68.9,69.0,69.1,862.8,-45.7,50.31,0.0,-45.9,50.4,857.7,11.3,9.2,50.4,100.0,3303.0,3301.0,25.5,24.4,24.8,20000.0,856.4,0,0
1154366,2026-08-17T05:49:08.618573+00:00,external_ems_2,bess_2,good,0.594,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 57.0,0.5,0.2,5.1,57.0,0.0,1.1,2.0,245.3,244.9,245.4,68.9,69.0,69.1,862.8,-45.7,50.31,0.0,-45.9,50.4,857.7,11.3,9.2,50.4,100.0,3303.0,3301.0,25.5,24.4,24.8,20000.0,856.4,0,0
1154368,2026-08-17T05:49:09.629804+00:00,external_ems_2,bess_2,good,0.594,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 57.0,0.5,0.2,5.1,57.0,0.0,1.1,2.0,245.3,244.9,245.4,68.9,69.0,69.1,862.8,-45.7,50.31,0.0,-45.9,50.4,857.7,11.3,9.2,50.4,100.0,3303.0,3301.0,25.5,24.4,24.8,20000.0,856.4,0,0
1154370,2026-08-17T05:49:10.618575+00:00,external_ems_2,bess_2,good,0.594,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 57.0,0.5,0.2,5.1,57.0,0.0,1.1,2.0,245.3,244.9,245.4,68.9,69.0,69.1,862.8,-45.7,50.31,0.0,-45.9,50.4,857.7,11.3,9.2,50.4,100.0,3303.0,3301.0,25.5,24.4,24.8,20000.0,856.4,0,0
1154830,2026-08-17T05:53:00.618580+00:00,external_ems_2,bess_2,good,0.4137,warning,PCS DC current and BMS current mismatch: 45.8,0.9,1.1,4.7,45.8,0.0,1.1,3.0,236.3,237.2,237.2,25.9,24.8,25.4,858.0,-2.3,50.02,0.0,-11.0,50.4,862.7,-48.1,-47.4,50.4,100.0,3317.0,3314.0,25.5,24.4,24.7,20000.0,856.4,0,0
1154832,2026-08-17T05:53:01.629263+00:00,external_ems_2,bess_2,good,0.4137,warning,PCS DC current and BMS current mismatch: 45.8,0.9,1.1,4.7,45.8,0.0,1.1,3.0,236.3,237.2,237.2,25.9,24.8,25.4,858.0,-2.3,50.02,0.0,-11.0,50.4,862.7,-48.1,-47.4,50.4,100.0,3317.0,3314.0,25.5,24.4,24.7,20000.0,856.4,0,0
1154834,2026-08-17T05:53:02.619724+00:00,external_ems_2,bess_2,good,0.4137,warning,PCS DC current and BMS current mismatch: 45.8,0.9,1.1,4.7,45.8,0.0,1.1,3.0,236.3,237.2,237.2,25.9,24.8,25.4,858.0,-2.3,50.02,0.0,-11.0,50.4,862.7,-48.1,-47.4,50.4,100.0,3317.0,3314.0,25.5,24.4,24.7,20000.0,856.4,0,0
1154836,2026-08-17T05:53:03.619441+00:00,external_ems_2,bess_2,good,0.4137,warning,PCS DC current and BMS current mismatch: 45.8,0.9,1.1,4.7,45.8,0.0,1.1,3.0,236.3,237.2,237.2,25.9,24.8,25.4,858.0,-2.3,50.02,0.0,-11.0,50.4,862.7,-48.1,-47.4,50.4,100.0,3317.0,3314.0,25.5,24.4,24.7,20000.0,856.4,0,0
1154838,2026-08-17T05:53:04.619103+00:00,external_ems_2,bess_2,good,0.4137,warning,PCS DC current and BMS current mismatch: 45.8,0.9,1.1,4.7,45.8,0.0,1.1,3.0,236.3,237.2,237.2,25.9,24.8,25.4,858.0,-2.3,50.02,0.0,-11.0,50.4,862.7,-48.1,-47.4,50.4,100.0,3317.0,3314.0,25.5,24.4,24.7,20000.0,856.4,0,0
1154840,2026-08-17T05:53:05.630288+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 63.4,0.3,1.5,6.7,63.4,0.0,1.1,3.0,226.6,226.6,226.9,22.4,20.9,21.0,856.0,15.3,49.86,0.0,6.9,50.4,862.7,-48.1,-47.4,50.4,100.0,3317.0,3314.0,25.5,24.4,24.7,20000.0,856.4,0,0
1154842,2026-08-17T05:53:06.618619+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 63.4,0.3,1.5,6.7,63.4,0.0,1.1,3.0,226.6,226.6,226.9,22.4,20.9,21.0,856.0,15.3,49.86,0.0,6.9,50.4,862.7,-48.1,-47.4,50.4,100.0,3317.0,3314.0,25.5,24.4,24.7,20000.0,856.4,0,0
1155068,2026-08-17T05:54:59.618813+00:00,external_ems_2,bess_2,good,0.481,warning,PCS DC current and BMS current mismatch: 50.0,0.2,0.4,4.7,50.0,0.0,1.0,2.0,255.1,254.9,255.0,67.3,67.5,67.1,862.8,-56.1,50.35,0.0,-19.3,49.9,858.1,-6.1,-2.0,49.9,100.0,3300.0,3298.0,25.4,24.4,24.7,20000.0,856.4,0,0
1155070,2026-08-17T05:55:00.629270+00:00,external_ems_2,bess_2,good,0.481,warning,PCS DC current and BMS current mismatch: 50.0,0.2,0.4,4.7,50.0,0.0,1.0,1.0,255.1,254.9,255.0,67.3,67.5,67.1,862.8,-56.1,50.35,0.0,-19.3,49.9,858.1,-6.1,-2.0,49.9,100.0,3293.0,3292.0,25.4,24.4,24.7,20000.0,856.4,0,0
1155072,2026-08-17T05:55:01.618595+00:00,external_ems_2,bess_2,good,0.6607,warning,PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 80.8,0.2,0.4,7.8,80.8,0.0,1.0,1.0,255.1,254.9,255.0,67.3,67.5,67.1,862.8,-56.1,50.35,0.0,-19.3,49.9,855.0,24.7,26.3,49.9,100.0,3293.0,3292.0,25.4,24.4,24.7,20000.0,856.4,0,0
1155074,2026-08-17T05:55:02.629890+00:00,external_ems_2,bess_2,good,0.6607,warning,PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 80.8,0.2,0.4,7.8,80.8,0.0,1.0,1.0,255.1,254.9,255.0,67.3,67.5,67.1,862.8,-56.1,50.35,0.0,-19.3,49.9,855.0,24.7,26.3,49.9,100.0,3293.0,3292.0,25.4,24.4,24.7,20000.0,856.4,0,0
1155076,2026-08-17T05:55:03.618580+00:00,external_ems_2,bess_2,good,0.6607,warning,PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 80.8,0.2,0.4,7.8,80.8,0.0,1.0,1.0,255.1,254.9,255.0,67.3,67.5,67.1,862.8,-56.1,50.35,0.0,-19.3,49.9,855.0,24.7,26.3,49.9,100.0,3293.0,3292.0,25.4,24.4,24.7,20000.0,856.4,0,0
1155078,2026-08-17T05:55:04.618573+00:00,external_ems_2,bess_2,good,0.6607,warning,PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 80.8,0.2,0.4,7.8,80.8,0.0,1.0,1.0,255.1,254.9,255.0,67.3,67.5,67.1,862.8,-56.1,50.35,0.0,-19.3,49.9,855.0,24.7,26.3,49.9,100.0,3293.0,3292.0,25.4,24.4,24.7,20000.0,856.4,0,0
1155538,2026-08-17T05:58:54.619128+00:00,external_ems_2,bess_2,good,0.4826,warning,PCS DC current and BMS current mismatch: 50.1,0.2,0.4,4.9,50.1,0.0,1.1,2.0,257.8,257.7,257.9,44.4,44.8,44.4,860.3,-31.4,50.18,0.0,-33.0,49.9,855.4,18.7,19.0,49.9,100.0,3297.0,3295.0,25.4,24.3,24.7,20000.0,856.4,0,0
1155540,2026-08-17T05:58:55.629403+00:00,external_ems_2,bess_2,good,0.4826,warning,PCS DC current and BMS current mismatch: 50.1,0.2,0.4,4.9,50.1,0.0,1.1,2.0,257.8,257.7,257.9,44.4,44.8,44.4,860.3,-31.4,50.18,0.0,-33.0,49.9,855.4,18.7,19.0,49.9,100.0,3297.0,3295.0,25.4,24.3,24.7,20000.0,856.4,0,0
1155542,2026-08-17T05:58:56.618569+00:00,external_ems_2,bess_2,good,0.4826,warning,PCS DC current and BMS current mismatch: 50.1,0.2,0.4,4.9,50.1,0.0,1.1,2.0,257.8,257.7,257.9,44.4,44.8,44.4,860.3,-31.4,50.18,0.0,-33.0,49.9,855.4,18.7,19.0,49.9,100.0,3297.0,3295.0,25.4,24.3,24.7,20000.0,856.4,0,0
1155544,2026-08-17T05:58:57.629217+00:00,external_ems_2,bess_2,good,0.4826,warning,PCS DC current and BMS current mismatch: 50.1,0.2,0.4,4.9,50.1,0.0,1.1,2.0,257.8,257.7,257.9,44.4,44.8,44.4,860.3,-31.4,50.18,0.0,-33.0,49.9,855.4,18.7,19.0,49.9,100.0,3297.0,3295.0,25.4,24.3,24.7,20000.0,856.4,0,0
1155766,2026-08-17T06:00:48.618603+00:00,external_ems_2,bess_2,good,0.4437,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 47.5,0.3,1.7,5.4,47.5,0.0,1.1,2.0,232.0,232.3,232.3,24.7,23.0,23.0,854.0,20.0,49.82,0.0,17.3,49.9,859.4,-27.5,-27.1,49.9,100.0,3292.0,3290.0,25.4,24.3,24.6,20000.0,856.4,0,0
1155768,2026-08-17T06:00:49.618579+00:00,external_ems_2,bess_2,good,0.4437,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 47.5,0.3,1.7,5.4,47.5,0.0,1.1,2.0,232.0,232.3,232.3,24.7,23.0,23.0,854.0,20.0,49.82,0.0,17.3,49.9,859.4,-27.5,-27.1,49.9,100.0,3292.0,3290.0,25.4,24.3,24.6,20000.0,856.4,0,0
1155770,2026-08-17T06:00:50.618568+00:00,external_ems_2,bess_2,good,0.4437,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 47.5,0.3,1.7,5.4,47.5,0.0,1.1,2.0,232.0,232.3,232.3,24.7,23.0,23.0,854.0,20.0,49.82,0.0,17.3,49.9,859.4,-27.5,-27.1,49.9,100.0,3292.0,3290.0,25.4,24.3,24.6,20000.0,856.4,0,0
1155772,2026-08-17T06:00:51.629137+00:00,external_ems_2,bess_2,good,0.4437,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 47.5,0.3,1.7,5.4,47.5,0.0,1.1,2.0,232.0,232.3,232.3,24.7,23.0,23.0,854.0,20.0,49.82,0.0,17.3,49.9,859.4,-27.5,-27.1,49.9,100.0,3292.0,3290.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156018,2026-08-17T06:02:54.618999+00:00,external_ems_2,bess_2,good,0.6469,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 63.3,0.4,0.9,5.8,63.3,0.0,1.1,2.0,246.4,246.2,246.6,67.9,68.5,68.8,862.2,-55.2,50.34,0.0,-49.2,49.9,856.4,8.1,7.9,49.9,100.0,3301.0,3299.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156020,2026-08-17T06:02:55.618656+00:00,external_ems_2,bess_2,good,0.6469,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 63.3,0.4,0.9,5.8,63.3,0.0,1.1,2.0,246.4,246.2,246.6,67.9,68.5,68.8,862.2,-55.2,50.34,0.0,-49.2,49.9,856.4,8.1,7.9,49.9,100.0,3301.0,3299.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156022,2026-08-17T06:02:56.629401+00:00,external_ems_2,bess_2,good,0.6469,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 63.3,0.4,0.9,5.8,63.3,0.0,1.1,2.0,246.4,246.2,246.6,67.9,68.5,68.8,862.2,-55.2,50.34,0.0,-49.2,49.9,856.4,8.1,7.9,49.9,100.0,3301.0,3299.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156024,2026-08-17T06:02:57.619050+00:00,external_ems_2,bess_2,good,0.6469,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 63.3,0.4,0.9,5.8,63.3,0.0,1.1,2.0,246.4,246.2,246.6,67.9,68.5,68.8,862.2,-55.2,50.34,0.0,-49.2,49.9,856.4,8.1,7.9,49.9,100.0,3301.0,3299.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156244,2026-08-17T06:04:47.618564+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,0.5,1.1,4.7,43.0,0.0,1.0,1.0,249.7,250.1,249.6,12.7,11.6,11.7,855.4,7.8,49.94,0.0,-2.5,49.5,860.1,-35.2,-35.7,49.5,100.0,3307.0,3306.0,25.3,24.3,24.6,20000.0,856.4,0,0
1156246,2026-08-17T06:04:48.629361+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,0.5,1.1,4.7,43.0,0.0,1.0,1.0,249.7,250.1,249.6,12.7,11.6,11.7,855.4,7.8,49.94,0.0,-2.5,49.5,860.1,-35.2,-35.7,49.5,100.0,3307.0,3306.0,25.3,24.3,24.6,20000.0,856.4,0,0
1156248,2026-08-17T06:04:49.619319+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,0.5,1.1,4.7,43.0,0.0,1.0,1.0,249.7,250.1,249.6,12.7,11.6,11.7,855.4,7.8,49.94,0.0,-2.5,49.5,860.1,-35.2,-35.7,49.5,100.0,3307.0,3306.0,25.3,24.3,24.6,20000.0,856.4,0,0
1156250,2026-08-17T06:04:50.618566+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,0.5,1.1,4.7,43.0,0.0,1.0,1.0,249.7,250.1,249.6,12.7,11.6,11.7,855.4,7.8,49.94,0.0,-2.5,49.5,860.1,-35.2,-35.7,49.5,100.0,3307.0,3306.0,25.3,24.3,24.6,20000.0,856.4,0,0
1156252,2026-08-17T06:04:51.629249+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,0.5,1.1,4.7,43.0,0.0,1.0,1.0,249.7,250.1,249.6,12.7,11.6,11.7,855.4,7.8,49.94,0.0,-2.5,49.5,860.1,-35.2,-35.7,49.5,100.0,3307.0,3306.0,25.3,24.3,24.6,20000.0,856.4,0,0
1156254,2026-08-17T06:04:52.618587+00:00,external_ems_2,bess_2,good,0.3864,warning,PCS DC current and BMS current mismatch: 44.1,0.4,1.8,4.6,44.1,0.0,1.0,1.0,231.3,231.7,231.7,21.4,19.9,19.6,855.5,8.9,49.88,0.0,9.9,49.5,860.1,-35.2,-35.7,49.5,100.0,3307.0,3306.0,25.3,24.3,24.6,20000.0,856.4,0,0
1156256,2026-08-17T06:04:53.618533+00:00,external_ems_2,bess_2,good,0.3864,warning,PCS DC current and BMS current mismatch: 44.1,0.4,1.8,4.6,44.1,0.0,1.0,1.0,231.3,231.7,231.7,21.4,19.9,19.6,855.5,8.9,49.88,0.0,9.9,49.5,860.1,-35.2,-35.7,49.5,100.0,3307.0,3306.0,25.3,24.3,24.6,20000.0,856.4,0,0
1156724,2026-08-17T06:08:47.624726+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 67.2,0.2,0.5,7.3,67.2,0.0,1.1,2.0,253.9,253.9,254.1,57.6,57.9,57.4,860.7,-39.9,50.3,0.0,-43.2,49.5,853.4,27.3,27.0,49.5,100.0,3285.0,3283.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156726,2026-08-17T06:08:48.618614+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 67.2,0.2,0.5,7.3,67.2,0.0,1.1,2.0,253.9,253.9,254.1,57.6,57.9,57.4,860.7,-39.9,50.3,0.0,-43.2,49.5,853.4,27.3,27.0,49.5,100.0,3285.0,3283.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156728,2026-08-17T06:08:49.618578+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 67.2,0.2,0.5,7.3,67.2,0.0,1.1,2.0,253.9,253.9,254.1,57.6,57.9,57.4,860.7,-39.9,50.3,0.0,-43.2,49.5,853.4,27.3,27.0,49.5,100.0,3285.0,3283.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156730,2026-08-17T06:08:50.629000+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 67.2,0.2,0.5,7.3,67.2,0.0,1.1,2.0,253.9,253.9,254.1,57.6,57.9,57.4,860.7,-39.9,50.3,0.0,-43.2,49.5,853.4,27.3,27.0,49.5,100.0,3285.0,3283.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156870,2026-08-17T06:10:00.618623+00:00,external_ems_2,bess_2,good,0.4775,warning,PCS phase current imbalance high: 28.1,0.5,28.1,1.4,2.7,0.0,1.1,2.0,225.6,225.7,226.1,38.7,37.6,10.6,854.3,4.0,49.9,0.0,10.2,49.5,855.7,1.3,1.0,49.5,100.0,3296.0,3294.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156950,2026-08-17T06:10:40.618566+00:00,external_ems_2,bess_2,good,0.5669,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 55.1,0.3,3.0,5.6,55.1,0.0,1.1,2.0,229.4,229.1,229.4,30.9,29.3,27.9,853.1,26.9,49.83,0.0,15.0,49.5,858.7,-28.2,-28.4,49.5,100.0,3306.0,3304.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156952,2026-08-17T06:10:41.629193+00:00,external_ems_2,bess_2,good,0.5669,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 55.1,0.3,3.0,5.6,55.1,0.0,1.1,2.0,229.4,229.1,229.4,30.9,29.3,27.9,853.1,26.9,49.83,0.0,15.0,49.5,858.7,-28.2,-28.4,49.5,100.0,3306.0,3304.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156954,2026-08-17T06:10:42.619106+00:00,external_ems_2,bess_2,good,0.5669,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 55.1,0.3,3.0,5.6,55.1,0.0,1.1,2.0,229.4,229.1,229.4,30.9,29.3,27.9,853.1,26.9,49.83,0.0,15.0,49.5,858.7,-28.2,-28.4,49.5,100.0,3306.0,3304.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156956,2026-08-17T06:10:43.618575+00:00,external_ems_2,bess_2,good,0.5669,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 55.1,0.3,3.0,5.6,55.1,0.0,1.1,2.0,229.4,229.1,229.4,30.9,29.3,27.9,853.1,26.9,49.83,0.0,15.0,49.5,858.7,-28.2,-28.4,49.5,100.0,3306.0,3304.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156958,2026-08-17T06:10:44.618578+00:00,external_ems_2,bess_2,good,0.5669,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 55.1,0.3,3.0,5.6,55.1,0.0,1.1,2.0,229.4,229.1,229.4,30.9,29.3,27.9,853.1,26.9,49.83,0.0,15.0,49.5,858.7,-28.2,-28.4,49.5,100.0,3306.0,3304.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157202,2026-08-17T06:12:46.618581+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 68.2,2.8,5.8,0.2,68.2,0.0,1.1,1.0,243.8,241.6,244.4,76.9,73.3,79.1,854.8,-55.3,49.86,0.0,9.8,49.1,855.0,12.9,13.1,49.1,100.0,3296.0,3295.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157204,2026-08-17T06:12:47.628729+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 68.2,2.8,5.8,0.2,68.2,0.0,1.1,1.0,243.8,241.6,244.4,76.9,73.3,79.1,854.8,-55.3,49.86,0.0,9.8,49.1,855.0,12.9,13.1,49.1,100.0,3296.0,3295.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157206,2026-08-17T06:12:48.618581+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 68.2,2.8,5.8,0.2,68.2,0.0,1.1,1.0,243.8,241.6,244.4,76.9,73.3,79.1,854.8,-55.3,49.86,0.0,9.8,49.1,855.0,12.9,13.1,49.1,100.0,3296.0,3295.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157208,2026-08-17T06:12:49.618585+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 68.2,2.8,5.8,0.2,68.2,0.0,1.1,1.0,243.8,241.6,244.4,76.9,73.3,79.1,854.8,-55.3,49.86,0.0,9.8,49.1,855.0,12.9,13.1,49.1,100.0,3296.0,3295.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157428,2026-08-17T06:14:39.630822+00:00,external_ems_2,bess_2,good,0.388,warning,PCS DC current and BMS current mismatch: 44.2,1.1,3.8,4.6,44.2,0.0,1.1,2.0,243.0,242.4,243.5,20.8,17.0,20.4,856.5,-5.2,50.02,0.0,-10.6,49.1,861.1,-49.4,-50.1,49.1,100.0,3313.0,3311.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157430,2026-08-17T06:14:40.618793+00:00,external_ems_2,bess_2,good,0.388,warning,PCS DC current and BMS current mismatch: 44.2,1.1,3.8,4.6,44.2,0.0,1.1,2.0,243.0,242.4,243.5,20.8,17.0,20.4,856.5,-5.2,50.02,0.0,-10.6,49.1,861.1,-49.4,-50.1,49.1,100.0,3313.0,3311.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157432,2026-08-17T06:14:41.618578+00:00,external_ems_2,bess_2,good,0.388,warning,PCS DC current and BMS current mismatch: 44.2,1.1,3.8,4.6,44.2,0.0,1.1,2.0,243.0,242.4,243.5,20.8,17.0,20.4,856.5,-5.2,50.02,0.0,-10.6,49.1,861.1,-49.4,-50.1,49.1,100.0,3313.0,3311.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157434,2026-08-17T06:14:42.628828+00:00,external_ems_2,bess_2,good,0.388,warning,PCS DC current and BMS current mismatch: 44.2,1.1,3.8,4.6,44.2,0.0,1.1,2.0,243.0,242.4,243.5,20.8,17.0,20.4,856.5,-5.2,50.02,0.0,-10.6,49.1,861.1,-49.4,-50.1,49.1,100.0,3313.0,3311.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157436,2026-08-17T06:14:43.618910+00:00,external_ems_2,bess_2,good,0.388,warning,PCS DC current and BMS current mismatch: 44.2,1.1,3.8,4.6,44.2,0.0,1.1,2.0,243.0,242.4,243.5,20.8,17.0,20.4,856.5,-5.2,50.02,0.0,-10.6,49.1,861.1,-49.4,-50.1,49.1,100.0,3313.0,3311.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157438,2026-08-17T06:14:44.629598+00:00,external_ems_2,bess_2,good,0.6634,warning,PCS DC voltage and BMS voltage mismatch: 8.2; PCS DC current and BMS current mismatch: 70.9,1.8,3.8,8.2,70.9,0.0,1.1,2.0,219.8,218.1,219.9,34.5,35.7,31.9,852.9,21.5,49.79,0.0,21.5,49.1,861.1,-49.4,-50.1,49.1,100.0,3313.0,3311.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157440,2026-08-17T06:14:45.618576+00:00,external_ems_2,bess_2,good,0.6634,warning,PCS DC voltage and BMS voltage mismatch: 8.2; PCS DC current and BMS current mismatch: 70.9,1.8,3.8,8.2,70.9,0.0,1.1,2.0,219.8,218.1,219.9,34.5,35.7,31.9,852.9,21.5,49.79,0.0,21.5,49.1,861.1,-49.4,-50.1,49.1,100.0,3290.0,3288.0,25.4,24.3,24.6,20000.0,856.4,0,0
1158134,2026-08-17T06:20:32.618568+00:00,external_ems_2,bess_2,good,0.6621,warning,PCS DC voltage and BMS voltage mismatch: 8.0; PCS DC current and BMS current mismatch: 72.3,4.1,3.7,8.0,72.3,0.0,1.3,2.0,232.0,228.0,232.1,25.7,27.0,23.3,852.7,20.6,49.85,0.0,11.4,49.1,860.7,-51.7,-52.2,49.1,100.0,3312.0,3310.0,25.4,24.1,24.5,20000.0,856.4,0,0
1158136,2026-08-17T06:20:33.618572+00:00,external_ems_2,bess_2,good,0.6621,warning,PCS DC voltage and BMS voltage mismatch: 8.0; PCS DC current and BMS current mismatch: 72.3,4.1,3.7,8.0,72.3,0.0,1.3,2.0,232.0,228.0,232.1,25.7,27.0,23.3,852.7,20.6,49.85,0.0,11.4,49.1,860.7,-51.7,-52.2,49.1,100.0,3312.0,3310.0,25.4,24.1,24.5,20000.0,856.4,0,0
1158138,2026-08-17T06:20:34.629905+00:00,external_ems_2,bess_2,good,0.6621,warning,PCS DC voltage and BMS voltage mismatch: 8.0; PCS DC current and BMS current mismatch: 72.3,4.1,3.7,8.0,72.3,0.0,1.3,2.0,232.0,228.0,232.1,25.7,27.0,23.3,852.7,20.6,49.85,0.0,11.4,49.1,860.7,-51.7,-52.2,49.1,100.0,3312.0,3310.0,25.4,24.1,24.5,20000.0,856.4,0,0
1158140,2026-08-17T06:20:35.619315+00:00,external_ems_2,bess_2,good,0.6621,warning,PCS DC voltage and BMS voltage mismatch: 8.0; PCS DC current and BMS current mismatch: 72.3,4.1,3.7,8.0,72.3,0.0,1.3,2.0,232.0,228.0,232.1,25.7,27.0,23.3,852.7,20.6,49.85,0.0,11.4,49.1,860.7,-51.7,-52.2,49.1,100.0,3312.0,3310.0,25.4,24.1,24.5,20000.0,856.4,0,0
1158142,2026-08-17T06:20:36.618574+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 65.7,4.2,3.6,7.2,65.7,0.0,1.3,2.0,227.2,223.5,227.7,22.0,23.9,20.3,853.5,14.0,49.85,0.0,9.6,49.1,860.7,-51.7,-52.2,49.1,100.0,3312.0,3310.0,25.4,24.1,24.5,20000.0,856.4,0,0
1158144,2026-08-17T06:20:37.629071+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 65.7,4.2,3.6,7.2,65.7,0.0,1.3,2.0,227.2,223.5,227.7,22.0,23.9,20.3,853.5,14.0,49.85,0.0,9.6,49.1,860.7,-51.7,-52.2,49.1,100.0,3312.0,3310.0,25.4,24.1,24.5,20000.0,856.4,0,0
1158370,2026-08-17T06:22:30.629352+00:00,external_ems_2,bess_2,good,0.3661,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 42.7,0.9,3.0,5.3,42.7,0.0,1.2,2.0,256.2,255.3,256.2,46.7,43.8,46.8,858.7,-31.0,50.24,0.0,-38.3,48.7,853.4,11.7,11.3,48.7,100.0,3286.0,3284.0,25.3,24.1,24.5,20000.0,856.4,0,0
1158372,2026-08-17T06:22:31.618999+00:00,external_ems_2,bess_2,good,0.3661,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 42.7,0.9,3.0,5.3,42.7,0.0,1.2,2.0,256.2,255.3,256.2,46.7,43.8,46.8,858.7,-31.0,50.24,0.0,-38.3,48.7,853.4,11.7,11.3,48.7,100.0,3286.0,3284.0,25.3,24.1,24.5,20000.0,856.4,0,0
1158384,2026-08-17T06:22:37.629021+00:00,external_ems_2,bess_2,good,0.553,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 54.1,1.4,1.8,5.9,54.1,0.0,1.2,3.0,235.8,234.4,235.5,12.3,12.5,10.7,854.5,8.4,49.91,0.0,2.2,48.7,860.4,-45.7,-47.0,48.7,100.0,3315.0,3312.0,25.3,24.1,24.5,20000.0,856.4,0,0
