id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1179538,2026-08-17T09:18:54.618577+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.3,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.6,-0.3,49.95,0.0,0.0,66.7,868.1,0.0,0.1,66.7,100.0,3343.0,3342.0,25.7,24.4,24.8,20000.0,856.4,3,0
1179540,2026-08-17T09:18:55.629635+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.3,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.6,-0.3,49.95,0.0,0.0,66.7,868.1,0.0,0.1,66.7,100.0,3343.0,3342.0,25.7,24.4,24.8,20000.0,856.4,3,0
1179542,2026-08-17T09:18:56.618561+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.3,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.6,-0.3,49.95,0.0,0.0,66.7,868.1,0.0,0.1,66.7,100.0,3343.0,3342.0,25.7,24.4,24.8,20000.0,856.4,3,0
1179544,2026-08-17T09:18:57.629696+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.0,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.6,0.0,49.95,0.0,0.0,66.7,868.1,0.0,0.1,66.7,100.0,3343.0,3342.0,25.7,24.4,24.8,20000.0,856.4,3,0
1179546,2026-08-17T09:18:58.618585+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.0,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.6,0.0,49.95,0.0,0.0,66.7,868.1,0.0,0.1,66.7,100.0,3343.0,3342.0,25.7,24.4,24.8,20000.0,856.4,3,0
1179548,2026-08-17T09:18:59.618562+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.0,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.6,0.0,49.95,0.0,0.0,66.7,868.1,0.0,0.1,66.7,100.0,3343.0,3342.0,25.7,24.4,24.8,20000.0,856.4,3,0
1179550,2026-08-17T09:19:00.628672+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.0,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.6,0.0,49.95,0.0,0.0,66.7,868.1,0.0,0.1,66.7,100.0,3343.0,3342.0,25.7,24.4,24.8,20000.0,856.4,3,0
1179552,2026-08-17T09:19:01.619604+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.0,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.6,0.0,49.95,0.0,0.0,66.7,868.1,0.0,0.1,66.7,100.0,3343.0,3342.0,25.7,24.4,24.8,20000.0,856.4,3,0
1179554,2026-08-17T09:19:02.618581+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.0,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.6,0.0,49.95,0.0,0.0,66.7,868.1,0.0,0.1,66.7,100.0,3343.0,3342.0,25.7,24.4,24.8,20000.0,856.4,3,0
1179556,2026-08-17T09:19:03.618566+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.1,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.6,-0.1,49.95,0.0,0.0,66.7,868.1,0.0,0.1,66.7,100.0,3343.0,3342.0,25.7,24.4,24.8,20000.0,856.4,3,0
1179558,2026-08-17T09:19:04.618561+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.1,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.6,-0.1,49.95,0.0,0.0,66.7,868.1,0.0,0.1,66.7,100.0,3343.0,3342.0,25.7,24.4,24.8,20000.0,856.4,3,0
1179560,2026-08-17T09:19:05.629614+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.1,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.6,-0.1,49.95,0.0,0.0,66.7,868.1,0.0,0.1,66.7,100.0,3343.0,3342.0,25.7,24.4,24.7,20000.0,856.4,3,0
1179562,2026-08-17T09:19:06.618579+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.1,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.6,-0.1,49.95,0.0,0.0,66.7,868.1,0.0,0.1,66.7,100.0,3343.0,3342.0,25.7,24.4,24.7,20000.0,856.4,3,0
1179564,2026-08-17T09:19:07.628707+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.1,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.6,-0.1,49.95,0.0,0.0,66.7,868.1,0.0,0.1,66.7,100.0,3343.0,3342.0,25.7,24.4,24.7,20000.0,856.4,3,0
1179566,2026-08-17T09:19:08.619127+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.1,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.6,-0.1,49.95,0.0,0.0,66.7,868.1,0.0,0.1,66.7,100.0,3343.0,3342.0,25.7,24.4,24.7,20000.0,856.4,3,0
1179568,2026-08-17T09:19:09.618684+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.1,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.6,-0.1,49.95,0.0,0.0,66.7,868.1,0.0,0.1,66.7,100.0,3343.0,3342.0,25.7,24.4,24.7,20000.0,856.4,3,0
1180414,2026-08-17T09:26:12.628660+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 75.2,2.3,3.0,7.6,75.2,0.0,1.4,2.0,220.5,218.2,220.4,25.0,26.3,23.3,863.8,33.4,49.81,0.0,22.9,66.7,871.4,-41.8,-42.6,66.7,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,856.4,0,0
1180416,2026-08-17T09:26:13.618574+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 75.2,2.3,3.0,7.6,75.2,0.0,1.4,2.0,220.5,218.2,220.4,25.0,26.3,23.3,863.8,33.4,49.81,0.0,22.9,66.7,871.4,-41.8,-42.6,66.7,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,856.4,0,0
1180872,2026-08-17T09:30:01.618575+00:00,external_ems_2,bess_2,good,0.3672,warning,PCS DC current and BMS current mismatch: 42.9,1.9,1.5,4.4,42.9,0.0,1.4,2.0,241.1,239.2,241.0,16.2,14.7,15.3,866.0,5.7,49.94,0.0,4.9,66.4,870.4,-37.2,-37.1,66.4,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,856.4,0,0
1180874,2026-08-17T09:30:02.628707+00:00,external_ems_2,bess_2,good,0.3672,warning,PCS DC current and BMS current mismatch: 42.9,1.9,1.5,4.4,42.9,0.0,1.4,2.0,241.1,239.2,241.0,16.2,14.7,15.3,866.0,5.7,49.94,0.0,4.9,66.4,870.4,-37.2,-37.1,66.4,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,856.4,0,0
1180876,2026-08-17T09:30:03.618574+00:00,external_ems_2,bess_2,good,0.3672,warning,PCS DC current and BMS current mismatch: 42.9,1.9,1.5,4.4,42.9,0.0,1.4,2.0,241.1,239.2,241.0,16.2,14.7,15.3,866.0,5.7,49.94,0.0,4.9,66.4,870.4,-37.2,-37.1,66.4,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,856.4,0,0
1180878,2026-08-17T09:30:04.628674+00:00,external_ems_2,bess_2,good,0.3672,warning,PCS DC current and BMS current mismatch: 42.9,1.9,1.5,4.4,42.9,0.0,1.4,2.0,241.1,239.2,241.0,16.2,14.7,15.3,866.0,5.7,49.94,0.0,4.9,66.4,870.4,-37.2,-37.1,66.4,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,856.4,0,0
1180880,2026-08-17T09:30:05.618619+00:00,external_ems_2,bess_2,good,0.3672,warning,PCS DC current and BMS current mismatch: 42.9,1.9,1.5,4.4,42.9,0.0,1.4,2.0,241.1,239.2,241.0,16.2,14.7,15.3,866.0,5.7,49.94,0.0,4.9,66.4,870.4,-37.2,-37.1,66.4,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,856.4,0,0
1180882,2026-08-17T09:30:06.618578+00:00,external_ems_2,bess_2,good,0.6497,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 62.2,2.6,3.6,6.2,62.2,0.0,1.4,2.0,218.3,216.4,219.0,34.9,35.8,32.2,864.2,25.0,49.79,0.0,20.3,66.4,870.4,-37.2,-37.1,66.4,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,856.4,0,0
1180884,2026-08-17T09:30:07.629411+00:00,external_ems_2,bess_2,good,0.6497,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 62.2,2.6,3.6,6.2,62.2,0.0,1.4,2.0,218.3,216.4,219.0,34.9,35.8,32.2,864.2,25.0,49.79,0.0,20.3,66.4,870.4,-37.2,-37.1,66.4,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,856.4,0,0
1181122,2026-08-17T09:32:06.618582+00:00,external_ems_2,bess_2,good,0.6552,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 64.6,0.4,1.6,7.0,64.6,0.0,1.4,2.0,238.6,239.0,238.6,12.3,10.7,10.8,866.1,5.2,49.94,0.0,1.4,66.4,873.1,-59.4,-58.4,66.4,100.0,3359.0,3357.0,25.6,24.2,24.6,20000.0,856.4,0,0
1181124,2026-08-17T09:32:07.628862+00:00,external_ems_2,bess_2,good,0.6552,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 64.6,0.4,1.6,7.0,64.6,0.0,1.4,2.0,238.6,239.0,238.6,12.3,10.7,10.8,866.1,5.2,49.94,0.0,1.4,66.4,873.1,-59.4,-58.4,66.4,100.0,3359.0,3357.0,25.6,24.2,24.6,20000.0,856.4,0,0
1181595,2026-08-17T09:36:03.629651+00:00,external_ems_1,bess_1,good,0.3977,warning,PCS phase voltage imbalance high: 20.5,20.5,0.2,2.3,0.1,0.1,1.9,1.0,224.6,245.1,242.7,0.8,0.6,0.6,867.1,-0.1,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1181597,2026-08-17T09:36:04.619638+00:00,external_ems_1,bess_1,good,0.3977,warning,PCS phase voltage imbalance high: 20.5,20.5,0.2,2.3,0.1,0.1,1.9,1.0,224.6,245.1,242.7,0.8,0.6,0.6,867.1,-0.1,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1181599,2026-08-17T09:36:05.618966+00:00,external_ems_1,bess_1,good,0.3977,warning,PCS phase voltage imbalance high: 20.5,20.5,0.2,2.3,0.1,0.1,1.9,1.0,224.6,245.1,242.7,0.8,0.6,0.6,867.1,-0.1,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1181601,2026-08-17T09:36:06.629115+00:00,external_ems_1,bess_1,good,0.3977,warning,PCS phase voltage imbalance high: 20.5,20.5,0.2,2.3,0.1,0.1,1.9,1.0,224.6,245.1,242.7,0.8,0.6,0.6,867.1,-0.1,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1181603,2026-08-17T09:36:07.618567+00:00,external_ems_1,bess_1,good,0.3977,warning,PCS phase voltage imbalance high: 20.5,20.5,0.2,2.3,0.1,0.1,1.9,1.0,224.6,245.1,242.7,0.8,0.6,0.6,867.1,-0.1,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1181605,2026-08-17T09:36:08.628878+00:00,external_ems_1,bess_1,good,0.3977,warning,PCS phase voltage imbalance high: 20.5,20.5,0.2,2.3,0.1,0.1,1.9,1.0,224.6,245.1,242.7,0.8,0.6,0.6,867.1,-0.1,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1181618,2026-08-17T09:36:14.619030+00:00,external_ems_2,bess_2,good,0.5102,warning,PCS phase voltage imbalance high: 16.8; PCS phase current imbalance high: 18.5; PCS DC current and BMS current mismatch: 49.6,16.8,18.5,4.9,49.6,0.0,1.4,2.0,235.1,251.9,251.4,53.4,71.9,71.7,875.0,-48.2,50.32,0.0,-47.1,66.4,870.1,1.4,1.2,66.4,100.0,3350.0,3348.0,25.7,24.3,24.7,20000.0,856.4,0,0
1181620,2026-08-17T09:36:15.618891+00:00,external_ems_2,bess_2,good,0.5102,warning,PCS phase voltage imbalance high: 16.8; PCS phase current imbalance high: 18.5; PCS DC current and BMS current mismatch: 49.6,16.8,18.5,4.9,49.6,0.0,1.4,2.0,235.1,251.9,251.4,53.4,71.9,71.7,875.0,-48.2,50.32,0.0,-47.1,66.4,870.1,1.4,1.2,66.4,100.0,3350.0,3348.0,25.7,24.3,24.7,20000.0,856.4,0,0
1181622,2026-08-17T09:36:16.618708+00:00,external_ems_2,bess_2,good,0.5102,warning,PCS phase voltage imbalance high: 16.8; PCS phase current imbalance high: 18.5; PCS DC current and BMS current mismatch: 49.6,16.8,18.5,4.9,49.6,0.0,1.4,2.0,235.1,251.9,251.4,53.4,71.9,71.7,875.0,-48.2,50.32,0.0,-47.1,66.4,870.1,1.4,1.2,66.4,100.0,3350.0,3348.0,25.7,24.3,24.7,20000.0,856.4,0,0
1181624,2026-08-17T09:36:17.629518+00:00,external_ems_2,bess_2,good,0.5102,warning,PCS phase voltage imbalance high: 16.8; PCS phase current imbalance high: 18.5; PCS DC current and BMS current mismatch: 49.6,16.8,18.5,4.9,49.6,0.0,1.4,2.0,235.1,251.9,251.4,53.4,71.9,71.7,875.0,-48.2,50.32,0.0,-47.1,66.4,870.1,1.4,1.2,66.4,100.0,3350.0,3348.0,25.7,24.3,24.7,20000.0,856.4,0,0
1181626,2026-08-17T09:36:18.619076+00:00,external_ems_2,bess_2,good,0.5102,warning,PCS phase voltage imbalance high: 16.8; PCS phase current imbalance high: 18.5; PCS DC current and BMS current mismatch: 49.6,16.8,18.5,4.9,49.6,0.0,1.4,2.0,235.1,251.9,251.4,53.4,71.9,71.7,875.0,-48.2,50.32,0.0,-47.1,66.4,870.1,1.4,1.2,66.4,100.0,3350.0,3348.0,25.7,24.3,24.7,20000.0,856.4,0,0
1181754,2026-08-17T09:37:22.630708+00:00,external_ems_2,bess_2,good,0.411,warning,PCS phase voltage imbalance high: 20.5; PCS phase current imbalance high: 16.7,20.5,16.7,1.0,17.0,0.0,1.5,2.0,231.1,251.6,251.1,27.6,10.9,10.9,866.4,7.9,49.9,0.0,6.1,66.4,865.4,24.9,26.0,66.4,100.0,3332.0,3330.0,25.7,24.2,24.7,20000.0,856.4,0,0
1181756,2026-08-17T09:37:23.618588+00:00,external_ems_2,bess_2,good,0.411,warning,PCS phase voltage imbalance high: 20.5; PCS phase current imbalance high: 16.7,20.5,16.7,1.0,17.0,0.0,1.5,2.0,231.1,251.6,251.1,27.6,10.9,10.9,866.4,7.9,49.9,0.0,6.1,66.4,865.4,24.9,26.0,66.4,100.0,3332.0,3330.0,25.7,24.2,24.7,20000.0,856.4,0,0
1181758,2026-08-17T09:37:24.629330+00:00,external_ems_2,bess_2,good,0.411,warning,PCS phase voltage imbalance high: 20.5; PCS phase current imbalance high: 16.7,20.5,16.7,0.3,2.2,0.0,1.4,2.0,231.1,251.6,251.1,27.6,10.9,10.9,866.4,7.9,49.9,0.0,6.1,66.4,866.7,5.7,5.8,66.4,100.0,3338.0,3336.0,25.7,24.3,24.7,20000.0,856.4,0,0
1181760,2026-08-17T09:37:25.618585+00:00,external_ems_2,bess_2,good,0.411,warning,PCS phase voltage imbalance high: 20.5; PCS phase current imbalance high: 16.7,20.5,16.7,0.3,2.2,0.0,1.4,2.0,231.1,251.6,251.1,27.6,10.9,10.9,866.4,7.9,49.9,0.0,6.1,66.4,866.7,5.7,5.8,66.4,100.0,3338.0,3336.0,25.7,24.3,24.7,20000.0,856.4,0,0
1181762,2026-08-17T09:37:26.618578+00:00,external_ems_2,bess_2,good,0.411,warning,PCS phase voltage imbalance high: 20.5; PCS phase current imbalance high: 16.7,20.5,16.7,0.3,2.2,0.0,1.4,2.0,231.1,251.6,251.1,27.6,10.9,10.9,866.4,7.9,49.9,0.0,6.1,66.4,866.7,5.7,5.8,66.4,100.0,3338.0,3336.0,25.7,24.3,24.7,20000.0,856.4,0,0
1181764,2026-08-17T09:37:27.629114+00:00,external_ems_2,bess_2,good,0.411,warning,PCS phase voltage imbalance high: 20.5; PCS phase current imbalance high: 16.7,20.5,16.7,0.3,2.2,0.0,1.4,2.0,231.1,251.6,251.1,27.6,10.9,10.9,866.4,7.9,49.9,0.0,6.1,66.4,866.7,5.7,5.8,66.4,100.0,3338.0,3336.0,25.7,24.3,24.7,20000.0,856.4,0,0
1181792,2026-08-17T09:37:41.619531+00:00,external_ems_2,bess_2,good,0.3592,warning,PCS phase voltage imbalance high: 18.5; PCS phase current imbalance high: 16.4,18.5,16.4,0.4,2.1,0.0,1.5,1.0,228.3,246.8,245.4,27.1,10.8,10.7,866.3,9.3,49.94,0.0,6.0,66.4,866.7,7.2,6.9,66.4,100.0,3338.0,3337.0,25.7,24.2,24.7,20000.0,856.4,0,0
1181794,2026-08-17T09:37:42.618575+00:00,external_ems_2,bess_2,good,0.3592,warning,PCS phase voltage imbalance high: 18.5; PCS phase current imbalance high: 16.4,18.5,16.4,0.4,2.1,0.0,1.5,1.0,228.3,246.8,245.4,27.1,10.8,10.7,866.3,9.3,49.94,0.0,6.0,66.4,866.7,7.2,6.9,66.4,100.0,3334.0,3333.0,25.7,24.2,24.7,20000.0,856.4,0,0
1181796,2026-08-17T09:37:43.628682+00:00,external_ems_2,bess_2,good,0.3592,warning,PCS phase voltage imbalance high: 18.5; PCS phase current imbalance high: 16.4,18.5,16.4,1.6,14.3,0.0,1.5,1.0,228.3,246.8,245.4,27.1,10.8,10.7,866.3,9.3,49.94,0.0,6.0,66.4,864.7,23.6,23.6,66.4,100.0,3334.0,3333.0,25.7,24.2,24.7,20000.0,856.4,0,0
1181798,2026-08-17T09:37:44.618663+00:00,external_ems_2,bess_2,good,0.3592,warning,PCS phase voltage imbalance high: 18.5; PCS phase current imbalance high: 16.4,18.5,16.4,1.6,14.3,0.0,1.5,1.0,228.3,246.8,245.4,27.1,10.8,10.7,866.3,9.3,49.94,0.0,6.0,66.4,864.7,23.6,23.6,66.4,100.0,3334.0,3333.0,25.7,24.2,24.7,20000.0,856.4,0,0
1181800,2026-08-17T09:37:45.628775+00:00,external_ems_2,bess_2,good,0.3592,warning,PCS phase voltage imbalance high: 18.5; PCS phase current imbalance high: 16.4,18.5,16.4,1.6,14.3,0.0,1.5,1.0,228.3,246.8,245.4,27.1,10.8,10.7,866.3,9.3,49.94,0.0,6.0,66.4,864.7,23.6,23.6,66.4,100.0,3334.0,3333.0,25.7,24.2,24.7,20000.0,856.4,0,0
1181802,2026-08-17T09:37:46.618604+00:00,external_ems_2,bess_2,good,0.3592,warning,PCS phase voltage imbalance high: 18.5; PCS phase current imbalance high: 16.4,18.5,16.4,1.6,14.3,0.0,1.5,1.0,228.3,246.8,245.4,27.1,10.8,10.7,866.3,9.3,49.94,0.0,6.0,66.4,864.7,23.6,23.6,66.4,100.0,3334.0,3333.0,25.7,24.2,24.7,20000.0,856.4,0,0
1181804,2026-08-17T09:37:47.629128+00:00,external_ems_2,bess_2,good,0.3761,warning,PCS phase voltage imbalance high: 19.1; PCS phase current imbalance high: 17.4,19.1,17.4,1.7,15.5,0.0,1.5,1.0,231.6,250.7,249.8,28.1,10.7,10.7,866.4,8.1,49.94,0.0,1.5,66.4,864.7,23.6,23.6,66.4,100.0,3334.0,3333.0,25.7,24.2,24.7,20000.0,856.4,0,0
1181806,2026-08-17T09:37:48.619444+00:00,external_ems_2,bess_2,good,0.3761,warning,PCS phase voltage imbalance high: 19.1; PCS phase current imbalance high: 17.4,19.1,17.4,1.7,15.5,0.0,1.5,1.0,231.6,250.7,249.8,28.1,10.7,10.7,866.4,8.1,49.94,0.0,1.5,66.4,864.7,23.6,23.6,66.4,100.0,3334.0,3333.0,25.7,24.2,24.7,20000.0,856.4,0,0
1181808,2026-08-17T09:37:49.618677+00:00,external_ems_2,bess_2,good,0.3761,warning,PCS phase voltage imbalance high: 19.1; PCS phase current imbalance high: 17.4,19.1,17.4,1.0,6.7,0.0,1.4,1.0,231.6,250.7,249.8,28.1,10.7,10.7,866.4,8.1,49.94,0.0,1.5,66.4,867.4,1.4,1.3,66.4,100.0,3339.0,3338.0,25.6,24.2,24.6,20000.0,856.4,0,0
1181810,2026-08-17T09:37:50.618578+00:00,external_ems_2,bess_2,good,0.3761,warning,PCS phase voltage imbalance high: 19.1; PCS phase current imbalance high: 17.4,19.1,17.4,1.0,6.7,0.0,1.4,1.0,231.6,250.7,249.8,28.1,10.7,10.7,866.4,8.1,49.94,0.0,1.5,66.4,867.4,1.4,1.3,66.4,100.0,3339.0,3338.0,25.6,24.2,24.6,20000.0,856.4,0,0
1181812,2026-08-17T09:37:51.629405+00:00,external_ems_2,bess_2,good,0.3761,warning,PCS phase voltage imbalance high: 19.1; PCS phase current imbalance high: 17.4,19.1,17.4,1.0,6.7,0.0,1.4,1.0,231.6,250.7,249.8,28.1,10.7,10.7,866.4,8.1,49.94,0.0,1.5,66.4,867.4,1.4,1.3,66.4,100.0,3339.0,3338.0,25.6,24.2,24.6,20000.0,856.4,0,0
1181814,2026-08-17T09:37:52.618572+00:00,external_ems_2,bess_2,good,0.3761,warning,PCS phase voltage imbalance high: 19.1; PCS phase current imbalance high: 17.4,19.1,17.4,1.0,6.7,0.0,1.4,1.0,231.6,250.7,249.8,28.1,10.7,10.7,866.4,8.1,49.94,0.0,1.5,66.4,867.4,1.4,1.3,66.4,100.0,3339.0,3338.0,25.6,24.2,24.6,20000.0,856.4,0,0
1181866,2026-08-17T09:38:18.618654+00:00,external_ems_2,bess_2,good,0.4061,warning,PCS DC voltage and BMS voltage mismatch: 8.2,0.2,2.0,8.2,3.0,0.0,1.4,2.0,209.9,209.7,209.7,32.5,30.5,30.7,865.9,-53.9,49.87,0.0,18.8,66.4,874.1,-56.9,-56.8,66.4,100.0,3365.0,3363.0,25.6,24.2,24.6,20000.0,856.4,0,0
1181868,2026-08-17T09:38:19.629413+00:00,external_ems_2,bess_2,good,0.6634,warning,PCS DC voltage and BMS voltage mismatch: 8.2; PCS DC current and BMS current mismatch: 74.1,0.2,2.0,8.2,74.1,0.0,1.4,2.0,209.9,209.7,209.7,32.5,30.5,30.7,865.9,17.2,49.87,0.0,18.8,66.4,874.1,-56.9,-56.8,66.4,100.0,3365.0,3363.0,25.6,24.2,24.6,20000.0,856.4,0,0
1182098,2026-08-17T09:40:14.628723+00:00,external_ems_2,bess_2,good,0.5081,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 51.6,0.8,1.0,5.2,51.6,0.0,1.4,1.0,246.0,246.8,246.7,24.9,23.9,24.4,867.6,-1.5,50.05,0.0,-22.6,66.4,872.8,-53.1,-52.7,66.4,100.0,3356.0,3355.0,25.6,24.2,24.6,20000.0,856.4,0,0
1182100,2026-08-17T09:40:15.618572+00:00,external_ems_2,bess_2,good,0.5081,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 51.6,0.8,1.0,5.2,51.6,0.0,1.4,1.0,246.0,246.8,246.7,24.9,23.9,24.4,867.6,-1.5,50.05,0.0,-22.6,66.4,872.8,-53.1,-52.7,66.4,100.0,3356.0,3355.0,25.6,24.2,24.6,20000.0,856.4,0,0
1182102,2026-08-17T09:40:16.629342+00:00,external_ems_2,bess_2,good,0.5081,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 51.6,0.8,1.0,5.2,51.6,0.0,1.4,1.0,246.0,246.8,246.7,24.9,23.9,24.4,867.6,-1.5,50.05,0.0,-22.6,66.4,872.8,-53.1,-52.7,66.4,100.0,3356.0,3355.0,25.6,24.2,24.6,20000.0,856.4,0,0
1182104,2026-08-17T09:40:17.619206+00:00,external_ems_2,bess_2,good,0.5081,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 51.6,0.8,1.0,5.2,51.6,0.0,1.4,1.0,246.0,246.8,246.7,24.9,23.9,24.4,867.6,-1.5,50.05,0.0,-22.6,66.4,872.8,-53.1,-52.7,66.4,100.0,3356.0,3355.0,25.6,24.2,24.6,20000.0,856.4,0,0
1182130,2026-08-17T09:40:30.618578+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 61.0,0.6,1.6,7.1,61.0,0.0,1.4,2.0,233.8,234.4,233.8,12.4,10.8,10.8,867.0,4.0,49.94,0.0,1.4,66.4,874.1,-57.0,-57.0,66.4,100.0,3365.0,3363.0,25.6,24.2,24.6,20000.0,856.4,0,0
1182132,2026-08-17T09:40:31.629037+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 61.0,0.6,1.6,7.1,61.0,0.0,1.4,2.0,233.8,234.4,233.8,12.4,10.8,10.8,867.0,4.0,49.94,0.0,1.4,66.4,874.1,-57.0,-57.0,66.4,100.0,3365.0,3363.0,25.6,24.2,24.6,20000.0,856.4,0,0
1182358,2026-08-17T09:42:24.618569+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,1.0,3.2,4.9,43.0,0.0,1.5,1.0,254.1,253.1,254.1,58.1,54.9,58.1,871.6,-40.3,50.32,0.0,-46.8,66.4,866.7,2.7,2.0,66.4,100.0,3334.0,3333.0,25.6,24.1,24.6,20000.0,856.4,0,0
1182360,2026-08-17T09:42:25.629211+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,1.0,3.2,4.9,43.0,0.0,1.5,1.0,254.1,253.1,254.1,58.1,54.9,58.1,871.6,-40.3,50.32,0.0,-46.8,66.4,866.7,2.7,2.0,66.4,100.0,3334.0,3333.0,25.6,24.1,24.6,20000.0,856.4,0,0
1182370,2026-08-17T09:42:30.618607+00:00,external_ems_2,bess_2,good,0.4874,warning,PCS DC current and BMS current mismatch: 50.4,3.9,2.5,4.6,50.4,0.0,1.5,3.0,227.9,224.0,227.8,12.5,13.4,10.9,866.8,10.0,49.93,0.0,2.3,66.4,871.4,-40.4,-38.6,66.4,100.0,3359.0,3356.0,25.6,24.1,24.6,20000.0,856.4,0,0
1182372,2026-08-17T09:42:31.618569+00:00,external_ems_2,bess_2,good,0.4874,warning,PCS DC current and BMS current mismatch: 50.4,3.9,2.5,4.6,50.4,0.0,1.5,3.0,227.9,224.0,227.8,12.5,13.4,10.9,866.8,10.0,49.93,0.0,2.3,66.4,871.4,-40.4,-38.6,66.4,100.0,3359.0,3356.0,25.6,24.1,24.6,20000.0,856.4,0,0
1182944,2026-08-17T09:47:17.629101+00:00,external_ems_2,bess_2,good,0.394,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 44.1,1.1,3.6,6.1,44.1,0.0,1.4,2.0,244.7,243.9,245.0,21.3,17.7,21.1,864.7,1.3,49.93,0.0,-5.7,66.4,870.8,-42.8,-42.1,66.4,100.0,3350.0,3348.0,25.5,24.1,24.5,20000.0,856.4,0,0
1182946,2026-08-17T09:47:18.618622+00:00,external_ems_2,bess_2,good,0.394,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 44.1,1.1,3.6,6.1,44.1,0.0,1.4,2.0,244.7,243.9,245.0,21.3,17.7,21.1,864.7,1.3,49.93,0.0,-5.7,66.4,870.8,-42.8,-42.1,66.4,100.0,3350.0,3348.0,25.5,24.1,24.5,20000.0,856.4,0,0
1182948,2026-08-17T09:47:19.618589+00:00,external_ems_2,bess_2,good,0.394,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 44.1,1.1,3.6,6.1,44.1,0.0,1.4,2.0,244.7,243.9,245.0,21.3,17.7,21.1,864.7,1.3,49.93,0.0,-5.7,66.4,870.8,-42.8,-42.1,66.4,100.0,3350.0,3348.0,25.5,24.1,24.5,20000.0,856.4,0,0
1182950,2026-08-17T09:47:20.628720+00:00,external_ems_2,bess_2,good,0.394,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 44.1,1.1,3.6,6.1,44.1,0.0,1.4,2.0,244.7,243.9,245.0,21.3,17.7,21.1,864.7,1.3,49.93,0.0,-5.7,66.4,870.8,-42.8,-42.1,66.4,100.0,3350.0,3348.0,25.5,24.1,24.5,20000.0,856.4,0,0
1184319,2026-08-17T09:58:45.618583+00:00,external_ems_1,bess_1,good,0.6855,warning,PCS phase voltage imbalance high: 15.0; PCS fault or alarm flags active: 1.0,15.0,0.3,2.3,0.1,0.1,2.0,1.0,250.1,235.1,236.4,0.9,0.6,0.6,867.1,-0.1,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1184321,2026-08-17T09:58:46.629281+00:00,external_ems_1,bess_1,good,0.6855,warning,PCS phase voltage imbalance high: 15.0; PCS fault or alarm flags active: 1.0,15.0,0.3,2.3,0.1,0.1,2.0,1.0,250.1,235.1,236.4,0.9,0.6,0.6,867.1,-0.1,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1184323,2026-08-17T09:58:47.618585+00:00,external_ems_1,bess_1,good,0.6855,warning,PCS phase voltage imbalance high: 15.0; PCS fault or alarm flags active: 1.0,15.0,0.3,2.6,0.1,0.1,2.0,1.0,250.1,235.1,236.4,0.9,0.6,0.6,867.1,-0.1,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1184325,2026-08-17T09:58:48.628790+00:00,external_ems_1,bess_1,good,0.6855,warning,PCS phase voltage imbalance high: 15.0; PCS fault or alarm flags active: 1.0,15.0,0.3,2.6,0.1,0.1,2.0,1.0,250.1,235.1,236.4,0.9,0.6,0.6,867.1,-0.1,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1184327,2026-08-17T09:58:49.618574+00:00,external_ems_1,bess_1,good,0.6855,warning,PCS phase voltage imbalance high: 15.0; PCS fault or alarm flags active: 1.0,15.0,0.3,2.6,0.1,0.1,2.0,1.0,250.1,235.1,236.4,0.9,0.6,0.6,867.1,-0.1,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1184329,2026-08-17T09:58:50.618579+00:00,external_ems_1,bess_1,good,0.6855,warning,PCS phase voltage imbalance high: 15.0; PCS fault or alarm flags active: 1.0,15.0,0.3,2.6,0.1,0.1,2.0,1.0,250.1,235.1,236.4,0.9,0.6,0.6,867.1,-0.1,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1184331,2026-08-17T09:58:51.618584+00:00,external_ems_1,bess_1,good,0.681,warning,PCS phase voltage imbalance high: 12.3; PCS fault or alarm flags active: 1.0,12.3,0.2,2.6,0.0,0.1,2.0,1.0,234.2,233.8,221.9,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1184333,2026-08-17T09:58:52.618573+00:00,external_ems_1,bess_1,good,0.681,warning,PCS phase voltage imbalance high: 12.3; PCS fault or alarm flags active: 1.0,12.3,0.2,2.6,0.0,0.1,2.0,1.0,234.2,233.8,221.9,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1184335,2026-08-17T09:58:53.618571+00:00,external_ems_1,bess_1,good,0.681,warning,PCS phase voltage imbalance high: 12.3; PCS fault or alarm flags active: 1.0,12.3,0.2,2.3,0.0,0.1,2.0,1.0,234.2,233.8,221.9,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1184337,2026-08-17T09:58:54.629285+00:00,external_ems_1,bess_1,good,0.681,warning,PCS phase voltage imbalance high: 12.3; PCS fault or alarm flags active: 1.0,12.3,0.2,2.3,0.0,0.1,2.0,1.0,234.2,233.8,221.9,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1184339,2026-08-17T09:58:55.619257+00:00,external_ems_1,bess_1,good,0.681,warning,PCS phase voltage imbalance high: 12.3; PCS fault or alarm flags active: 1.0,12.3,0.2,2.3,0.0,0.1,2.0,1.0,234.2,233.8,221.9,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1184341,2026-08-17T09:58:56.618593+00:00,external_ems_1,bess_1,good,0.681,warning,PCS phase voltage imbalance high: 12.3; PCS fault or alarm flags active: 1.0,12.3,0.2,2.3,0.0,0.1,2.0,1.0,234.2,233.8,221.9,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1184343,2026-08-17T09:58:57.628845+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,1.1,0.2,2.3,0.0,0.1,2.0,1.0,240.4,240.1,241.2,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1184345,2026-08-17T09:58:58.618581+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,1.1,0.2,2.3,0.0,0.1,2.0,1.0,240.4,240.1,241.2,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1184347,2026-08-17T09:58:59.618575+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,1.1,0.2,2.3,0.0,0.1,2.0,1.0,240.4,240.1,241.2,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1184349,2026-08-17T09:59:00.628852+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,1.1,0.2,2.3,0.0,0.1,2.0,1.0,240.4,240.1,241.2,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1184351,2026-08-17T09:59:01.618593+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,1.1,0.2,2.3,0.0,0.1,2.0,1.0,240.4,240.1,241.2,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1184353,2026-08-17T09:59:02.618579+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,1.1,0.2,2.3,0.0,0.1,2.0,1.0,240.4,240.1,241.2,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1184355,2026-08-17T09:59:03.628716+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,1.1,0.2,2.3,0.0,0.1,2.0,1.0,240.4,240.1,241.2,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1187009,2026-08-17T10:21:10.629414+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.4,0.2,2.7,0.1,0.1,2.0,1.0,250.2,250.5,250.1,0.8,0.6,0.6,867.2,0.1,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1187011,2026-08-17T10:21:11.619019+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.4,0.2,2.7,0.1,0.1,2.0,1.0,250.2,250.5,250.1,0.8,0.6,0.6,867.2,0.1,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1187013,2026-08-17T10:21:12.618631+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.4,0.2,2.4,0.1,0.1,2.0,1.0,250.2,250.5,250.1,0.8,0.6,0.6,867.2,0.1,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1187015,2026-08-17T10:21:13.618564+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.4,0.2,2.4,0.1,0.1,2.0,1.0,250.2,250.5,250.1,0.8,0.6,0.6,867.2,0.1,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1187016,2026-08-17T10:21:13.618564+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.0,0.0,1.4,2.0,0.3,0.3,0.2,0.7,0.8,0.7,870.0,0.0,49.95,0.0,0.0,68.3,868.4,0.0,0.5,68.3,100.0,3345.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187017,2026-08-17T10:21:14.630447+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.4,0.2,2.4,0.1,0.1,2.0,1.0,250.2,250.5,250.1,0.8,0.6,0.6,867.2,0.1,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1187018,2026-08-17T10:21:14.630447+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.0,0.0,1.4,2.0,0.3,0.3,0.2,0.7,0.8,0.7,870.0,0.0,49.95,0.0,0.0,68.3,868.4,0.0,0.5,68.3,100.0,3345.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187019,2026-08-17T10:21:15.618792+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.4,0.2,2.4,0.1,0.1,2.0,1.0,250.2,250.5,250.1,0.8,0.6,0.6,867.2,0.1,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,1,0
1187020,2026-08-17T10:21:15.618792+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.0,0.0,1.4,1.0,0.3,0.3,0.2,0.7,0.8,0.7,870.0,0.0,49.95,0.0,0.0,68.3,868.4,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187021,2026-08-17T10:21:16.629300+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.0,0.2,2.2,0.1,0.1,2.0,1.0,1.3,2.2,1.2,0.8,0.6,0.6,867.0,0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187022,2026-08-17T10:21:16.629300+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.0,0.0,1.4,1.0,0.3,0.3,0.2,0.7,0.8,0.7,870.0,0.0,49.95,0.0,0.0,68.3,868.4,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187023,2026-08-17T10:21:17.618578+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.0,0.2,2.2,0.1,0.1,2.0,1.0,1.3,2.2,1.2,0.8,0.6,0.6,867.0,0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187024,2026-08-17T10:21:17.618578+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.0,0.0,1.4,1.0,0.3,0.3,0.2,0.7,0.8,0.7,870.0,0.0,49.95,0.0,0.0,68.3,868.4,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187025,2026-08-17T10:21:18.629631+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.0,0.2,2.2,0.1,0.1,2.0,1.0,1.3,2.2,1.2,0.8,0.6,0.6,867.0,0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187026,2026-08-17T10:21:18.629631+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.0,0.0,1.4,1.0,0.3,0.3,0.2,0.7,0.8,0.7,870.0,0.0,49.95,0.0,0.0,68.3,868.4,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187027,2026-08-17T10:21:19.618892+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.0,0.2,2.2,0.1,0.1,2.0,1.0,1.3,2.2,1.2,0.8,0.6,0.6,867.0,0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187028,2026-08-17T10:21:19.618892+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.2,0.0,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,870.0,0.2,49.95,0.0,0.0,68.3,868.4,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187029,2026-08-17T10:21:20.630021+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.0,0.2,2.2,0.1,0.1,2.0,1.0,1.3,2.2,1.2,0.8,0.6,0.6,867.0,0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187030,2026-08-17T10:21:20.630021+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.2,0.0,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,870.0,0.2,49.95,0.0,0.0,68.3,868.4,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187031,2026-08-17T10:21:21.619653+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.0,0.2,2.2,0.1,0.1,2.0,1.0,1.3,2.2,1.2,0.8,0.6,0.6,867.0,0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187032,2026-08-17T10:21:21.619653+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.2,0.0,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,870.0,0.2,49.95,0.0,0.0,68.3,868.4,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187033,2026-08-17T10:21:22.618751+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.0,0.2,2.2,0.1,0.1,2.0,1.0,1.3,2.2,1.2,0.8,0.6,0.6,867.0,0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187034,2026-08-17T10:21:22.618751+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.2,0.0,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,870.0,0.2,49.95,0.0,0.0,68.3,868.4,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187035,2026-08-17T10:21:23.628957+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.2,0.0,0.1,2.0,1.0,1.3,2.2,1.1,0.8,0.6,0.6,867.0,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187036,2026-08-17T10:21:23.628957+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.2,0.0,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,870.0,0.2,49.95,0.0,0.0,68.3,868.4,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187037,2026-08-17T10:21:24.618881+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.2,0.0,0.1,2.0,1.0,1.3,2.2,1.1,0.8,0.6,0.6,867.0,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187038,2026-08-17T10:21:24.618881+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.2,0.0,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,870.0,0.2,49.95,0.0,0.0,68.3,868.4,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187039,2026-08-17T10:21:25.618608+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.5,0.0,0.1,2.0,1.0,1.3,2.2,1.1,0.8,0.6,0.6,867.0,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187040,2026-08-17T10:21:25.618608+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.2,0.0,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,870.0,0.2,49.95,0.0,0.0,68.3,868.4,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187041,2026-08-17T10:21:26.630242+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.5,0.0,0.1,2.0,1.0,1.3,2.2,1.1,0.8,0.6,0.6,867.0,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187042,2026-08-17T10:21:26.630242+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.5,0.0,0.0,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,869.9,0.0,49.95,0.0,0.0,68.3,868.4,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187043,2026-08-17T10:21:27.619787+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.5,0.0,0.1,2.0,1.0,1.3,2.2,1.1,0.8,0.6,0.6,867.0,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187044,2026-08-17T10:21:27.619787+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.5,0.0,0.0,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,869.9,0.0,49.95,0.0,0.0,68.3,868.4,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187045,2026-08-17T10:21:28.618559+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.5,0.0,0.1,2.0,1.0,1.3,2.2,1.1,0.8,0.6,0.6,867.0,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187046,2026-08-17T10:21:28.618559+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.5,0.0,0.0,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,869.9,0.0,49.95,0.0,0.0,68.3,868.4,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187047,2026-08-17T10:21:29.629527+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.0,0.2,2.5,0.1,0.1,2.0,1.0,1.3,2.2,1.2,0.8,0.6,0.6,867.0,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187048,2026-08-17T10:21:29.629527+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.5,0.0,0.0,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,869.9,0.0,49.95,0.0,0.0,68.3,868.4,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187049,2026-08-17T10:21:30.618918+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.0,0.2,2.5,0.1,0.1,2.0,1.0,1.3,2.2,1.2,0.8,0.6,0.6,867.0,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187050,2026-08-17T10:21:30.618918+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.5,0.0,0.0,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,869.9,0.0,49.95,0.0,0.0,68.3,868.4,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187051,2026-08-17T10:21:31.618575+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.0,0.2,2.2,0.1,0.1,2.0,1.0,1.3,2.2,1.2,0.8,0.6,0.6,867.0,0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187052,2026-08-17T10:21:31.618575+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.5,0.0,0.0,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,869.9,0.0,49.95,0.0,0.0,68.3,868.4,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,2,0
1187053,2026-08-17T10:21:32.618570+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.0,0.2,2.2,0.1,0.1,2.0,1.0,1.3,2.2,1.2,0.8,0.6,0.6,867.0,0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187055,2026-08-17T10:21:33.628671+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.0,0.2,2.2,0.1,0.1,2.0,1.0,1.3,2.2,1.2,0.8,0.6,0.6,867.0,0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187057,2026-08-17T10:21:34.618581+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.0,0.2,2.2,0.1,0.1,2.0,1.0,1.3,2.2,1.2,0.8,0.6,0.6,867.0,0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,2,0
1187691,2026-08-17T10:26:51.629077+00:00,external_ems_1,bess_1,good,0.4541,warning,PCS phase voltage imbalance high: 22.7,22.7,0.2,2.2,0.1,0.1,2.0,1.0,227.0,249.7,249.3,0.8,0.6,0.6,867.0,-0.1,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1190716,2026-08-17T10:52:03.618577+00:00,external_ems_2,bess_2,good,0.4501,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 47.9,0.4,0.8,5.4,47.9,0.0,1.5,2.0,258.6,258.6,259.0,23.7,22.9,23.1,869.0,-8.7,50.05,0.0,-20.5,70.0,874.4,-56.6,-56.4,70.0,100.0,3364.0,3362.0,25.5,24.0,24.4,20000.0,856.4,0,0
1190718,2026-08-17T10:52:04.618576+00:00,external_ems_2,bess_2,good,0.4501,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 47.9,0.4,0.8,5.4,47.9,0.0,1.5,2.0,258.6,258.6,259.0,23.7,22.9,23.1,869.0,-8.7,50.05,0.0,-20.5,70.0,874.4,-56.6,-56.4,70.0,100.0,3364.0,3362.0,25.5,24.0,24.4,20000.0,856.4,0,0
1190720,2026-08-17T10:52:05.618569+00:00,external_ems_2,bess_2,good,0.4501,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 47.9,0.4,0.8,5.4,47.9,0.0,1.5,2.0,258.6,258.6,259.0,23.7,22.9,23.1,869.0,-8.7,50.05,0.0,-20.5,70.0,874.4,-56.6,-56.4,70.0,100.0,3364.0,3362.0,25.5,24.0,24.4,20000.0,856.4,0,0
1190722,2026-08-17T10:52:06.629028+00:00,external_ems_2,bess_2,good,0.4501,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 47.9,0.4,0.8,5.4,47.9,0.0,1.5,2.0,258.6,258.6,259.0,23.7,22.9,23.1,869.0,-8.7,50.05,0.0,-20.5,70.0,874.4,-56.6,-56.4,70.0,100.0,3364.0,3362.0,25.5,24.0,24.4,20000.0,856.4,0,0
1190724,2026-08-17T10:52:07.618640+00:00,external_ems_2,bess_2,good,0.4501,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 47.9,0.4,0.8,5.4,47.9,0.0,1.5,2.0,258.6,258.6,259.0,23.7,22.9,23.1,869.0,-8.7,50.05,0.0,-20.5,70.0,874.4,-56.6,-56.4,70.0,100.0,3364.0,3362.0,25.5,24.0,24.4,20000.0,856.4,0,0
1190726,2026-08-17T10:52:08.630170+00:00,external_ems_2,bess_2,good,0.6697,warning,PCS DC voltage and BMS voltage mismatch: 9.1; PCS DC current and BMS current mismatch: 87.7,0.2,1.8,9.1,87.7,0.0,1.5,2.0,221.3,221.5,221.5,38.2,36.8,36.4,865.3,31.1,49.78,0.0,20.1,70.0,874.4,-56.6,-56.4,70.0,100.0,3364.0,3362.0,25.5,24.0,24.4,20000.0,856.4,0,0
1190728,2026-08-17T10:52:09.618580+00:00,external_ems_2,bess_2,good,0.6697,warning,PCS DC voltage and BMS voltage mismatch: 9.1; PCS DC current and BMS current mismatch: 87.7,0.2,1.8,9.1,87.7,0.0,1.5,2.0,221.3,221.5,221.5,38.2,36.8,36.4,865.3,31.1,49.78,0.0,20.1,70.0,874.4,-56.6,-56.4,70.0,100.0,3364.0,3362.0,25.5,24.0,24.4,20000.0,856.4,0,0
1190954,2026-08-17T10:54:02.618773+00:00,external_ems_2,bess_2,good,0.566,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 55.0,0.4,0.6,5.7,55.0,0.0,1.4,1.0,258.2,258.0,258.4,57.7,58.3,57.8,872.4,-40.3,50.3,0.0,-50.7,70.0,866.7,14.7,11.0,70.0,100.0,3336.0,3335.0,25.4,24.0,24.4,20000.0,856.4,0,0
1190956,2026-08-17T10:54:03.618563+00:00,external_ems_2,bess_2,good,0.566,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 55.0,0.4,0.6,5.7,55.0,0.0,1.4,1.0,258.2,258.0,258.4,57.7,58.3,57.8,872.4,-40.3,50.3,0.0,-50.7,70.0,866.7,14.7,11.0,70.0,100.0,3342.0,3335.0,25.4,24.0,24.4,20000.0,856.4,0,0
1190958,2026-08-17T10:54:04.628683+00:00,external_ems_2,bess_2,good,0.4233,warning,PCS DC current and BMS current mismatch: 46.4,0.4,0.6,5.0,46.4,0.0,1.4,1.0,258.2,258.0,258.4,57.7,58.3,57.8,872.4,-40.3,50.3,0.0,-50.7,70.0,867.4,6.1,6.0,70.0,100.0,3342.0,3341.0,25.4,24.0,24.4,20000.0,856.4,0,0
1190960,2026-08-17T10:54:05.619044+00:00,external_ems_2,bess_2,good,0.4233,warning,PCS DC current and BMS current mismatch: 46.4,0.4,0.6,5.0,46.4,0.0,1.4,1.0,258.2,258.0,258.4,57.7,58.3,57.8,872.4,-40.3,50.3,0.0,-50.7,70.0,867.4,6.1,6.0,70.0,100.0,3342.0,3341.0,25.4,24.0,24.4,20000.0,856.4,0,0
1190962,2026-08-17T10:54:06.618573+00:00,external_ems_2,bess_2,good,0.4233,warning,PCS DC current and BMS current mismatch: 46.4,0.4,0.6,5.0,46.4,0.0,1.4,1.0,258.2,258.0,258.4,57.7,58.3,57.8,872.4,-40.3,50.3,0.0,-50.7,70.0,867.4,6.1,6.0,70.0,100.0,3342.0,3341.0,25.4,24.0,24.4,20000.0,856.4,0,0
1190964,2026-08-17T10:54:07.618572+00:00,external_ems_2,bess_2,good,0.4233,warning,PCS DC current and BMS current mismatch: 46.4,0.4,0.6,5.0,46.4,0.0,1.4,1.0,258.2,258.0,258.4,57.7,58.3,57.8,872.4,-40.3,50.3,0.0,-50.7,70.0,867.4,6.1,6.0,70.0,100.0,3342.0,3341.0,25.4,24.0,24.4,20000.0,856.4,0,0
1191194,2026-08-17T10:56:02.618923+00:00,external_ems_2,bess_2,good,0.6614,warning,PCS DC voltage and BMS voltage mismatch: 7.9; PCS DC current and BMS current mismatch: 74.1,0.2,1.5,7.9,74.1,0.0,1.4,2.0,218.9,219.1,219.1,40.8,39.4,39.3,864.2,31.7,49.77,0.0,19.8,70.0,872.1,-42.4,-41.8,70.0,100.0,3355.0,3353.0,25.4,24.0,24.4,20000.0,856.4,0,0
1191196,2026-08-17T10:56:03.629861+00:00,external_ems_2,bess_2,good,0.6614,warning,PCS DC voltage and BMS voltage mismatch: 7.9; PCS DC current and BMS current mismatch: 74.1,0.2,1.5,7.9,74.1,0.0,1.4,2.0,218.9,219.1,219.1,40.8,39.4,39.3,864.2,31.7,49.77,0.0,19.8,70.0,872.1,-42.4,-41.8,70.0,100.0,3355.0,3353.0,25.4,24.0,24.4,20000.0,856.4,0,0
1191218,2026-08-17T10:56:14.618578+00:00,external_ems_2,bess_2,good,0.4371,warning,PCS phase current imbalance high: 26.4,0.4,26.4,0.6,3.0,0.0,1.4,1.0,228.1,228.2,228.5,37.3,10.9,11.1,866.8,4.2,49.94,0.0,1.4,70.0,867.4,1.2,1.2,70.0,100.0,3341.0,3340.0,25.4,24.0,24.4,20000.0,856.4,0,0
1191422,2026-08-17T10:57:56.618990+00:00,external_ems_2,bess_2,good,0.4866,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 50.0,0.3,0.7,5.8,50.0,0.0,1.5,1.0,258.2,258.0,258.3,54.9,55.6,55.2,871.5,-36.4,50.27,0.0,-41.2,70.0,865.7,13.6,11.7,70.0,100.0,3333.0,3332.0,25.4,23.9,24.3,20000.0,856.4,0,0
1191424,2026-08-17T10:57:57.618594+00:00,external_ems_2,bess_2,good,0.4866,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 50.0,0.3,0.7,5.8,50.0,0.0,1.5,1.0,258.2,258.0,258.3,54.9,55.6,55.2,871.5,-36.4,50.27,0.0,-41.2,70.0,865.7,13.6,11.7,70.0,100.0,3340.0,3332.0,25.4,23.9,24.3,20000.0,856.4,0,0
1191426,2026-08-17T10:57:58.618560+00:00,external_ems_2,bess_2,good,0.3528,warning,PCS DC current and BMS current mismatch: 42.0,0.3,0.7,4.4,42.0,0.0,1.5,2.0,258.2,258.0,258.3,54.9,55.6,55.2,871.5,-36.4,50.27,0.0,-41.2,70.0,867.1,5.6,5.2,70.0,100.0,3340.0,3338.0,25.4,23.9,24.3,20000.0,856.4,0,0
1191428,2026-08-17T10:57:59.618562+00:00,external_ems_2,bess_2,good,0.3528,warning,PCS DC current and BMS current mismatch: 42.0,0.3,0.7,4.4,42.0,0.0,1.5,2.0,258.2,258.0,258.3,54.9,55.6,55.2,871.5,-36.4,50.27,0.0,-41.2,70.0,867.1,5.6,5.2,70.0,100.0,3340.0,3338.0,25.4,23.9,24.3,20000.0,856.4,0,0
1191430,2026-08-17T10:58:00.629898+00:00,external_ems_2,bess_2,good,0.3528,warning,PCS DC current and BMS current mismatch: 42.0,0.3,0.7,4.4,42.0,0.0,1.5,2.0,258.2,258.0,258.3,54.9,55.6,55.2,871.5,-36.4,50.27,0.0,-41.2,70.0,867.1,5.6,5.2,70.0,100.0,3340.0,3338.0,25.4,23.9,24.3,20000.0,856.4,0,0
1191432,2026-08-17T10:58:01.618656+00:00,external_ems_2,bess_2,good,0.3528,warning,PCS DC current and BMS current mismatch: 42.0,0.3,0.7,4.4,42.0,0.0,1.5,2.0,258.2,258.0,258.3,54.9,55.6,55.2,871.5,-36.4,50.27,0.0,-41.2,70.0,867.1,5.6,5.2,70.0,100.0,3340.0,3338.0,25.4,23.9,24.3,20000.0,856.4,0,0
