id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1191652,2026-08-17T10:59:51.619130+00:00,external_ems_2,bess_2,good,0.3736,warning,PCS DC current and BMS current mismatch: 43.3,0.2,1.9,4.3,43.3,0.0,1.4,1.0,251.9,252.1,251.9,17.6,15.7,16.1,866.1,9.0,49.95,0.0,-5.4,70.0,870.4,-34.3,-34.6,70.0,100.0,3350.0,3349.0,25.3,23.9,24.3,20000.0,856.4,0,0
1191654,2026-08-17T10:59:52.618586+00:00,external_ems_2,bess_2,good,0.3736,warning,PCS DC current and BMS current mismatch: 43.3,0.2,1.9,4.3,43.3,0.0,1.4,1.0,251.9,252.1,251.9,17.6,15.7,16.1,866.1,9.0,49.95,0.0,-5.4,70.0,870.4,-34.3,-34.6,70.0,100.0,3350.0,3349.0,25.3,23.9,24.3,20000.0,856.4,0,0
1191656,2026-08-17T10:59:53.628906+00:00,external_ems_2,bess_2,good,0.3736,warning,PCS DC current and BMS current mismatch: 43.3,0.2,1.9,4.3,43.3,0.0,1.4,1.0,251.9,252.1,251.9,17.6,15.7,16.1,866.1,9.0,49.95,0.0,-5.4,70.0,870.4,-34.3,-34.6,70.0,100.0,3350.0,3349.0,25.3,23.9,24.3,20000.0,856.4,0,0
1191658,2026-08-17T10:59:54.618997+00:00,external_ems_2,bess_2,good,0.3736,warning,PCS DC current and BMS current mismatch: 43.3,0.2,1.9,4.3,43.3,0.0,1.4,1.0,251.9,252.1,251.9,17.6,15.7,16.1,866.1,9.0,49.95,0.0,-5.4,70.0,870.4,-34.3,-34.6,70.0,100.0,3350.0,3349.0,25.3,23.9,24.3,20000.0,856.4,0,0
1191660,2026-08-17T10:59:55.619001+00:00,external_ems_2,bess_2,good,0.3736,warning,PCS DC current and BMS current mismatch: 43.3,0.2,1.9,4.3,43.3,0.0,1.4,1.0,251.9,252.1,251.9,17.6,15.7,16.1,866.1,9.0,49.95,0.0,-5.4,70.0,870.4,-34.3,-34.6,70.0,100.0,3350.0,3349.0,25.3,23.9,24.3,20000.0,856.4,0,0
1191674,2026-08-17T11:00:02.630476+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 61.8,0.7,1.6,6.7,61.8,0.0,1.4,2.0,236.6,237.1,236.4,12.3,10.7,10.8,866.4,7.9,49.92,0.0,1.4,70.0,873.1,-53.9,-54.2,70.0,100.0,3362.0,3360.0,25.3,23.9,24.3,20000.0,856.4,0,0
1191676,2026-08-17T11:00:03.618569+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 61.8,0.7,1.6,6.7,61.8,0.0,1.4,2.0,236.6,237.1,236.4,12.3,10.7,10.8,866.4,7.9,49.92,0.0,1.4,70.0,873.1,-53.9,-54.2,70.0,100.0,3362.0,3360.0,25.3,23.9,24.3,20000.0,856.4,0,0
1191902,2026-08-17T11:01:56.629770+00:00,external_ems_2,bess_2,good,0.3502,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 41.8,0.3,0.7,5.1,41.8,0.0,1.4,1.0,255.3,255.2,255.5,56.7,56.9,57.4,871.5,-40.8,50.31,0.0,-45.8,70.0,866.4,1.0,2.5,70.0,100.0,3335.0,3334.0,25.3,23.9,24.3,20000.0,856.4,0,0
1191904,2026-08-17T11:01:57.618578+00:00,external_ems_2,bess_2,good,0.3502,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 41.8,0.3,0.7,5.1,41.8,0.0,1.4,1.0,255.3,255.2,255.5,56.7,56.9,57.4,871.5,-40.8,50.31,0.0,-45.8,70.0,866.4,1.0,2.5,70.0,100.0,3335.0,3333.0,25.3,23.9,24.3,20000.0,856.4,0,0
1191906,2026-08-17T11:01:58.618569+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 65.1,0.3,0.7,6.8,65.1,0.0,1.4,2.0,255.3,255.2,255.5,56.7,56.9,57.4,871.5,-40.8,50.31,0.0,-45.8,70.0,864.7,24.3,23.4,70.0,100.0,3335.0,3333.0,25.3,23.9,24.3,20000.0,856.4,0,0
1191908,2026-08-17T11:01:59.629961+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 65.1,0.3,0.7,6.8,65.1,0.0,1.4,2.0,255.3,255.2,255.5,56.7,56.9,57.4,871.5,-40.8,50.31,0.0,-45.8,70.0,864.7,24.3,23.4,70.0,100.0,3335.0,3333.0,25.3,23.9,24.3,20000.0,856.4,0,0
1191910,2026-08-17T11:02:00.618575+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 65.1,0.3,0.7,6.8,65.1,0.0,1.4,2.0,255.3,255.2,255.5,56.7,56.9,57.4,871.5,-40.8,50.31,0.0,-45.8,70.0,864.7,24.3,23.4,70.0,100.0,3335.0,3333.0,25.3,23.9,24.3,20000.0,856.4,0,0
1191912,2026-08-17T11:02:01.628702+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 65.1,0.3,0.7,6.8,65.1,0.0,1.4,2.0,255.3,255.2,255.5,56.7,56.9,57.4,871.5,-40.8,50.31,0.0,-45.8,70.0,864.7,24.3,23.4,70.0,100.0,3335.0,3333.0,25.3,23.9,24.3,20000.0,856.4,0,0
1192132,2026-08-17T11:03:51.618570+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 70.9,0.4,2.7,7.1,70.9,0.0,1.4,2.0,228.3,228.3,228.7,32.0,29.6,29.3,864.0,26.1,49.82,0.0,17.7,70.0,871.1,-44.8,-43.5,70.0,100.0,3354.0,3352.0,25.3,23.9,24.3,20000.0,856.4,0,0
1192134,2026-08-17T11:03:52.629545+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 70.9,0.4,2.7,7.1,70.9,0.0,1.4,2.0,228.3,228.3,228.7,32.0,29.6,29.3,864.0,26.1,49.82,0.0,17.7,70.0,871.1,-44.8,-43.5,70.0,100.0,3354.0,3352.0,25.3,23.9,24.3,20000.0,856.4,0,0
1192136,2026-08-17T11:03:53.618572+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 70.9,0.4,2.7,7.1,70.9,0.0,1.4,2.0,228.3,228.3,228.7,32.0,29.6,29.3,864.0,26.1,49.82,0.0,17.7,70.0,871.1,-44.8,-43.5,70.0,100.0,3354.0,3352.0,25.3,23.9,24.3,20000.0,856.4,0,0
1192138,2026-08-17T11:03:54.618520+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 70.9,0.4,2.7,7.1,70.9,0.0,1.4,2.0,228.3,228.3,228.7,32.0,29.6,29.3,864.0,26.1,49.82,0.0,17.7,70.0,871.1,-44.8,-43.5,70.0,100.0,3354.0,3352.0,25.3,23.9,24.3,20000.0,856.4,0,0
1192140,2026-08-17T11:03:55.629191+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 70.9,0.4,2.7,7.1,70.9,0.0,1.4,2.0,228.3,228.3,228.7,32.0,29.6,29.3,864.0,26.1,49.82,0.0,17.7,70.0,871.1,-44.8,-43.5,70.0,100.0,3354.0,3352.0,25.3,23.9,24.3,20000.0,856.4,0,0
1192298,2026-08-17T11:05:14.618581+00:00,external_ems_2,bess_2,good,0.6441,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 61.9,0.1,0.3,5.4,61.9,0.0,1.4,1.0,245.0,244.9,244.9,69.9,70.1,69.8,874.5,-60.7,50.36,0.0,-50.6,70.0,869.1,1.2,1.1,70.0,100.0,3348.0,3347.0,25.4,24.0,24.4,20000.0,856.4,0,0
1192300,2026-08-17T11:05:15.618585+00:00,external_ems_2,bess_2,good,0.6441,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 61.9,0.1,0.3,5.4,61.9,0.0,1.4,1.0,245.0,244.9,244.9,69.9,70.1,69.8,874.5,-60.7,50.36,0.0,-50.6,70.0,869.1,1.2,1.1,70.0,100.0,3348.0,3347.0,25.4,24.0,24.4,20000.0,856.4,0,0
1192302,2026-08-17T11:05:16.629498+00:00,external_ems_2,bess_2,good,0.6441,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 61.9,0.1,0.3,5.4,61.9,0.0,1.4,1.0,245.0,244.9,244.9,69.9,70.1,69.8,874.5,-60.7,50.36,0.0,-50.6,70.0,869.1,1.2,1.1,70.0,100.0,3348.0,3347.0,25.4,24.0,24.4,20000.0,856.4,0,0
1192304,2026-08-17T11:05:17.618576+00:00,external_ems_2,bess_2,good,0.6441,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 61.9,0.1,0.3,5.4,61.9,0.0,1.4,1.0,245.0,244.9,244.9,69.9,70.1,69.8,874.5,-60.7,50.36,0.0,-50.6,70.0,869.1,1.2,1.1,70.0,100.0,3348.0,3347.0,25.4,24.0,24.4,20000.0,856.4,0,0
1198291,2026-08-17T11:55:11.628892+00:00,external_ems_1,bess_1,good,0.4182,warning,PCS phase voltage imbalance high: 21.3,21.3,0.2,2.6,0.2,0.1,2.1,1.0,225.4,246.5,246.7,0.8,0.6,0.6,867.1,0.2,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0
1198312,2026-08-17T11:55:21.629640+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.6,0.0,0.0,1.4,1.0,0.3,0.3,0.2,0.7,0.8,0.7,871.4,0.0,49.95,0.0,0.0,74.3,869.8,0.0,0.1,74.3,100.0,3350.0,3349.0,25.4,24.0,24.4,20000.0,856.4,3,0
1198314,2026-08-17T11:55:22.618576+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.6,0.0,0.0,1.4,1.0,0.3,0.3,0.2,0.7,0.8,0.7,871.4,0.0,49.95,0.0,0.0,74.3,869.8,0.0,0.1,74.3,100.0,3350.0,3349.0,25.4,24.0,24.4,20000.0,856.4,3,0
1198316,2026-08-17T11:55:23.618560+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.6,0.0,0.0,1.4,2.0,0.3,0.3,0.2,0.7,0.8,0.7,871.4,0.0,49.95,0.0,0.0,74.3,869.8,0.0,0.1,74.3,100.0,3350.0,3348.0,25.4,24.0,24.4,20000.0,856.4,3,0
1198318,2026-08-17T11:55:24.629464+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.6,0.0,0.0,1.4,2.0,0.3,0.3,0.2,0.7,0.8,0.7,871.4,0.0,49.95,0.0,0.0,74.3,869.8,0.0,0.1,74.3,100.0,3350.0,3348.0,25.4,24.0,24.4,20000.0,856.4,3,0
1198320,2026-08-17T11:55:25.618579+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.6,0.0,0.0,1.4,2.0,0.3,0.3,0.2,0.7,0.8,0.7,871.4,0.0,49.95,0.0,0.0,74.3,869.8,0.0,0.1,74.3,100.0,3350.0,3348.0,25.4,24.0,24.4,20000.0,856.4,3,0
1198322,2026-08-17T11:55:26.629013+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.6,0.0,0.0,1.4,2.0,0.3,0.3,0.2,0.7,0.8,0.7,871.4,0.0,49.95,0.0,0.0,74.3,869.8,0.0,0.1,74.3,100.0,3350.0,3348.0,25.4,24.0,24.4,20000.0,856.4,3,0
1198324,2026-08-17T11:55:27.618661+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.2,0.0,1.4,2.0,0.3,0.2,0.2,0.7,0.8,0.7,871.3,0.2,49.95,0.0,0.0,74.3,869.8,0.0,0.1,74.3,100.0,3350.0,3348.0,25.4,24.0,24.4,20000.0,856.4,3,0
1198326,2026-08-17T11:55:28.618566+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.2,0.0,1.4,2.0,0.3,0.2,0.2,0.7,0.8,0.7,871.3,0.2,49.95,0.0,0.0,74.3,869.8,0.0,0.1,74.3,100.0,3350.0,3348.0,25.4,24.0,24.4,20000.0,856.4,3,0
1198328,2026-08-17T11:55:29.628902+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.2,0.0,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,871.3,0.2,49.95,0.0,0.0,74.3,869.8,0.0,0.1,74.3,100.0,3349.0,3348.0,25.4,24.0,24.4,20000.0,856.4,3,0
1198330,2026-08-17T11:55:30.618579+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.2,0.0,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,871.3,0.2,49.95,0.0,0.0,74.3,869.8,0.0,0.1,74.3,100.0,3349.0,3348.0,25.4,24.0,24.4,20000.0,856.4,3,0
1198332,2026-08-17T11:55:31.629730+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.2,0.0,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,871.3,0.2,49.95,0.0,0.0,74.3,869.8,0.0,0.1,74.3,100.0,3349.0,3348.0,25.4,24.0,24.4,20000.0,856.4,3,0
1198334,2026-08-17T11:55:32.618568+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.2,0.0,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,871.3,0.2,49.95,0.0,0.0,74.3,869.8,0.0,0.1,74.3,100.0,3349.0,3348.0,25.4,24.0,24.4,20000.0,856.4,3,0
1198336,2026-08-17T11:55:33.629093+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 3.0,0.1,0.1,1.5,0.2,0.1,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,871.3,0.2,49.95,0.0,0.0,74.4,869.8,0.0,0.1,74.3,100.0,3349.0,3348.0,25.4,24.0,24.4,20000.0,856.4,3,0
1204507,2026-08-17T12:46:59.618577+00:00,external_ems_1,bess_1,good,0.7103,abnormal,PCS phase voltage imbalance high: 36.6; PCS fault or alarm flags active: 1.0,36.6,0.3,2.4,0.1,0.1,1.9,1.0,2.0,0.9,37.5,0.9,0.6,0.7,866.9,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,1,0
1204509,2026-08-17T12:47:00.629941+00:00,external_ems_1,bess_1,good,0.7103,abnormal,PCS phase voltage imbalance high: 36.6; PCS fault or alarm flags active: 2.0,36.6,0.3,2.4,0.1,0.1,1.9,1.0,2.0,0.9,37.5,0.9,0.6,0.7,866.9,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204511,2026-08-17T12:47:01.618648+00:00,external_ems_1,bess_1,good,0.7103,abnormal,PCS phase voltage imbalance high: 36.6; PCS fault or alarm flags active: 2.0,36.6,0.3,2.4,0.1,0.1,1.9,1.0,2.0,0.9,37.5,0.9,0.6,0.7,866.9,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204513,2026-08-17T12:47:02.618569+00:00,external_ems_1,bess_1,good,0.7103,abnormal,PCS phase voltage imbalance high: 36.6; PCS fault or alarm flags active: 2.0,36.6,0.3,2.4,0.1,0.1,1.9,1.0,2.0,0.9,37.5,0.9,0.6,0.7,866.9,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204514,2026-08-17T12:47:02.618569+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.1,0.1,1.4,3.5,0.0,1.3,2.0,0.3,0.3,0.2,0.7,0.8,0.7,869.2,0.1,49.95,0.0,0.0,75.2,867.8,-3.4,-3.3,75.2,100.0,3341.0,3339.0,25.3,24.0,24.3,20000.0,856.4,1,0
1204515,2026-08-17T12:47:03.628676+00:00,external_ems_1,bess_1,good,0.7103,abnormal,PCS phase voltage imbalance high: 36.6; PCS fault or alarm flags active: 2.0,36.6,0.3,2.4,0.1,0.1,1.9,1.0,2.0,0.9,37.5,0.9,0.6,0.7,866.9,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204516,2026-08-17T12:47:03.628676+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.4,3.5,0.0,1.3,2.0,0.3,0.3,0.2,0.7,0.8,0.7,869.2,0.1,49.95,0.0,0.0,75.2,867.8,-3.4,-3.3,75.2,100.0,3341.0,3339.0,25.3,24.0,24.3,20000.0,856.4,2,0
1204517,2026-08-17T12:47:04.619151+00:00,external_ems_1,bess_1,good,0.7103,abnormal,PCS phase voltage imbalance high: 36.6; PCS fault or alarm flags active: 2.0,36.6,0.3,2.4,0.1,0.1,1.9,1.0,2.0,0.9,37.5,0.9,0.6,0.7,866.9,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204518,2026-08-17T12:47:04.619151+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.4,0.1,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.2,0.1,49.95,0.0,0.0,75.2,867.8,0.0,0.1,75.2,100.0,3341.0,3340.0,25.3,24.0,24.3,20000.0,856.4,2,0
1204519,2026-08-17T12:47:05.618695+00:00,external_ems_1,bess_1,good,0.7103,abnormal,PCS phase voltage imbalance high: 36.6; PCS fault or alarm flags active: 2.0,36.6,0.3,2.4,0.1,0.1,1.9,1.0,2.0,0.9,37.5,0.9,0.6,0.7,866.9,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204520,2026-08-17T12:47:05.618695+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.4,0.1,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.2,0.1,49.95,0.0,0.0,75.2,867.8,0.0,0.1,75.2,100.0,3341.0,3340.0,25.3,24.0,24.3,20000.0,856.4,2,0
1204521,2026-08-17T12:47:06.618586+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.5,0.3,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.3,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204522,2026-08-17T12:47:06.618586+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.4,0.1,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.2,0.1,49.95,0.0,0.0,75.2,867.8,0.0,0.1,75.2,100.0,3341.0,3340.0,25.3,24.0,24.3,20000.0,856.4,2,0
1204523,2026-08-17T12:47:07.629474+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.5,0.3,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.3,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204524,2026-08-17T12:47:07.629474+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.4,0.1,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.2,0.1,49.95,0.0,0.0,75.2,867.8,0.0,0.1,75.2,100.0,3341.0,3340.0,25.3,24.0,24.3,20000.0,856.4,2,0
1204525,2026-08-17T12:47:08.619120+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.5,0.3,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.3,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204526,2026-08-17T12:47:08.619120+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.4,0.1,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.2,0.1,49.95,0.0,0.0,75.2,867.8,0.0,0.1,75.2,100.0,3341.0,3340.0,25.3,24.0,24.3,20000.0,856.4,2,0
1204527,2026-08-17T12:47:09.619052+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.5,0.3,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.3,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204528,2026-08-17T12:47:09.619052+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.5,0.2,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.3,0.2,49.95,0.0,0.0,75.2,867.8,0.0,0.1,75.2,100.0,3341.0,3340.0,25.3,24.0,24.3,20000.0,856.4,2,0
1204529,2026-08-17T12:47:10.629287+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.5,0.3,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.3,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204530,2026-08-17T12:47:10.629287+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.5,0.2,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.3,0.2,49.95,0.0,0.0,75.2,867.8,0.0,0.1,75.2,100.0,3341.0,3340.0,25.3,24.0,24.3,20000.0,856.4,2,0
1204531,2026-08-17T12:47:11.618615+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.5,0.3,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.3,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204532,2026-08-17T12:47:11.618615+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.5,0.2,0.0,1.3,2.0,0.3,0.3,0.2,0.7,0.8,0.7,869.3,0.2,49.95,0.0,0.0,75.2,867.8,0.0,0.1,75.2,100.0,3342.0,3340.0,25.3,24.0,24.3,20000.0,856.4,2,0
1204533,2026-08-17T12:47:12.629884+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.5,0.1,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204534,2026-08-17T12:47:12.629884+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.5,0.2,0.0,1.3,2.0,0.3,0.3,0.2,0.7,0.8,0.7,869.3,0.2,49.95,0.0,0.0,75.2,867.8,0.0,0.1,75.2,100.0,3342.0,3340.0,25.3,24.0,24.3,20000.0,856.4,2,0
1204535,2026-08-17T12:47:13.619757+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.5,0.1,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204536,2026-08-17T12:47:13.619757+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.5,0.2,0.0,1.3,2.0,0.3,0.3,0.2,0.7,0.8,0.7,869.3,0.2,49.95,0.0,0.0,75.2,867.8,0.0,0.1,75.2,100.0,3342.0,3340.0,25.3,24.0,24.3,20000.0,856.4,2,0
1204537,2026-08-17T12:47:14.618577+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.5,0.1,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204538,2026-08-17T12:47:14.618577+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.5,0.2,0.0,1.3,2.0,0.3,0.3,0.2,0.7,0.8,0.7,869.3,0.2,49.95,0.0,0.0,75.2,867.8,0.0,0.1,75.2,100.0,3342.0,3340.0,25.3,24.0,24.3,20000.0,856.4,2,0
1204539,2026-08-17T12:47:15.629470+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.5,0.1,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204540,2026-08-17T12:47:15.629470+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.5,0.2,0.0,1.3,2.0,0.3,0.3,0.2,0.7,0.8,0.7,869.3,0.2,49.95,0.0,0.0,75.2,867.8,0.0,0.1,75.2,100.0,3342.0,3340.0,25.3,24.0,24.3,20000.0,856.4,2,0
1204541,2026-08-17T12:47:16.618566+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.5,0.1,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204542,2026-08-17T12:47:16.618566+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.5,0.2,0.0,1.3,2.0,0.3,0.3,0.2,0.7,0.8,0.7,869.3,0.2,49.95,0.0,0.0,75.2,867.8,0.0,0.1,75.2,100.0,3342.0,3340.0,25.3,24.0,24.3,20000.0,856.4,2,0
1204543,2026-08-17T12:47:17.618572+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.5,0.1,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204544,2026-08-17T12:47:17.618572+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.5,0.2,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.3,0.2,49.95,0.0,0.0,75.2,867.8,0.0,0.1,75.2,100.0,3342.0,3341.0,25.3,24.0,24.3,20000.0,856.4,2,0
1204545,2026-08-17T12:47:18.629047+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 2.0,1.1,0.2,2.5,0.1,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,2,0
1204546,2026-08-17T12:47:18.629047+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.5,0.2,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.3,0.2,49.95,0.0,0.0,75.2,867.8,0.0,0.1,75.2,100.0,3342.0,3341.0,25.3,24.0,24.3,20000.0,856.4,2,0
1204547,2026-08-17T12:47:19.618586+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,1.1,0.2,2.5,0.1,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,1,0
1204548,2026-08-17T12:47:19.618586+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.5,0.2,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.3,0.2,49.95,0.0,0.0,75.2,867.8,0.0,0.1,75.2,100.0,3342.0,3341.0,25.3,24.0,24.3,20000.0,856.4,2,0
1204549,2026-08-17T12:47:20.629224+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,1.1,0.2,2.2,0.1,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,1,0
1204550,2026-08-17T12:47:20.629224+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.5,0.2,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.3,0.2,49.95,0.0,0.0,75.2,867.8,0.0,0.1,75.2,100.0,3342.0,3341.0,25.3,24.0,24.3,20000.0,856.4,2,0
1204551,2026-08-17T12:47:21.619208+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,1.1,0.2,2.2,0.1,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,1,0
1204552,2026-08-17T12:47:21.619208+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.1,0.1,1.6,0.0,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.4,0.0,49.95,0.0,0.0,75.2,867.8,0.0,0.1,75.2,100.0,3342.0,3341.0,25.3,24.0,24.3,20000.0,856.4,1,0
1204553,2026-08-17T12:47:22.618563+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,1.1,0.2,2.2,0.1,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,1,0
1204555,2026-08-17T12:47:23.629931+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,1.1,0.2,2.2,0.1,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,1,0
1204557,2026-08-17T12:47:24.618575+00:00,external_ems_1,bess_1,good,0.669,warning,PCS fault or alarm flags active: 1.0,1.1,0.2,2.2,0.1,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.7,867.0,0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,1,0
1219588,2026-08-17T14:52:39.629009+00:00,external_ems_2,bess_2,good,0.3539,warning,PCS phase current imbalance high: 22.9,0.2,22.9,0.5,1.1,0.0,1.1,1.0,225.2,225.4,225.3,39.6,38.6,16.7,861.2,11.7,49.85,0.0,5.6,68.9,861.7,10.6,10.6,68.9,100.0,3321.0,3320.0,25.2,24.1,24.4,20000.0,856.4,0,0
1224012,2026-08-17T15:29:31.618910+00:00,external_ems_2,bess_2,good,0.3658,warning,PCS phase voltage imbalance high: 19.0; PCS DC current and BMS current mismatch: 26.4,19.0,0.6,2.7,26.4,0.0,1.2,2.0,244.6,225.6,225.8,42.8,42.5,42.2,859.0,31.4,49.78,0.0,21.2,67.0,861.7,5.0,5.4,67.0,100.0,3319.0,3317.0,25.1,23.9,24.3,20000.0,856.4,0,0
1227398,2026-08-17T15:57:44.618594+00:00,external_ems_2,bess_2,good,0.397,warning,PCS phase current imbalance high: 24.2; PCS DC current and BMS current mismatch: 31.8,0.5,24.2,2.8,31.8,0.0,1.1,1.0,233.2,232.7,232.7,17.7,16.9,41.1,858.9,33.9,49.77,0.0,24.0,65.0,861.7,2.1,1.6,65.0,100.0,3317.0,3316.0,25.2,24.1,24.4,20000.0,856.4,0,0
1227400,2026-08-17T15:57:45.628956+00:00,external_ems_2,bess_2,good,0.397,warning,PCS phase current imbalance high: 24.2; PCS DC current and BMS current mismatch: 31.8,0.5,24.2,2.8,31.8,0.0,1.1,1.0,233.2,232.7,232.7,17.7,16.9,41.1,858.9,33.9,49.77,0.0,24.0,65.0,861.7,2.1,1.6,65.0,100.0,3317.0,3316.0,25.2,24.1,24.4,20000.0,856.4,0,0
1227402,2026-08-17T15:57:46.618906+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS phase current imbalance high: 24.2,0.5,24.2,0.8,11.9,0.0,1.1,1.0,233.2,232.7,232.7,17.7,16.9,41.1,858.9,33.9,49.77,0.0,24.0,65.0,859.7,22.0,22.8,65.0,100.0,3309.0,3308.0,25.2,24.1,24.4,20000.0,856.4,0,0
1227404,2026-08-17T15:57:47.618578+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS phase current imbalance high: 24.2,0.5,24.2,0.8,11.9,0.0,1.1,1.0,233.2,232.7,232.7,17.7,16.9,41.1,858.9,33.9,49.77,0.0,24.0,65.0,859.7,22.0,22.8,65.0,100.0,3309.0,3308.0,25.2,24.1,24.4,20000.0,856.4,0,0
1227406,2026-08-17T15:57:48.629200+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS phase current imbalance high: 24.2,0.5,24.2,0.8,11.9,0.0,1.1,1.0,233.2,232.7,232.7,17.7,16.9,41.1,858.9,33.9,49.77,0.0,24.0,65.0,859.7,22.0,22.8,65.0,100.0,3309.0,3308.0,25.2,24.1,24.4,20000.0,856.4,0,0
1227408,2026-08-17T15:57:49.618580+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS phase current imbalance high: 24.2,0.5,24.2,0.8,11.9,0.0,1.1,1.0,233.2,232.7,232.7,17.7,16.9,41.1,858.9,33.9,49.77,0.0,24.0,65.0,859.7,22.0,22.8,65.0,100.0,3309.0,3308.0,25.2,24.1,24.4,20000.0,856.4,0,0
1227410,2026-08-17T15:57:50.629744+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS phase current imbalance high: 24.2,0.5,24.2,0.8,11.9,0.0,1.1,1.0,233.2,232.7,232.7,17.7,16.9,41.1,858.9,33.9,49.77,0.0,24.0,65.0,859.7,22.0,22.8,65.0,100.0,3309.0,3308.0,25.2,24.1,24.4,20000.0,856.4,0,0
1228892,2026-08-17T16:10:11.618565+00:00,external_ems_2,bess_2,good,0.3745,warning,PCS phase current imbalance high: 23.7; PCS DC current and BMS current mismatch: 21.5,2.1,23.7,2.6,21.5,0.0,1.2,2.0,241.2,239.1,240.3,12.5,13.8,36.2,858.1,32.5,49.76,0.0,22.5,64.6,860.7,11.0,10.9,64.6,100.0,3313.0,3311.0,25.3,24.1,24.5,20000.0,856.4,0,0
1251332,2026-08-17T19:17:11.628697+00:00,external_ems_2,bess_2,good,0.4209,warning,PCS phase current imbalance high: 25.4; PCS DC current and BMS current mismatch: 27.3,0.4,25.4,2.7,27.3,0.0,0.9,2.0,240.8,240.4,240.4,13.1,38.5,36.7,849.0,29.7,49.82,0.0,22.5,53.6,851.7,2.4,1.7,53.6,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
1251334,2026-08-17T19:17:12.618569+00:00,external_ems_2,bess_2,good,0.4209,warning,PCS phase current imbalance high: 25.4; PCS DC current and BMS current mismatch: 27.3,0.4,25.4,2.7,27.3,0.0,0.9,2.0,240.8,240.4,240.4,13.1,38.5,36.7,849.0,29.7,49.82,0.0,22.5,53.6,851.7,2.4,1.7,53.6,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
1251336,2026-08-17T19:17:13.628741+00:00,external_ems_2,bess_2,good,0.4133,warning,PCS phase current imbalance high: 25.4,0.4,25.4,0.7,9.1,0.0,0.9,2.0,240.8,240.4,240.4,13.1,38.5,36.7,849.0,29.7,49.82,0.0,22.5,53.6,849.7,20.6,21.5,53.6,100.0,3272.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0
1251338,2026-08-17T19:17:14.619221+00:00,external_ems_2,bess_2,good,0.4133,warning,PCS phase current imbalance high: 25.4,0.4,25.4,0.7,9.1,0.0,0.9,2.0,240.8,240.4,240.4,13.1,38.5,36.7,849.0,29.7,49.82,0.0,22.5,53.6,849.7,20.6,21.5,53.6,100.0,3272.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0
1251340,2026-08-17T19:17:15.618919+00:00,external_ems_2,bess_2,good,0.4133,warning,PCS phase current imbalance high: 25.4,0.4,25.4,0.7,9.1,0.0,0.9,2.0,240.8,240.4,240.4,13.1,38.5,36.7,849.0,29.7,49.82,0.0,22.5,53.6,849.7,20.6,21.5,53.6,100.0,3272.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0
1251342,2026-08-17T19:17:16.618671+00:00,external_ems_2,bess_2,good,0.4133,warning,PCS phase current imbalance high: 25.4,0.4,25.4,0.7,9.1,0.0,0.9,2.0,240.8,240.4,240.4,13.1,38.5,36.7,849.0,29.7,49.82,0.0,22.5,53.6,849.7,20.6,21.5,53.6,100.0,3272.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0
1262662,2026-08-17T20:51:36.630877+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.8,0.0,0.0,0.9,2.0,0.3,0.2,0.2,0.7,0.8,0.7,854.8,0.0,49.95,0.0,0.0,50.1,853.0,0.0,0.1,50.1,100.0,3286.0,3284.0,25.0,24.1,24.4,20000.0,856.4,2,0
1262664,2026-08-17T20:51:37.618628+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.8,0.0,0.0,0.9,2.0,0.3,0.2,0.2,0.7,0.8,0.7,854.8,0.0,49.95,0.0,0.0,50.1,853.0,0.0,0.1,50.1,100.0,3286.0,3284.0,25.0,24.1,24.4,20000.0,856.4,2,0
1262666,2026-08-17T20:51:38.618602+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.8,0.0,0.0,0.9,2.0,0.3,0.2,0.2,0.7,0.8,0.7,854.8,0.0,49.95,0.0,0.0,50.1,853.0,0.0,0.1,50.1,100.0,3286.0,3284.0,25.0,24.1,24.4,20000.0,856.4,2,0
1262668,2026-08-17T20:51:39.629540+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.8,0.0,0.0,0.9,2.0,0.3,0.2,0.2,0.7,0.8,0.7,854.8,0.0,49.95,0.0,0.0,50.1,853.0,0.0,0.1,50.1,100.0,3286.0,3284.0,25.0,24.1,24.4,20000.0,856.4,2,0
1262670,2026-08-17T20:51:40.619011+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.8,0.0,0.0,0.9,2.0,0.3,0.2,0.2,0.7,0.8,0.7,854.8,0.0,49.95,0.0,0.0,50.1,853.0,0.0,0.1,50.1,100.0,3286.0,3284.0,25.0,24.1,24.4,20000.0,856.4,2,0
1262672,2026-08-17T20:51:41.618637+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.8,0.0,0.0,0.9,2.0,0.3,0.2,0.2,0.7,0.8,0.7,854.8,0.0,49.95,0.0,0.0,50.1,853.0,0.0,0.1,50.1,100.0,3286.0,3284.0,25.0,24.1,24.4,20000.0,856.4,2,0
1262674,2026-08-17T20:51:42.618576+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.9,0.1,0.0,0.9,2.0,0.3,0.3,0.2,0.7,0.8,0.7,854.9,-0.1,49.95,0.0,0.0,50.1,853.0,0.0,0.1,50.1,100.0,3286.0,3284.0,25.0,24.1,24.4,20000.0,856.4,2,0
1262676,2026-08-17T20:51:43.630574+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.9,0.1,0.0,0.9,2.0,0.3,0.3,0.2,0.7,0.8,0.7,854.9,-0.1,49.95,0.0,0.0,50.1,853.0,0.0,0.1,50.1,100.0,3286.0,3284.0,25.0,24.1,24.4,20000.0,856.4,2,0
1262678,2026-08-17T20:51:44.618565+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.9,0.1,0.0,0.9,2.0,0.3,0.3,0.2,0.7,0.8,0.7,854.9,-0.1,49.95,0.0,0.0,50.1,853.0,0.0,0.1,50.1,100.0,3286.0,3284.0,25.0,24.1,24.4,20000.0,856.4,2,0
1262680,2026-08-17T20:51:45.629198+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.9,0.1,0.0,0.9,2.0,0.3,0.3,0.2,0.7,0.8,0.7,854.9,-0.1,49.95,0.0,0.0,50.1,853.0,0.0,0.1,50.1,100.0,3286.0,3284.0,25.0,24.1,24.4,20000.0,856.4,2,0
1262682,2026-08-17T20:51:46.618565+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.9,0.1,0.0,0.9,2.0,0.3,0.3,0.2,0.7,0.8,0.7,854.9,-0.1,49.95,0.0,0.0,50.1,853.0,0.0,0.1,50.1,100.0,3286.0,3284.0,25.0,24.1,24.4,20000.0,856.4,2,0
1262684,2026-08-17T20:51:47.630585+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.9,0.1,0.0,0.9,2.0,0.3,0.3,0.2,0.7,0.8,0.7,854.9,-0.1,49.95,0.0,0.0,50.1,853.0,0.0,0.1,50.1,100.0,3286.0,3284.0,25.0,24.1,24.4,20000.0,856.4,2,0
1262686,2026-08-17T20:51:48.618787+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.1,0.1,1.9,0.1,0.0,0.9,2.0,0.3,0.3,0.2,0.7,0.8,0.7,854.9,-0.1,49.95,0.0,0.0,50.1,853.0,0.0,0.1,50.1,100.0,3286.0,3284.0,25.0,24.1,24.4,20000.0,856.4,1,0
1263574,2026-08-17T20:59:12.629459+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.8,0.0,0.0,1.0,1.0,0.3,0.3,0.2,0.7,0.8,0.7,854.2,0.0,49.95,0.0,0.0,50.1,852.4,0.0,0.1,50.1,100.0,3283.0,3282.0,24.9,23.9,24.2,20000.0,856.4,2,0
1263576,2026-08-17T20:59:13.618727+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.8,0.0,0.0,1.0,1.0,0.3,0.3,0.2,0.7,0.8,0.7,854.2,0.0,49.95,0.0,0.0,50.1,852.4,0.0,0.1,50.1,100.0,3283.0,3282.0,24.9,23.9,24.2,20000.0,856.4,2,0
1263578,2026-08-17T20:59:14.628876+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.8,0.0,0.0,1.0,2.0,0.3,0.3,0.2,0.7,0.8,0.7,854.2,0.0,49.95,0.0,0.0,50.1,852.4,0.0,0.1,50.1,100.0,3284.0,3282.0,24.9,23.9,24.2,20000.0,856.4,2,0
1263580,2026-08-17T20:59:15.618575+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.8,0.0,0.0,1.0,2.0,0.3,0.3,0.2,0.7,0.8,0.7,854.2,0.0,49.95,0.0,0.0,50.1,852.4,0.0,0.1,50.1,100.0,3284.0,3282.0,24.9,23.9,24.2,20000.0,856.4,2,0
1263582,2026-08-17T20:59:16.618567+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.8,0.0,0.0,1.0,2.0,0.3,0.3,0.2,0.7,0.8,0.7,854.2,0.0,49.95,0.0,0.0,50.1,852.4,0.0,0.1,50.1,100.0,3284.0,3282.0,24.9,23.9,24.2,20000.0,856.4,2,0
1263584,2026-08-17T20:59:17.618568+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.8,0.0,0.0,1.0,2.0,0.3,0.3,0.2,0.7,0.8,0.7,854.2,0.0,49.95,0.0,0.0,50.1,852.4,0.0,0.1,50.1,100.0,3284.0,3282.0,24.9,23.9,24.2,20000.0,856.4,2,0
1263586,2026-08-17T20:59:18.629518+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.9,0.2,0.0,1.0,2.0,0.3,0.3,0.2,0.7,0.8,0.7,854.3,-0.2,49.95,0.0,0.0,50.1,852.4,0.0,0.1,50.1,100.0,3284.0,3282.0,24.9,23.9,24.2,20000.0,856.4,2,0
1263588,2026-08-17T20:59:19.618629+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.9,0.2,0.0,1.0,2.0,0.3,0.3,0.2,0.7,0.8,0.7,854.3,-0.2,49.95,0.0,0.0,50.1,852.4,0.0,0.1,50.1,100.0,3284.0,3282.0,24.9,23.9,24.2,20000.0,856.4,2,0
1263590,2026-08-17T20:59:20.618582+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.2,0.0,1.0,1.0,0.3,0.3,0.2,0.7,0.8,0.7,854.3,-0.2,49.95,0.0,0.0,50.1,852.7,0.0,0.1,50.1,100.0,3284.0,3283.0,24.9,23.9,24.2,20000.0,856.4,2,0
1263592,2026-08-17T20:59:21.618577+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.2,0.0,1.0,1.0,0.3,0.3,0.2,0.7,0.8,0.7,854.3,-0.2,49.95,0.0,0.0,50.1,852.7,0.0,0.1,50.1,100.0,3284.0,3283.0,24.9,23.9,24.2,20000.0,856.4,2,0
1263594,2026-08-17T20:59:22.618579+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.2,0.0,1.0,1.0,0.3,0.3,0.2,0.7,0.8,0.7,854.3,-0.2,49.95,0.0,0.0,50.1,852.7,0.0,0.1,50.1,100.0,3284.0,3283.0,24.9,23.9,24.2,20000.0,856.4,2,0
1263596,2026-08-17T20:59:23.618584+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.6,0.2,0.0,1.0,1.0,0.3,0.3,0.2,0.7,0.8,0.7,854.3,-0.2,49.95,0.0,0.0,50.1,852.7,0.0,0.1,50.1,100.0,3284.0,3283.0,24.9,23.9,24.2,20000.0,856.4,2,0
1263598,2026-08-17T20:59:24.629235+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.7,0.1,0.0,1.0,1.0,0.3,0.2,0.2,0.7,0.8,0.7,854.4,-0.1,49.95,0.0,0.0,50.1,852.7,0.0,0.1,50.1,100.0,3284.0,3283.0,24.9,23.9,24.2,20000.0,856.4,2,0
1263600,2026-08-17T20:59:25.618600+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.7,0.1,0.0,1.0,1.0,0.3,0.2,0.2,0.7,0.8,0.7,854.4,-0.1,49.95,0.0,0.0,50.1,852.7,0.0,0.1,50.1,100.0,3284.0,3283.0,24.9,23.9,24.2,20000.0,856.4,2,0
1263602,2026-08-17T20:59:26.629200+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.7,0.1,0.0,1.0,1.0,0.3,0.2,0.2,0.7,0.8,0.7,854.4,-0.1,49.95,0.0,0.0,50.1,852.7,0.0,0.1,50.1,100.0,3284.0,3283.0,24.9,23.9,24.2,20000.0,856.4,2,0
1263604,2026-08-17T20:59:27.618647+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.7,0.1,0.0,1.0,1.0,0.3,0.2,0.2,0.7,0.8,0.7,854.4,-0.1,49.95,0.0,0.0,50.1,852.7,0.0,0.1,50.1,100.0,3284.0,3283.0,24.9,23.9,24.2,20000.0,856.4,2,0
1263606,2026-08-17T20:59:28.618566+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.7,0.1,0.0,1.0,1.0,0.3,0.2,0.2,0.7,0.8,0.7,854.4,-0.1,49.95,0.0,0.0,50.1,852.7,0.0,0.1,50.1,100.0,3284.0,3283.0,24.9,23.9,24.2,20000.0,856.4,2,0
1263608,2026-08-17T20:59:29.618566+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 2.0,0.1,0.1,1.7,0.1,0.0,1.0,1.0,0.3,0.2,0.2,0.7,0.8,0.7,854.4,-0.1,49.95,0.0,0.0,50.1,852.7,0.0,0.1,50.1,100.0,3284.0,3283.0,24.9,23.9,24.2,20000.0,856.4,2,0
1263610,2026-08-17T20:59:30.628676+00:00,external_ems_2,bess_2,good,0.669,warning,PCS fault or alarm flags active: 1.0,0.2,0.1,1.7,0.0,0.3,1.0,1.0,0.4,0.2,0.2,0.7,0.8,0.7,854.4,0.0,49.95,0.0,0.0,49.8,852.7,0.0,0.1,50.1,100.0,3284.0,3283.0,24.9,23.9,24.2,20000.0,856.4,1,0
1272444,2026-08-17T22:13:07.619006+00:00,external_ems_2,bess_2,good,0.5131,warning,PCS phase current imbalance high: 29.6,4.4,29.6,0.6,3.2,0.0,0.8,1.0,226.0,222.1,226.5,37.8,40.7,11.1,850.1,6.5,49.92,0.0,3.4,45.9,850.7,3.3,3.3,45.9,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1297582,2026-08-18T01:42:36.629392+00:00,external_ems_2,bess_2,good,0.3743,warning,PCS phase voltage imbalance high: 19.3; PCS DC current and BMS current mismatch: 27.2,19.3,2.9,2.9,27.2,0.0,0.8,1.0,249.3,230.0,230.3,30.5,28.5,27.6,848.8,24.3,49.81,0.0,14.5,35.3,851.7,-2.9,-2.4,35.3,100.0,3280.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0
1304496,2026-08-18T02:40:13.628979+00:00,external_ems_2,bess_2,good,0.3768,warning,PCS DC current and BMS current mismatch: 43.5,0.2,2.4,2.9,43.5,0.0,0.7,1.0,226.8,226.8,227.0,30.0,28.5,27.6,853.1,29.1,49.88,0.0,6.2,34.5,856.0,-14.4,-14.9,34.5,100.0,3295.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0
1304498,2026-08-18T02:40:14.619769+00:00,external_ems_2,bess_2,good,0.3768,warning,PCS DC current and BMS current mismatch: 43.5,0.2,2.4,2.9,43.5,0.0,0.7,1.0,226.8,226.8,227.0,30.0,28.5,27.6,853.1,29.1,49.88,0.0,6.2,34.5,856.0,-14.4,-14.9,34.5,100.0,3295.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0
1304500,2026-08-18T02:40:15.618610+00:00,external_ems_2,bess_2,good,0.3832,warning,PCS DC current and BMS current mismatch: 43.9,0.2,2.4,2.9,43.9,0.0,0.7,1.0,226.8,226.8,227.0,30.0,28.5,27.6,853.1,29.1,49.88,0.0,6.2,34.5,856.0,-14.8,-14.9,34.5,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0
1304502,2026-08-18T02:40:16.618577+00:00,external_ems_2,bess_2,good,0.3832,warning,PCS DC current and BMS current mismatch: 43.9,0.2,2.4,2.9,43.9,0.0,0.7,1.0,226.8,226.8,227.0,30.0,28.5,27.6,853.1,29.1,49.88,0.0,6.2,34.5,856.0,-14.8,-14.9,34.5,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0
1304504,2026-08-18T02:40:17.628875+00:00,external_ems_2,bess_2,good,0.3832,warning,PCS DC current and BMS current mismatch: 43.9,0.2,2.4,2.9,43.9,0.0,0.7,1.0,226.8,226.8,227.0,30.0,28.5,27.6,853.1,29.1,49.88,0.0,6.2,34.5,856.0,-14.8,-14.9,34.5,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0
1304506,2026-08-18T02:40:18.618570+00:00,external_ems_2,bess_2,good,0.3832,warning,PCS DC current and BMS current mismatch: 43.9,0.2,2.4,2.9,43.9,0.0,0.7,1.0,226.8,226.8,227.0,30.0,28.5,27.6,853.1,29.1,49.88,0.0,6.2,34.5,856.0,-14.8,-14.9,34.5,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0
1311468,2026-08-18T03:38:19.618572+00:00,external_ems_2,bess_2,good,0.6549,warning,PCS phase voltage imbalance high: 6.9; PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 63.0,6.9,3.6,6.5,63.0,0.0,0.7,2.0,223.4,217.0,223.9,12.5,14.3,10.7,859.6,6.6,49.93,0.0,2.2,40.5,866.1,-56.4,-56.0,40.5,100.0,3333.0,3331.0,25.3,24.6,24.8,20000.0,856.4,0,0
1311470,2026-08-18T03:38:20.618571+00:00,external_ems_2,bess_2,good,0.6549,warning,PCS phase voltage imbalance high: 6.9; PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 63.0,6.9,3.6,6.5,63.0,0.0,0.7,2.0,223.4,217.0,223.9,12.5,14.3,10.7,859.6,6.6,49.93,0.0,2.2,40.5,866.1,-56.4,-56.0,40.5,100.0,3333.0,3331.0,25.3,24.6,24.8,20000.0,856.4,0,0
1311724,2026-08-18T03:40:27.618569+00:00,external_ems_2,bess_2,good,0.5051,warning,PCS DC current and BMS current mismatch: 51.5,2.1,3.8,4.2,51.5,0.0,0.8,1.0,243.1,241.7,243.8,55.6,52.4,56.2,862.3,-39.1,50.26,0.0,-39.8,40.5,858.1,12.4,12.8,40.5,100.0,3309.0,3308.0,25.3,24.5,24.8,20000.0,856.4,0,0
1311726,2026-08-18T03:40:28.628671+00:00,external_ems_2,bess_2,good,0.5051,warning,PCS DC current and BMS current mismatch: 51.5,2.1,3.8,4.2,51.5,0.0,0.8,1.0,243.1,241.7,243.8,55.6,52.4,56.2,862.3,-39.1,50.26,0.0,-39.8,40.5,858.1,12.4,12.8,40.5,100.0,3309.0,3308.0,25.3,24.5,24.8,20000.0,856.4,0,0
1311728,2026-08-18T03:40:29.619637+00:00,external_ems_2,bess_2,good,0.5051,warning,PCS DC current and BMS current mismatch: 51.5,2.1,3.8,4.2,51.5,0.0,0.8,1.0,243.1,241.7,243.8,55.6,52.4,56.2,862.3,-39.1,50.26,0.0,-39.8,40.5,858.1,12.4,12.8,40.5,100.0,3309.0,3308.0,25.3,24.5,24.8,20000.0,856.4,0,0
1311730,2026-08-18T03:40:30.618933+00:00,external_ems_2,bess_2,good,0.5051,warning,PCS DC current and BMS current mismatch: 51.5,2.1,3.8,4.2,51.5,0.0,0.8,1.0,243.1,241.7,243.8,55.6,52.4,56.2,862.3,-39.1,50.26,0.0,-39.8,40.5,858.1,12.4,12.8,40.5,100.0,3309.0,3308.0,25.3,24.5,24.8,20000.0,856.4,0,0
1311732,2026-08-18T03:40:31.618560+00:00,external_ems_2,bess_2,good,0.5051,warning,PCS DC current and BMS current mismatch: 51.5,2.1,3.8,4.2,51.5,0.0,0.8,1.0,243.1,241.7,243.8,55.6,52.4,56.2,862.3,-39.1,50.26,0.0,-39.8,40.5,858.1,12.4,12.8,40.5,100.0,3309.0,3308.0,25.3,24.5,24.8,20000.0,856.4,0,0
1313588,2026-08-18T03:55:59.629107+00:00,external_ems_2,bess_2,good,0.6641,warning,PCS DC voltage and BMS voltage mismatch: 8.3; PCS DC current and BMS current mismatch: 79.1,0.5,2.2,8.3,79.1,0.0,0.9,2.0,214.9,215.0,215.4,34.1,32.5,31.9,857.1,24.7,49.82,0.0,19.2,41.7,865.4,-54.4,-54.2,41.7,100.0,3331.0,3329.0,25.3,24.4,24.7,20000.0,856.4,0,0
1313590,2026-08-18T03:56:00.619595+00:00,external_ems_2,bess_2,good,0.6641,warning,PCS DC voltage and BMS voltage mismatch: 8.3; PCS DC current and BMS current mismatch: 79.1,0.5,2.2,8.3,79.1,0.0,0.9,2.0,214.9,215.0,215.4,34.1,32.5,31.9,857.1,24.7,49.82,0.0,19.2,41.7,865.4,-54.4,-54.2,41.7,100.0,3331.0,3329.0,25.3,24.4,24.7,20000.0,856.4,0,0
1314120,2026-08-18T04:00:25.618602+00:00,external_ems_2,bess_2,good,0.6579,warning,PCS DC voltage and BMS voltage mismatch: 7.4; PCS DC current and BMS current mismatch: 63.5,0.5,1.9,7.4,63.5,0.0,0.9,3.0,218.7,219.0,219.2,26.2,24.9,24.3,856.7,12.4,49.87,0.0,12.4,41.7,864.1,-51.1,-50.9,41.7,100.0,3327.0,3324.0,25.3,24.4,24.7,20000.0,856.4,0,0
1314122,2026-08-18T04:00:26.618578+00:00,external_ems_2,bess_2,good,0.6579,warning,PCS DC voltage and BMS voltage mismatch: 7.4; PCS DC current and BMS current mismatch: 63.5,0.5,1.9,7.4,63.5,0.0,0.9,1.0,218.7,219.0,219.2,26.2,24.9,24.3,856.7,12.4,49.87,0.0,12.4,41.7,864.1,-51.1,-50.9,41.7,100.0,3307.0,3306.0,25.3,24.4,24.7,20000.0,856.4,0,0
1314440,2026-08-18T04:03:05.618613+00:00,external_ems_2,bess_2,good,0.6524,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 63.7,0.7,0.7,6.6,63.7,0.0,0.8,1.0,245.8,245.7,246.4,71.4,70.9,71.6,864.7,-52.7,50.35,0.0,-51.3,41.7,858.1,11.0,10.2,41.7,100.0,3305.0,3304.0,25.3,24.5,24.7,20000.0,856.4,0,0
1314442,2026-08-18T04:03:06.629745+00:00,external_ems_2,bess_2,good,0.6524,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 63.7,0.7,0.7,6.6,63.7,0.0,0.8,1.0,245.8,245.7,246.4,71.4,70.9,71.6,864.7,-52.7,50.35,0.0,-51.3,41.7,858.1,11.0,10.2,41.7,100.0,3305.0,3304.0,25.3,24.5,24.7,20000.0,856.4,0,0
1314444,2026-08-18T04:03:07.618581+00:00,external_ems_2,bess_2,good,0.6524,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 63.7,0.7,0.7,6.6,63.7,0.0,0.8,1.0,245.8,245.7,246.4,71.4,70.9,71.6,864.7,-52.7,50.35,0.0,-51.3,41.7,858.1,11.0,10.2,41.7,100.0,3305.0,3304.0,25.3,24.5,24.7,20000.0,856.4,0,0
1314446,2026-08-18T04:03:08.618564+00:00,external_ems_2,bess_2,good,0.6524,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 63.7,0.7,0.7,6.6,63.7,0.0,0.8,1.0,245.8,245.7,246.4,71.4,70.9,71.6,864.7,-52.7,50.35,0.0,-51.3,41.7,858.1,11.0,10.2,41.7,100.0,3305.0,3304.0,25.3,24.5,24.7,20000.0,856.4,0,0
1316050,2026-08-18T04:16:30.618567+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 67.6,0.5,1.5,7.1,67.6,0.0,0.9,2.0,230.7,231.2,231.2,12.2,10.7,10.7,859.6,8.3,49.94,0.0,1.4,43.3,866.7,-59.3,-59.5,43.3,100.0,3334.0,3332.0,25.4,24.5,24.8,20000.0,856.4,0,0
1316052,2026-08-18T04:16:31.618568+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 67.6,0.5,1.5,7.1,67.6,0.0,0.9,2.0,230.7,231.2,231.2,12.2,10.7,10.7,859.6,8.3,49.94,0.0,1.4,43.3,866.7,-59.3,-59.5,43.3,100.0,3334.0,3332.0,25.4,24.5,24.8,20000.0,856.4,0,0
1316518,2026-08-18T04:20:24.618930+00:00,external_ems_2,bess_2,good,0.5067,warning,PCS DC current and BMS current mismatch: 51.6,0.7,1.7,5.0,51.6,0.0,0.9,1.0,224.4,224.1,224.8,24.8,23.1,23.2,857.4,10.3,49.94,0.0,12.0,43.3,862.4,-41.3,-41.4,43.3,100.0,3318.0,3317.0,25.3,24.4,24.7,20000.0,856.4,0,0
1316520,2026-08-18T04:20:25.618568+00:00,external_ems_2,bess_2,good,0.5067,warning,PCS DC current and BMS current mismatch: 51.6,0.7,1.7,5.0,51.6,0.0,0.9,1.0,224.4,224.1,224.8,24.8,23.1,23.2,857.4,10.3,49.94,0.0,12.0,43.3,862.4,-41.3,-41.4,43.3,100.0,3318.0,3317.0,25.3,24.4,24.7,20000.0,856.4,0,0
1316758,2026-08-18T04:22:24.629662+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 65.7,0.4,1.6,6.7,65.7,0.0,0.9,2.0,239.3,239.7,239.7,12.1,10.5,10.6,857.0,8.3,49.94,0.0,1.4,43.3,863.7,-57.4,-57.5,43.3,100.0,3325.0,3323.0,25.3,24.4,24.7,20000.0,856.4,0,0
1316760,2026-08-18T04:22:25.618590+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 65.7,0.4,1.6,6.7,65.7,0.0,0.9,2.0,239.3,239.7,239.7,12.1,10.5,10.6,857.0,8.3,49.94,0.0,1.4,43.3,863.7,-57.4,-57.5,43.3,100.0,3325.0,3323.0,25.3,24.4,24.7,20000.0,856.4,0,0
1319018,2026-08-18T04:41:14.618569+00:00,external_ems_2,bess_2,good,0.4057,warning,PCS DC current and BMS current mismatch: 45.3,0.6,0.5,1.5,45.3,0.0,1.1,3.0,248.7,248.6,249.2,71.0,71.2,71.5,861.9,-61.2,49.92,0.0,4.7,45.7,860.4,-15.9,-7.6,45.7,100.0,3317.0,3314.0,25.7,24.6,25.0,20000.0,856.4,0,0
1319020,2026-08-18T04:41:15.629603+00:00,external_ems_2,bess_2,good,0.4057,warning,PCS DC current and BMS current mismatch: 45.3,0.6,0.5,1.5,45.3,0.0,1.1,3.0,248.7,248.6,249.2,71.0,71.2,71.5,861.9,-61.2,49.92,0.0,4.7,45.7,860.4,-15.9,-7.6,45.7,100.0,3317.0,3314.0,25.7,24.6,25.0,20000.0,856.4,0,0
1319022,2026-08-18T04:41:16.618561+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 71.8,0.6,0.5,3.8,71.8,0.0,1.1,2.0,248.7,248.6,249.2,71.0,71.2,71.5,861.9,-61.2,49.92,0.0,4.7,45.7,858.1,10.6,8.9,45.7,100.0,3308.0,3306.0,25.7,24.6,25.0,20000.0,856.4,0,0
