id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1319024,2026-08-18T04:41:17.628667+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 71.8,0.6,0.5,3.8,71.8,0.0,1.1,2.0,248.7,248.6,249.2,71.0,71.2,71.5,861.9,-61.2,49.92,0.0,4.7,45.7,858.1,10.6,8.9,45.7,100.0,3308.0,3306.0,25.7,24.6,25.0,20000.0,856.4,0,0
1319026,2026-08-18T04:41:18.618581+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 71.8,0.6,0.5,3.8,71.8,0.0,1.1,2.0,248.7,248.6,249.2,71.0,71.2,71.5,861.9,-61.2,49.92,0.0,4.7,45.7,858.1,10.6,8.9,45.7,100.0,3308.0,3306.0,25.7,24.6,25.0,20000.0,856.4,0,0
1319028,2026-08-18T04:41:19.629171+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 71.8,0.6,0.5,3.8,71.8,0.0,1.1,2.0,248.7,248.6,249.2,71.0,71.2,71.5,861.9,-61.2,49.92,0.0,4.7,45.7,858.1,10.6,8.9,45.7,100.0,3308.0,3306.0,25.7,24.6,25.0,20000.0,856.4,0,0
1319250,2026-08-18T04:43:10.618573+00:00,external_ems_2,bess_2,good,0.5081,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 51.6,0.9,0.7,5.2,51.6,0.0,1.1,2.0,243.0,243.6,243.9,24.4,23.7,24.0,858.9,-2.8,49.95,0.0,-10.5,45.7,864.1,-54.4,-54.9,45.7,100.0,3323.0,3321.0,25.6,24.5,24.9,20000.0,856.4,0,0
1319252,2026-08-18T04:43:11.618576+00:00,external_ems_2,bess_2,good,0.5081,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 51.6,0.9,0.7,5.2,51.6,0.0,1.1,2.0,243.0,243.6,243.9,24.4,23.7,24.0,858.9,-2.8,49.95,0.0,-10.5,45.7,864.1,-54.4,-54.9,45.7,100.0,3323.0,3321.0,25.6,24.5,24.9,20000.0,856.4,0,0
1319254,2026-08-18T04:43:12.618572+00:00,external_ems_2,bess_2,good,0.5081,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 51.6,0.9,0.7,5.2,51.6,0.0,1.1,2.0,243.0,243.6,243.9,24.4,23.7,24.0,858.9,-2.8,49.95,0.0,-10.5,45.7,864.1,-54.4,-54.9,45.7,100.0,3323.0,3321.0,25.6,24.5,24.9,20000.0,856.4,0,0
1319256,2026-08-18T04:43:13.628970+00:00,external_ems_2,bess_2,good,0.5081,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 51.6,0.9,0.7,5.2,51.6,0.0,1.1,2.0,243.0,243.6,243.9,24.4,23.7,24.0,858.9,-2.8,49.95,0.0,-10.5,45.7,864.1,-54.4,-54.9,45.7,100.0,3323.0,3321.0,25.6,24.5,24.9,20000.0,856.4,0,0
1319258,2026-08-18T04:43:14.619142+00:00,external_ems_2,bess_2,good,0.6676,warning,PCS DC voltage and BMS voltage mismatch: 8.8; PCS DC current and BMS current mismatch: 85.1,0.6,1.9,8.8,85.1,0.0,1.1,2.0,218.5,218.6,219.1,37.7,36.7,35.8,855.3,30.7,49.77,0.0,22.2,45.7,864.1,-54.4,-54.9,45.7,100.0,3323.0,3321.0,25.6,24.5,24.9,20000.0,856.4,0,0
1319260,2026-08-18T04:43:15.630665+00:00,external_ems_2,bess_2,good,0.6676,warning,PCS DC voltage and BMS voltage mismatch: 8.8; PCS DC current and BMS current mismatch: 85.1,0.6,1.9,8.8,85.1,0.0,1.1,2.0,218.5,218.6,219.1,37.7,36.7,35.8,855.3,30.7,49.77,0.0,22.2,45.7,864.1,-54.4,-54.9,45.7,100.0,3323.0,3321.0,25.6,24.5,24.9,20000.0,856.4,0,0
1319486,2026-08-18T04:45:08.618562+00:00,external_ems_2,bess_2,good,0.5477,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 53.9,0.6,0.7,5.6,53.9,0.0,1.0,1.0,256.1,256.4,256.7,59.5,59.7,60.2,862.7,-44.6,50.21,0.0,-45.6,45.7,857.1,9.3,8.4,45.7,100.0,3301.0,3300.0,25.5,24.5,24.8,20000.0,856.4,0,0
1319488,2026-08-18T04:45:09.629108+00:00,external_ems_2,bess_2,good,0.5477,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 53.9,0.6,0.7,5.6,53.9,0.0,1.0,1.0,256.1,256.4,256.7,59.5,59.7,60.2,862.7,-44.6,50.21,0.0,-45.6,45.7,857.1,9.3,8.4,45.7,100.0,3301.0,3300.0,25.5,24.5,24.8,20000.0,856.4,0,0
1319490,2026-08-18T04:45:10.619130+00:00,external_ems_2,bess_2,good,0.6483,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 60.7,0.6,0.7,6.0,60.7,0.0,1.0,1.0,256.1,256.4,256.7,59.5,59.7,60.2,862.7,-44.6,50.21,0.0,-45.6,45.7,856.7,16.1,12.6,45.7,100.0,3303.0,3302.0,25.5,24.5,24.8,20000.0,856.4,0,0
1319492,2026-08-18T04:45:11.618577+00:00,external_ems_2,bess_2,good,0.6483,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 60.7,0.6,0.7,6.0,60.7,0.0,1.0,1.0,256.1,256.4,256.7,59.5,59.7,60.2,862.7,-44.6,50.21,0.0,-45.6,45.7,856.7,16.1,12.6,45.7,100.0,3303.0,3302.0,25.5,24.5,24.8,20000.0,856.4,0,0
1319494,2026-08-18T04:45:12.629878+00:00,external_ems_2,bess_2,good,0.6483,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 60.7,0.6,0.7,6.0,60.7,0.0,1.0,1.0,256.1,256.4,256.7,59.5,59.7,60.2,862.7,-44.6,50.21,0.0,-45.6,45.7,856.7,16.1,12.6,45.7,100.0,3303.0,3302.0,25.5,24.5,24.8,20000.0,856.4,0,0
1319496,2026-08-18T04:45:13.618559+00:00,external_ems_2,bess_2,good,0.6483,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 60.7,0.6,0.7,6.0,60.7,0.0,1.0,1.0,256.1,256.4,256.7,59.5,59.7,60.2,862.7,-44.6,50.21,0.0,-45.6,45.7,856.7,16.1,12.6,45.7,100.0,3303.0,3302.0,25.5,24.5,24.8,20000.0,856.4,0,0
1319726,2026-08-18T04:47:08.618568+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 72.0,0.5,2.0,7.3,72.0,0.0,1.1,1.0,218.4,218.7,218.9,40.7,39.3,38.7,854.4,34.3,49.79,0.0,22.7,45.7,861.7,-37.7,-38.0,45.7,100.0,3315.0,3314.0,25.5,24.4,24.8,20000.0,856.4,0,0
1319728,2026-08-18T04:47:09.629625+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 72.0,0.5,2.0,7.3,72.0,0.0,1.1,1.0,218.4,218.7,218.9,40.7,39.3,38.7,854.4,34.3,49.79,0.0,22.7,45.7,861.7,-37.7,-38.0,45.7,100.0,3315.0,3314.0,25.5,24.4,24.8,20000.0,856.4,0,0
1319954,2026-08-18T04:49:02.618912+00:00,external_ems_2,bess_2,good,0.3977,warning,PCS DC current and BMS current mismatch: 44.8,0.9,1.2,4.5,44.8,0.0,1.1,2.0,258.3,258.1,259.0,42.4,41.7,42.9,860.5,-31.4,50.21,0.0,-33.7,45.7,856.0,13.4,11.6,45.7,100.0,3298.0,3296.0,25.5,24.4,24.8,20000.0,856.4,0,0
1319956,2026-08-18T04:49:03.618804+00:00,external_ems_2,bess_2,good,0.3977,warning,PCS DC current and BMS current mismatch: 44.8,0.9,1.2,4.5,44.8,0.0,1.1,2.0,258.3,258.1,259.0,42.4,41.7,42.9,860.5,-31.4,50.21,0.0,-33.7,45.7,856.0,13.4,11.6,45.7,100.0,3298.0,3296.0,25.5,24.4,24.8,20000.0,856.4,0,0
1319958,2026-08-18T04:49:04.618576+00:00,external_ems_2,bess_2,good,0.3832,warning,PCS DC current and BMS current mismatch: 43.9,0.9,1.2,4.1,43.9,0.0,1.1,2.0,258.3,258.1,259.0,42.4,41.7,42.9,860.5,-31.4,50.21,0.0,-33.7,45.7,856.4,12.5,12.2,45.7,100.0,3302.0,3300.0,25.5,24.4,24.8,20000.0,856.4,0,0
1319960,2026-08-18T04:49:05.629776+00:00,external_ems_2,bess_2,good,0.3832,warning,PCS DC current and BMS current mismatch: 43.9,0.9,1.2,4.1,43.9,0.0,1.1,2.0,258.3,258.1,259.0,42.4,41.7,42.9,860.5,-31.4,50.21,0.0,-33.7,45.7,856.4,12.5,12.2,45.7,100.0,3302.0,3300.0,25.5,24.4,24.8,20000.0,856.4,0,0
1319962,2026-08-18T04:49:06.618577+00:00,external_ems_2,bess_2,good,0.3832,warning,PCS DC current and BMS current mismatch: 43.9,0.9,1.2,4.1,43.9,0.0,1.1,2.0,258.3,258.1,259.0,42.4,41.7,42.9,860.5,-31.4,50.21,0.0,-33.7,45.7,856.4,12.5,12.2,45.7,100.0,3302.0,3300.0,25.5,24.4,24.8,20000.0,856.4,0,0
1319964,2026-08-18T04:49:07.629637+00:00,external_ems_2,bess_2,good,0.3832,warning,PCS DC current and BMS current mismatch: 43.9,0.9,1.2,4.1,43.9,0.0,1.1,2.0,258.3,258.1,259.0,42.4,41.7,42.9,860.5,-31.4,50.21,0.0,-33.7,45.7,856.4,12.5,12.2,45.7,100.0,3302.0,3300.0,25.5,24.4,24.8,20000.0,856.4,0,0
1319966,2026-08-18T04:49:08.618659+00:00,external_ems_2,bess_2,good,0.3832,warning,PCS DC current and BMS current mismatch: 43.9,0.9,1.2,4.1,43.9,0.0,1.1,2.0,258.3,258.1,259.0,42.4,41.7,42.9,860.5,-31.4,50.21,0.0,-33.7,45.7,856.4,12.5,12.2,45.7,100.0,3302.0,3300.0,25.5,24.4,24.8,20000.0,856.4,0,0
1320188,2026-08-18T04:50:59.619114+00:00,external_ems_2,bess_2,good,0.4442,warning,PCS DC current and BMS current mismatch: 47.7,3.6,1.0,5.0,47.7,0.0,1.0,2.0,238.4,235.4,239.0,18.2,17.3,17.2,855.7,12.0,49.91,0.0,2.8,45.7,860.7,-35.7,-35.2,45.7,100.0,3313.0,3311.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320190,2026-08-18T04:51:00.618569+00:00,external_ems_2,bess_2,good,0.4442,warning,PCS DC current and BMS current mismatch: 47.7,3.6,1.0,5.0,47.7,0.0,1.0,2.0,238.4,235.4,239.0,18.2,17.3,17.2,855.7,12.0,49.91,0.0,2.8,45.7,860.7,-35.7,-35.2,45.7,100.0,3313.0,3311.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320192,2026-08-18T04:51:01.630199+00:00,external_ems_2,bess_2,good,0.4442,warning,PCS DC current and BMS current mismatch: 47.7,3.6,1.0,5.0,47.7,0.0,1.0,2.0,238.4,235.4,239.0,18.2,17.3,17.2,855.7,12.0,49.91,0.0,2.8,45.7,860.7,-35.7,-35.2,45.7,100.0,3313.0,3311.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320194,2026-08-18T04:51:02.618583+00:00,external_ems_2,bess_2,good,0.4442,warning,PCS DC current and BMS current mismatch: 47.7,3.6,1.0,5.0,47.7,0.0,1.0,2.0,238.4,235.4,239.0,18.2,17.3,17.2,855.7,12.0,49.91,0.0,2.8,45.7,860.7,-35.7,-35.2,45.7,100.0,3313.0,3311.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320208,2026-08-18T04:51:09.618565+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 71.7,4.3,5.1,7.6,71.7,0.0,1.0,2.0,223.1,219.4,223.7,26.5,29.2,24.1,855.8,19.3,49.87,0.0,8.7,45.7,863.4,-52.4,-52.1,45.7,100.0,3322.0,3320.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320210,2026-08-18T04:51:10.629121+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 71.7,4.3,5.1,7.6,71.7,0.0,1.0,2.0,223.1,219.4,223.7,26.5,29.2,24.1,855.8,19.3,49.87,0.0,8.7,45.7,863.4,-52.4,-52.1,45.7,100.0,3322.0,3320.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320436,2026-08-18T04:53:03.618563+00:00,external_ems_2,bess_2,good,0.5129,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 51.9,1.0,3.4,5.2,51.9,0.0,1.0,2.0,251.9,251.3,252.3,63.7,60.3,63.5,861.9,-50.6,50.33,0.0,-50.9,45.7,856.7,1.3,1.4,45.7,100.0,3302.0,3300.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320438,2026-08-18T04:53:04.629732+00:00,external_ems_2,bess_2,good,0.5129,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 51.9,1.0,3.4,5.2,51.9,0.0,1.0,2.0,251.9,251.3,252.3,63.7,60.3,63.5,861.9,-50.6,50.33,0.0,-50.9,45.7,856.7,1.3,1.4,45.7,100.0,3302.0,3300.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320440,2026-08-18T04:53:05.619240+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 75.1,1.0,3.4,7.2,75.1,0.0,1.0,1.0,251.9,251.3,252.3,63.7,60.3,63.5,861.9,-50.6,50.33,0.0,-50.9,45.7,854.7,24.5,24.5,45.7,100.0,3292.0,3291.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320442,2026-08-18T04:53:06.619173+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 75.1,1.0,3.4,7.2,75.1,0.0,1.0,1.0,251.9,251.3,252.3,63.7,60.3,63.5,861.9,-50.6,50.33,0.0,-50.9,45.7,854.7,24.5,24.5,45.7,100.0,3292.0,3291.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320444,2026-08-18T04:53:07.618580+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 75.1,1.0,3.4,7.2,75.1,0.0,1.0,1.0,251.9,251.3,252.3,63.7,60.3,63.5,861.9,-50.6,50.33,0.0,-50.9,45.7,854.7,24.5,24.5,45.7,100.0,3292.0,3291.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320446,2026-08-18T04:53:08.629403+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 75.1,1.0,3.4,7.2,75.1,0.0,1.0,1.0,251.9,251.3,252.3,63.7,60.3,63.5,861.9,-50.6,50.33,0.0,-50.9,45.7,854.7,24.5,24.5,45.7,100.0,3292.0,3291.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320448,2026-08-18T04:53:09.618631+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 75.1,1.0,1.7,7.2,75.1,0.0,1.0,1.0,243.8,242.8,243.8,12.1,12.3,10.6,861.9,-50.6,49.93,0.0,2.3,45.7,854.7,24.5,24.5,45.7,100.0,3292.0,3291.0,25.4,24.4,24.8,20000.0,856.4,0,0
1320668,2026-08-18T04:54:59.618563+00:00,external_ems_2,bess_2,good,0.6485,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 59.8,1.9,2.5,6.5,59.8,0.0,1.0,2.0,229.5,228.2,230.1,25.8,25.5,23.3,854.6,19.4,49.85,0.0,11.7,45.2,861.1,-40.4,-40.4,45.2,100.0,3308.0,3306.0,25.4,24.4,24.7,20000.0,856.4,0,0
1320670,2026-08-18T04:55:00.628665+00:00,external_ems_2,bess_2,good,0.6485,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 59.8,1.9,2.5,6.5,59.8,0.0,1.0,2.0,229.5,228.2,230.1,25.8,25.5,23.3,854.6,19.4,49.85,0.0,11.7,45.2,861.1,-40.4,-40.4,45.2,100.0,3308.0,3306.0,25.4,24.4,24.7,20000.0,856.4,0,0
1320672,2026-08-18T04:55:01.619285+00:00,external_ems_2,bess_2,good,0.6485,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 59.8,1.9,2.5,6.5,59.8,0.0,1.0,2.0,229.5,228.2,230.1,25.8,25.5,23.3,854.6,19.4,49.85,0.0,11.7,45.2,861.1,-40.4,-40.4,45.2,100.0,3308.0,3306.0,25.4,24.4,24.7,20000.0,856.4,0,0
1320674,2026-08-18T04:55:02.630414+00:00,external_ems_2,bess_2,good,0.6485,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 59.8,1.9,2.5,6.5,59.8,0.0,1.0,2.0,229.5,228.2,230.1,25.8,25.5,23.3,854.6,19.4,49.85,0.0,11.7,45.2,861.1,-40.4,-40.4,45.2,100.0,3308.0,3306.0,25.4,24.4,24.7,20000.0,856.4,0,0
1320676,2026-08-18T04:55:03.619160+00:00,external_ems_2,bess_2,good,0.6485,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 59.8,1.4,2.7,6.5,59.8,0.0,1.0,2.0,230.7,229.4,230.8,24.2,25.1,22.4,854.6,19.4,49.85,0.0,9.0,45.2,861.1,-40.4,-40.4,45.2,100.0,3308.0,3306.0,25.4,24.4,24.7,20000.0,856.4,0,0
1320678,2026-08-18T04:55:04.618563+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 65.8,1.4,2.7,6.5,65.8,0.0,1.0,2.0,230.7,229.4,230.8,24.2,25.1,22.4,854.6,25.4,49.85,0.0,9.0,45.2,861.1,-40.4,-40.4,45.2,100.0,3308.0,3306.0,25.4,24.4,24.7,20000.0,856.4,0,0
1320680,2026-08-18T04:55:05.628766+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 65.8,1.4,2.7,6.5,65.8,0.0,1.0,1.0,230.7,229.4,230.8,24.2,25.1,22.4,854.6,25.4,49.85,0.0,9.0,45.2,861.1,-40.4,-40.4,45.2,100.0,3300.0,3299.0,25.4,24.4,24.7,20000.0,856.4,0,0
1321856,2026-08-18T05:04:53.618559+00:00,external_ems_2,bess_2,good,0.6524,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 64.9,1.4,4.2,6.6,64.9,0.0,1.1,1.0,242.1,241.3,242.7,66.5,63.4,67.6,866.3,-50.7,50.35,0.0,-50.6,46.9,859.7,14.2,13.6,46.9,100.0,3315.0,3314.0,25.7,24.6,25.0,20000.0,856.4,0,0
1321858,2026-08-18T05:04:54.629134+00:00,external_ems_2,bess_2,good,0.6524,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 64.9,1.4,4.2,6.6,64.9,0.0,1.1,1.0,242.1,241.3,242.7,66.5,63.4,67.6,866.3,-50.7,50.35,0.0,-50.6,46.9,859.7,14.2,13.6,46.9,100.0,3315.0,3314.0,25.7,24.6,25.0,20000.0,856.4,0,0
1321860,2026-08-18T05:04:55.619427+00:00,external_ems_2,bess_2,good,0.6524,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 64.9,1.4,4.2,6.6,64.9,0.0,1.1,1.0,242.1,241.3,242.7,66.5,63.4,67.6,866.3,-50.7,50.35,0.0,-50.6,46.9,859.7,14.2,13.6,46.9,100.0,3315.0,3314.0,25.7,24.6,25.0,20000.0,856.4,0,0
1321862,2026-08-18T05:04:56.618632+00:00,external_ems_2,bess_2,good,0.6524,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 64.9,1.4,4.2,6.6,64.9,0.0,1.1,1.0,242.1,241.3,242.7,66.5,63.4,67.6,866.3,-50.7,50.35,0.0,-50.6,46.9,859.7,14.2,13.6,46.9,100.0,3315.0,3314.0,25.7,24.6,25.0,20000.0,856.4,0,0
1321864,2026-08-18T05:04:57.618578+00:00,external_ems_2,bess_2,good,0.6524,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 64.9,1.4,4.2,6.6,64.9,0.0,1.1,1.0,242.1,241.3,242.7,66.5,63.4,67.6,866.3,-50.7,50.35,0.0,-50.6,46.9,859.7,14.2,13.6,46.9,100.0,3315.0,3314.0,25.7,24.6,25.0,20000.0,856.4,0,0
1322086,2026-08-18T05:06:48.628749+00:00,external_ems_2,bess_2,good,0.6291,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 58.5,0.6,1.6,6.7,58.5,0.0,1.2,2.0,240.7,240.9,241.3,16.9,15.3,16.1,858.0,2.0,49.96,0.0,-3.8,46.9,864.7,-56.5,-56.6,46.9,100.0,3328.0,3326.0,25.7,24.5,24.9,20000.0,856.4,0,0
1322088,2026-08-18T05:06:49.618589+00:00,external_ems_2,bess_2,good,0.6291,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 58.5,0.6,1.6,6.7,58.5,0.0,1.2,2.0,240.7,240.9,241.3,16.9,15.3,16.1,858.0,2.0,49.96,0.0,-3.8,46.9,864.7,-56.5,-56.6,46.9,100.0,3328.0,3326.0,25.7,24.5,24.9,20000.0,856.4,0,0
1322090,2026-08-18T05:06:50.618580+00:00,external_ems_2,bess_2,good,0.6291,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 58.5,0.6,1.6,6.7,58.5,0.0,1.2,2.0,240.7,240.9,241.3,16.9,15.3,16.1,858.0,2.0,49.96,0.0,-3.8,46.9,864.7,-56.5,-56.6,46.9,100.0,3328.0,3326.0,25.7,24.5,24.9,20000.0,856.4,0,0
1322092,2026-08-18T05:06:51.629650+00:00,external_ems_2,bess_2,good,0.6291,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 58.5,0.6,1.6,6.7,58.5,0.0,1.2,2.0,240.7,240.9,241.3,16.9,15.3,16.1,858.0,2.0,49.96,0.0,-3.8,46.9,864.7,-56.5,-56.6,46.9,100.0,3328.0,3326.0,25.7,24.5,24.9,20000.0,856.4,0,0
1323780,2026-08-18T05:20:55.629366+00:00,external_ems_2,bess_2,good,0.6401,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 59.1,4.4,4.2,6.9,59.1,0.0,1.1,3.0,218.6,214.7,219.1,22.8,25.3,21.1,859.8,14.9,49.84,0.0,9.5,50.0,866.7,-44.2,-44.5,50.0,100.0,3331.0,3328.0,25.9,24.8,25.2,20000.0,856.4,0,0
1323782,2026-08-18T05:20:56.619486+00:00,external_ems_2,bess_2,good,0.6401,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 59.1,4.4,4.2,6.9,59.1,0.0,1.1,3.0,218.6,214.7,219.1,22.8,25.3,21.1,859.8,14.9,49.84,0.0,9.5,50.0,866.7,-44.2,-44.5,50.0,100.0,3331.0,3328.0,25.9,24.8,25.2,20000.0,856.4,0,0
1324008,2026-08-18T05:22:49.628852+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS phase current imbalance high: 39.2,1.4,39.2,0.5,0.4,0.0,1.1,2.0,254.1,253.1,254.5,52.1,15.6,12.9,857.9,7.7,49.92,0.0,2.6,50.0,858.4,8.1,6.0,50.0,100.0,3308.0,3306.0,25.9,24.8,25.1,20000.0,856.4,0,0
1324010,2026-08-18T05:22:50.618605+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,1.4,3.7,4.6,43.0,0.0,1.1,2.0,254.1,253.1,254.5,52.1,48.6,52.3,863.0,-34.9,50.25,0.0,-37.3,50.0,858.4,8.1,6.0,50.0,100.0,3308.0,3306.0,25.9,24.8,25.1,20000.0,856.4,0,0
1324012,2026-08-18T05:22:51.629899+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,1.4,3.7,4.6,43.0,0.0,1.1,2.0,254.1,253.1,254.5,52.1,48.6,52.3,863.0,-34.9,50.25,0.0,-37.3,50.0,858.4,8.1,6.0,50.0,100.0,3324.0,3321.0,25.9,24.8,25.1,20000.0,856.4,0,0
1324022,2026-08-18T05:22:56.629902+00:00,external_ems_2,bess_2,good,0.449,warning,PCS DC current and BMS current mismatch: 48.0,5.0,2.8,4.4,48.0,0.0,1.0,3.0,223.8,219.1,224.1,12.4,13.6,10.8,859.3,7.8,49.93,0.0,2.3,50.0,863.7,-40.2,-37.5,50.0,100.0,3324.0,3321.0,25.8,24.8,25.1,20000.0,856.4,0,0
1324024,2026-08-18T05:22:57.619306+00:00,external_ems_2,bess_2,good,0.449,warning,PCS DC current and BMS current mismatch: 48.0,5.0,2.8,4.4,48.0,0.0,1.0,3.0,223.8,219.1,224.1,12.4,13.6,10.8,859.3,7.8,49.93,0.0,2.3,50.0,863.7,-40.2,-37.5,50.0,100.0,3324.0,3321.0,25.8,24.8,25.1,20000.0,856.4,0,0
1324254,2026-08-18T05:24:52.628764+00:00,external_ems_2,bess_2,good,0.364,warning,PCS DC current and BMS current mismatch: 42.7,1.6,2.6,4.8,42.7,0.0,1.1,2.0,253.6,252.9,254.5,30.2,27.6,30.0,860.3,-15.4,49.94,0.0,-19.4,50.0,865.1,-58.1,-58.2,50.0,100.0,3330.0,3328.0,25.8,24.7,25.1,20000.0,856.4,0,0
1324256,2026-08-18T05:24:53.618569+00:00,external_ems_2,bess_2,good,0.364,warning,PCS DC current and BMS current mismatch: 42.7,1.6,2.6,4.8,42.7,0.0,1.1,2.0,253.6,252.9,254.5,30.2,27.6,30.0,860.3,-15.4,49.94,0.0,-19.4,50.0,865.1,-58.1,-58.2,50.0,100.0,3330.0,3328.0,25.8,24.7,25.1,20000.0,856.4,0,0
1324258,2026-08-18T05:24:54.629917+00:00,external_ems_2,bess_2,good,0.364,warning,PCS DC current and BMS current mismatch: 42.7,1.6,2.6,4.8,42.7,0.0,1.1,2.0,253.6,252.9,254.5,30.2,27.6,30.0,860.3,-15.4,49.94,0.0,-19.4,50.0,865.1,-58.1,-58.2,50.0,100.0,3330.0,3328.0,25.8,24.7,25.1,20000.0,856.4,0,0
1324260,2026-08-18T05:24:55.619063+00:00,external_ems_2,bess_2,good,0.364,warning,PCS DC current and BMS current mismatch: 42.7,1.6,2.6,4.8,42.7,0.0,1.1,2.0,253.6,252.9,254.5,30.2,27.6,30.0,860.3,-15.4,49.94,0.0,-19.4,50.0,865.1,-58.1,-58.2,50.0,100.0,3330.0,3328.0,25.8,24.7,25.1,20000.0,856.4,0,0
1324262,2026-08-18T05:24:56.618862+00:00,external_ems_2,bess_2,good,0.364,warning,PCS DC current and BMS current mismatch: 42.7,1.6,2.6,4.8,42.7,0.0,1.1,2.0,253.6,252.9,254.5,30.2,27.6,30.0,860.3,-15.4,49.94,0.0,-19.4,50.0,865.1,-58.1,-58.2,50.0,100.0,3330.0,3328.0,25.8,24.7,25.1,20000.0,856.4,0,0
1324264,2026-08-18T05:24:57.629443+00:00,external_ems_2,bess_2,good,0.6745,warning,PCS DC voltage and BMS voltage mismatch: 9.8; PCS DC current and BMS current mismatch: 92.7,2.0,4.6,9.8,92.7,0.0,1.1,2.0,220.5,219.1,221.1,39.7,40.8,36.2,855.3,34.6,49.77,0.0,22.4,50.0,865.1,-58.1,-58.2,50.0,100.0,3330.0,3328.0,25.8,24.7,25.1,20000.0,856.4,0,0
1324266,2026-08-18T05:24:58.618644+00:00,external_ems_2,bess_2,good,0.6745,warning,PCS DC voltage and BMS voltage mismatch: 9.8; PCS DC current and BMS current mismatch: 92.7,2.0,4.6,9.8,92.7,0.0,1.1,2.0,220.5,219.1,221.1,39.7,40.8,36.2,855.3,34.6,49.77,0.0,22.4,50.0,865.1,-58.1,-58.2,50.0,100.0,3330.0,3328.0,25.8,24.7,25.1,20000.0,856.4,0,0
1324492,2026-08-18T05:26:51.619250+00:00,external_ems_2,bess_2,good,0.5401,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 53.6,1.1,3.3,5.2,53.6,0.0,1.1,1.0,258.3,257.7,258.8,66.0,62.7,66.0,863.6,-51.1,50.35,0.0,-50.8,50.0,858.4,2.5,3.2,50.0,100.0,3302.0,3301.0,25.8,24.7,25.0,20000.0,856.4,0,0
1324494,2026-08-18T05:26:52.618589+00:00,external_ems_2,bess_2,good,0.5401,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 53.6,1.1,3.3,5.2,53.6,0.0,1.1,1.0,258.3,257.7,258.8,66.0,62.7,66.0,863.6,-51.1,50.35,0.0,-50.8,50.0,858.4,2.5,3.2,50.0,100.0,3302.0,3301.0,25.8,24.7,25.0,20000.0,856.4,0,0
1324496,2026-08-18T05:26:53.628821+00:00,external_ems_2,bess_2,good,0.5369,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 53.4,1.1,3.3,5.2,53.4,0.0,1.1,1.0,258.3,257.7,258.8,66.0,62.7,66.0,863.6,-51.1,50.35,0.0,-50.8,50.0,858.4,2.3,1.5,50.0,100.0,3304.0,3303.0,25.8,24.7,25.0,20000.0,856.4,0,0
1324498,2026-08-18T05:26:54.618995+00:00,external_ems_2,bess_2,good,0.5369,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 53.4,1.1,3.3,5.2,53.4,0.0,1.1,1.0,258.3,257.7,258.8,66.0,62.7,66.0,863.6,-51.1,50.35,0.0,-50.8,50.0,858.4,2.3,1.5,50.0,100.0,3304.0,3303.0,25.8,24.7,25.0,20000.0,856.4,0,0
1324500,2026-08-18T05:26:55.618576+00:00,external_ems_2,bess_2,good,0.5369,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 53.4,1.1,3.3,5.2,53.4,0.0,1.1,1.0,258.3,257.7,258.8,66.0,62.7,66.0,863.6,-51.1,50.35,0.0,-50.8,50.0,858.4,2.3,1.5,50.0,100.0,3304.0,3303.0,25.8,24.7,25.0,20000.0,856.4,0,0
1324502,2026-08-18T05:26:56.618565+00:00,external_ems_2,bess_2,good,0.5369,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 53.4,1.1,3.3,5.2,53.4,0.0,1.1,1.0,258.3,257.7,258.8,66.0,62.7,66.0,863.6,-51.1,50.35,0.0,-50.8,50.0,858.4,2.3,1.5,50.0,100.0,3304.0,3303.0,25.8,24.7,25.0,20000.0,856.4,0,0
1324738,2026-08-18T05:28:54.618633+00:00,external_ems_2,bess_2,good,0.4618,warning,PCS DC current and BMS current mismatch: 48.8,0.6,0.6,3.7,48.8,0.0,1.2,1.0,243.9,243.8,244.4,61.7,61.6,62.2,862.8,-47.5,50.28,0.0,-42.6,50.0,859.1,1.3,1.1,50.0,100.0,3309.0,3308.0,25.8,24.6,25.0,20000.0,856.4,0,0
1324740,2026-08-18T05:28:55.629760+00:00,external_ems_2,bess_2,good,0.4618,warning,PCS DC current and BMS current mismatch: 48.8,0.6,0.6,3.7,48.8,0.0,1.2,1.0,243.9,243.8,244.4,61.7,61.6,62.2,862.8,-47.5,50.28,0.0,-42.6,50.0,859.1,1.3,1.1,50.0,100.0,3309.0,3308.0,25.8,24.6,25.0,20000.0,856.4,0,0
1324742,2026-08-18T05:28:56.619239+00:00,external_ems_2,bess_2,good,0.4618,warning,PCS DC current and BMS current mismatch: 48.8,0.6,0.6,3.7,48.8,0.0,1.2,1.0,243.9,243.8,244.4,61.7,61.6,62.2,862.8,-47.5,50.28,0.0,-42.6,50.0,859.1,1.3,1.1,50.0,100.0,3309.0,3308.0,25.8,24.6,25.0,20000.0,856.4,0,0
1324744,2026-08-18T05:28:57.618596+00:00,external_ems_2,bess_2,good,0.4618,warning,PCS DC current and BMS current mismatch: 48.8,0.6,0.6,3.7,48.8,0.0,1.2,1.0,243.9,243.8,244.4,61.7,61.6,62.2,862.8,-47.5,50.28,0.0,-42.6,50.0,859.1,1.3,1.1,50.0,100.0,3309.0,3308.0,25.8,24.6,25.0,20000.0,856.4,0,0
1324974,2026-08-18T05:30:52.619140+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 62.3,0.6,1.7,6.3,62.3,0.0,1.2,2.0,218.4,218.3,218.9,33.1,31.6,31.4,855.8,21.7,49.86,0.0,18.5,50.0,862.1,-40.6,-39.2,50.0,100.0,3317.0,3315.0,25.8,24.6,25.0,20000.0,856.4,0,0
1324976,2026-08-18T05:30:53.618606+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 62.3,0.6,1.7,6.3,62.3,0.0,1.2,2.0,218.4,218.3,218.9,33.1,31.6,31.4,855.8,21.7,49.86,0.0,18.5,50.0,862.1,-40.6,-39.2,50.0,100.0,3317.0,3315.0,25.8,24.6,25.0,20000.0,856.4,0,0
1325214,2026-08-18T05:32:52.618574+00:00,external_ems_2,bess_2,good,0.6552,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 68.3,0.5,1.6,7.0,68.3,0.0,1.2,2.0,238.9,239.3,239.4,12.1,10.5,10.6,857.1,8.0,49.94,0.0,1.4,49.5,864.1,-60.3,-59.7,49.5,100.0,3322.0,3320.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325216,2026-08-18T05:32:53.618572+00:00,external_ems_2,bess_2,good,0.6552,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 68.3,0.5,1.6,7.0,68.3,0.0,1.2,2.0,238.9,239.3,239.4,12.1,10.5,10.6,857.1,8.0,49.94,0.0,1.4,49.5,864.1,-60.3,-59.7,49.5,100.0,3322.0,3320.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325446,2026-08-18T05:34:48.628773+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 71.2,0.8,0.8,7.3,71.2,0.0,1.2,2.0,253.0,252.9,253.7,62.5,62.8,63.3,862.7,-48.9,50.34,0.0,-53.4,49.5,855.4,22.3,21.5,49.5,100.0,3297.0,3295.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325448,2026-08-18T05:34:49.619519+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 71.2,0.8,0.8,7.3,71.2,0.0,1.2,2.0,253.0,252.9,253.7,62.5,62.8,63.3,862.7,-48.9,50.34,0.0,-53.4,49.5,855.4,22.3,21.5,49.5,100.0,3297.0,3295.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325450,2026-08-18T05:34:50.619158+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 71.2,0.8,0.8,7.3,71.2,0.0,1.2,2.0,253.0,252.9,253.7,62.5,62.8,63.3,862.7,-48.9,50.34,0.0,-53.4,49.5,855.4,22.3,21.5,49.5,100.0,3297.0,3295.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325452,2026-08-18T05:34:51.619053+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 71.2,0.8,0.8,7.3,71.2,0.0,1.2,2.0,253.0,252.9,253.7,62.5,62.8,63.3,862.7,-48.9,50.34,0.0,-53.4,49.5,855.4,22.3,21.5,49.5,100.0,3297.0,3295.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325674,2026-08-18T05:36:42.628700+00:00,external_ems_2,bess_2,good,0.6607,warning,PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 74.9,0.7,2.3,7.8,74.9,0.0,1.2,2.0,232.0,232.1,232.7,25.6,23.3,23.3,855.6,17.2,49.94,0.0,-1.1,49.5,863.4,-57.7,-58.4,49.5,100.0,3324.0,3322.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325676,2026-08-18T05:36:43.618909+00:00,external_ems_2,bess_2,good,0.6607,warning,PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 74.9,0.7,2.3,7.8,74.9,0.0,1.2,2.0,232.0,232.1,232.7,25.6,23.3,23.3,855.6,17.2,49.94,0.0,-1.1,49.5,863.4,-57.7,-58.4,49.5,100.0,3324.0,3322.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325678,2026-08-18T05:36:44.629383+00:00,external_ems_2,bess_2,good,0.6607,warning,PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 74.9,0.7,2.3,7.8,74.9,0.0,1.2,2.0,232.0,232.1,232.7,25.6,23.3,23.3,855.6,17.2,49.94,0.0,-1.1,49.5,863.4,-57.7,-58.4,49.5,100.0,3324.0,3322.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325680,2026-08-18T05:36:45.618865+00:00,external_ems_2,bess_2,good,0.6607,warning,PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 74.9,0.7,2.3,7.8,74.9,0.0,1.2,2.0,232.0,232.1,232.7,25.6,23.3,23.3,855.6,17.2,49.94,0.0,-1.1,49.5,863.4,-57.7,-58.4,49.5,100.0,3324.0,3322.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325682,2026-08-18T05:36:46.629239+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 63.9,0.5,1.6,7.1,63.9,0.0,1.2,2.0,238.6,239.1,239.1,12.1,10.5,10.6,856.3,6.2,49.93,0.0,1.4,49.5,863.4,-57.7,-58.4,49.5,100.0,3324.0,3322.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325684,2026-08-18T05:36:47.619234+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 63.9,0.5,1.6,7.1,63.9,0.0,1.2,2.0,238.6,239.1,239.1,12.1,10.5,10.6,856.3,6.2,49.93,0.0,1.4,49.5,863.4,-57.7,-58.4,49.5,100.0,3324.0,3322.0,25.7,24.5,24.9,20000.0,856.4,0,0
1325924,2026-08-18T05:38:47.618665+00:00,external_ems_2,bess_2,good,0.66,warning,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 66.8,0.5,1.5,7.7,66.8,0.0,1.2,2.0,229.0,229.4,229.5,12.2,10.7,10.7,855.4,15.8,49.94,0.0,1.4,49.5,863.1,-51.0,-50.3,49.5,100.0,3326.0,3324.0,25.6,24.4,24.8,20000.0,856.4,0,0
1325926,2026-08-18T05:38:48.629595+00:00,external_ems_2,bess_2,good,0.66,warning,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 66.8,0.5,1.5,7.7,66.8,0.0,1.2,2.0,229.0,229.4,229.5,12.2,10.7,10.7,855.4,15.8,49.94,0.0,1.4,49.5,863.1,-51.0,-50.3,49.5,100.0,3326.0,3324.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326156,2026-08-18T05:40:43.618796+00:00,external_ems_2,bess_2,good,0.5761,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 55.8,0.5,0.4,5.3,55.8,0.0,1.2,2.0,254.7,254.8,255.2,55.4,55.8,55.4,861.3,-43.3,50.28,0.0,-49.9,49.5,856.0,12.5,12.0,49.5,100.0,3297.0,3295.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326158,2026-08-18T05:40:44.629357+00:00,external_ems_2,bess_2,good,0.5761,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 55.8,0.5,0.4,5.3,55.8,0.0,1.2,2.0,254.7,254.8,255.2,55.4,55.8,55.4,861.3,-43.3,50.28,0.0,-49.9,49.5,856.0,12.5,12.0,49.5,100.0,3297.0,3295.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326160,2026-08-18T05:40:45.618593+00:00,external_ems_2,bess_2,good,0.5761,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 55.8,0.5,0.4,5.3,55.8,0.0,1.2,2.0,254.7,254.8,255.2,55.4,55.8,55.4,861.3,-43.3,50.28,0.0,-49.9,49.5,856.0,12.5,12.0,49.5,100.0,3297.0,3295.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326162,2026-08-18T05:40:46.629898+00:00,external_ems_2,bess_2,good,0.5761,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 55.8,0.5,0.4,5.3,55.8,0.0,1.2,2.0,254.7,254.8,255.2,55.4,55.8,55.4,861.3,-43.3,50.28,0.0,-49.9,49.5,856.0,12.5,12.0,49.5,100.0,3297.0,3295.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326164,2026-08-18T05:40:47.618578+00:00,external_ems_2,bess_2,good,0.5968,warning,PCS phase voltage imbalance high: 17.5; PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 55.8,17.5,0.4,5.3,55.8,0.0,1.2,2.0,237.7,254.8,255.2,55.4,55.8,55.4,861.3,-43.3,50.28,0.0,-49.9,49.5,856.0,12.5,12.0,49.5,100.0,3297.0,3295.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326394,2026-08-18T05:42:42.629138+00:00,external_ems_2,bess_2,good,0.4185,warning,PCS DC current and BMS current mismatch: 46.1,0.6,1.4,4.6,46.1,0.0,1.2,2.0,224.6,224.8,225.2,22.0,20.6,20.6,855.1,17.8,49.86,0.0,12.1,49.2,859.7,-28.3,-29.7,49.2,100.0,3309.0,3307.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326396,2026-08-18T05:42:43.619418+00:00,external_ems_2,bess_2,good,0.4185,warning,PCS DC current and BMS current mismatch: 46.1,0.6,1.4,4.6,46.1,0.0,1.2,2.0,224.6,224.8,225.2,22.0,20.6,20.6,855.1,17.8,49.86,0.0,12.1,49.2,859.7,-28.3,-29.7,49.2,100.0,3300.0,3299.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326620,2026-08-18T05:44:35.629480+00:00,external_ems_2,bess_2,good,0.4105,warning,PCS DC current and BMS current mismatch: 45.6,1.7,4.3,4.6,45.6,0.0,1.2,2.0,256.8,255.7,257.4,56.1,51.8,55.9,861.0,-43.8,50.28,0.0,-41.7,49.2,856.4,1.8,1.2,49.2,100.0,3301.0,3299.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326622,2026-08-18T05:44:36.618929+00:00,external_ems_2,bess_2,good,0.4105,warning,PCS DC current and BMS current mismatch: 45.6,1.7,4.3,4.6,45.6,0.0,1.2,2.0,256.8,255.7,257.4,56.1,51.8,55.9,861.0,-43.8,50.28,0.0,-41.7,49.2,856.4,1.8,1.2,49.2,100.0,3301.0,3299.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326624,2026-08-18T05:44:37.618580+00:00,external_ems_2,bess_2,good,0.6552,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 69.1,1.7,4.3,7.0,69.1,0.0,1.2,2.0,256.8,255.7,257.4,56.1,51.8,55.9,861.0,-43.8,50.28,0.0,-41.7,49.2,854.0,25.3,25.2,49.2,100.0,3293.0,3291.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326626,2026-08-18T05:44:38.618570+00:00,external_ems_2,bess_2,good,0.6552,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 69.1,1.7,4.3,7.0,69.1,0.0,1.2,2.0,256.8,255.7,257.4,56.1,51.8,55.9,861.0,-43.8,50.28,0.0,-41.7,49.2,854.0,25.3,25.2,49.2,100.0,3293.0,3291.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326628,2026-08-18T05:44:39.629009+00:00,external_ems_2,bess_2,good,0.6552,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 69.1,1.7,4.3,7.0,69.1,0.0,1.2,2.0,256.8,255.7,257.4,56.1,51.8,55.9,861.0,-43.8,50.28,0.0,-41.7,49.2,854.0,25.3,25.2,49.2,100.0,3293.0,3291.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326630,2026-08-18T05:44:40.618603+00:00,external_ems_2,bess_2,good,0.6552,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 69.1,1.7,4.3,7.0,69.1,0.0,1.2,2.0,256.8,255.7,257.4,56.1,51.8,55.9,861.0,-43.8,50.28,0.0,-41.7,49.2,854.0,25.3,25.2,49.2,100.0,3293.0,3291.0,25.6,24.4,24.8,20000.0,856.4,0,0
1326632,2026-08-18T05:44:41.618582+00:00,external_ems_2,bess_2,good,0.6552,warning,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 69.1,1.7,4.3,7.0,69.1,0.0,1.2,2.0,256.8,255.7,257.4,56.1,51.8,55.9,861.0,-43.8,50.28,0.0,-41.7,49.2,854.0,25.3,25.2,49.2,100.0,3293.0,3291.0,25.6,24.4,24.8,20000.0,856.4,0,0
1327106,2026-08-18T05:48:38.618581+00:00,external_ems_2,bess_2,good,0.5903,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 56.6,1.9,3.4,5.5,56.6,0.0,1.2,1.0,242.7,241.6,243.5,66.1,63.4,66.8,861.5,-47.6,50.3,0.0,-46.5,49.2,856.0,9.0,8.9,49.2,100.0,3299.0,3298.0,25.6,24.4,24.8,20000.0,856.4,0,0
1327108,2026-08-18T05:48:39.630654+00:00,external_ems_2,bess_2,good,0.5903,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 56.6,1.9,3.4,5.5,56.6,0.0,1.2,1.0,242.7,241.6,243.5,66.1,63.4,66.8,861.5,-47.6,50.3,0.0,-46.5,49.2,856.0,9.0,8.9,49.2,100.0,3299.0,3298.0,25.6,24.4,24.8,20000.0,856.4,0,0
1327110,2026-08-18T05:48:40.618582+00:00,external_ems_2,bess_2,good,0.5903,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 56.6,1.9,3.4,5.5,56.6,0.0,1.2,1.0,242.7,241.6,243.5,66.1,63.4,66.8,861.5,-47.6,50.3,0.0,-46.5,49.2,856.0,9.0,8.9,49.2,100.0,3299.0,3298.0,25.6,24.4,24.8,20000.0,856.4,0,0
1327112,2026-08-18T05:48:41.618568+00:00,external_ems_2,bess_2,good,0.5903,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 56.6,1.9,3.4,5.5,56.6,0.0,1.2,1.0,242.7,241.6,243.5,66.1,63.4,66.8,861.5,-47.6,50.3,0.0,-46.5,49.2,856.0,9.0,8.9,49.2,100.0,3299.0,3298.0,25.6,24.4,24.8,20000.0,856.4,0,0
1327340,2026-08-18T05:50:35.618797+00:00,external_ems_2,bess_2,good,0.501,warning,PCS phase voltage imbalance high: 6.9; PCS phase current imbalance high: 9.1; PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 50.9,6.9,9.1,5.1,50.9,0.0,1.2,1.0,221.1,214.9,221.8,27.9,34.9,25.8,854.0,20.4,49.8,0.0,19.8,48.8,859.1,-30.5,-31.0,48.8,100.0,3308.0,3307.0,25.6,24.4,24.8,20000.0,856.4,0,0
1327342,2026-08-18T05:50:36.629606+00:00,external_ems_2,bess_2,good,0.501,warning,PCS phase voltage imbalance high: 6.9; PCS phase current imbalance high: 9.1; PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 50.9,6.9,9.1,5.1,50.9,0.0,1.2,1.0,221.1,214.9,221.8,27.9,34.9,25.8,854.0,20.4,49.8,0.0,19.8,48.8,859.1,-30.5,-31.0,48.8,100.0,3308.0,3307.0,25.6,24.4,24.8,20000.0,856.4,0,0
1327802,2026-08-18T05:54:26.618577+00:00,external_ems_2,bess_2,good,0.4233,warning,PCS DC current and BMS current mismatch: 46.4,1.8,1.3,5.0,46.4,0.0,1.2,2.0,239.5,237.7,239.5,12.7,13.0,11.7,854.7,8.4,49.91,0.0,6.1,48.8,859.7,-38.0,-38.7,48.8,100.0,3309.0,3307.0,25.5,24.3,24.7,20000.0,856.4,0,0
1327804,2026-08-18T05:54:27.628711+00:00,external_ems_2,bess_2,good,0.4233,warning,PCS DC current and BMS current mismatch: 46.4,1.8,1.3,5.0,46.4,0.0,1.2,2.0,239.5,237.7,239.5,12.7,13.0,11.7,854.7,8.4,49.91,0.0,6.1,48.8,859.7,-38.0,-38.7,48.8,100.0,3309.0,3307.0,25.5,24.3,24.7,20000.0,856.4,0,0
1327806,2026-08-18T05:54:28.619635+00:00,external_ems_2,bess_2,good,0.4233,warning,PCS DC current and BMS current mismatch: 46.4,1.8,1.3,5.0,46.4,0.0,1.2,2.0,239.5,237.7,239.5,12.7,13.0,11.7,854.7,8.4,49.91,0.0,6.1,48.8,859.7,-38.0,-38.7,48.8,100.0,3309.0,3307.0,25.5,24.3,24.7,20000.0,856.4,0,0
1327808,2026-08-18T05:54:29.618578+00:00,external_ems_2,bess_2,good,0.4233,warning,PCS DC current and BMS current mismatch: 46.4,1.8,1.3,5.0,46.4,0.0,1.2,2.0,239.5,237.7,239.5,12.7,13.0,11.7,854.7,8.4,49.91,0.0,6.1,48.8,859.7,-38.0,-38.7,48.8,100.0,3309.0,3307.0,25.5,24.3,24.7,20000.0,856.4,0,0
1327810,2026-08-18T05:54:30.628996+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 65.8,2.9,3.7,6.7,65.8,0.0,1.2,2.0,218.2,216.1,219.0,34.4,35.4,31.7,853.0,27.8,49.79,0.0,20.2,48.8,859.7,-38.0,-38.7,48.8,100.0,3309.0,3307.0,25.5,24.3,24.7,20000.0,856.4,0,0
1327812,2026-08-18T05:54:31.619197+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 65.8,2.9,3.7,6.7,65.8,0.0,1.2,2.0,218.2,216.1,219.0,34.4,35.4,31.7,853.0,27.8,49.79,0.0,20.2,48.8,859.7,-38.0,-38.7,48.8,100.0,3309.0,3307.0,25.5,24.3,24.7,20000.0,856.4,0,0
1333986,2026-08-18T06:45:58.628853+00:00,external_ems_2,bess_2,good,0.5645,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 54.3,0.6,1.7,7.1,54.3,0.0,1.3,5.0,213.2,213.0,213.6,26.1,24.9,24.4,865.7,7.4,49.85,0.0,11.2,58.6,872.8,-46.9,-48.7,58.6,100.0,3359.0,3354.0,26.3,25.0,25.4,20000.0,856.4,0,0
1333988,2026-08-18T06:45:59.618582+00:00,external_ems_2,bess_2,good,0.5645,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 54.3,0.6,1.7,7.1,54.3,0.0,1.3,5.0,213.2,213.0,213.6,26.1,24.9,24.4,865.7,7.4,49.85,0.0,11.2,58.6,872.8,-46.9,-48.7,58.6,100.0,3359.0,3354.0,26.3,25.0,25.4,20000.0,856.4,0,0
1336086,2026-08-18T07:03:28.629882+00:00,external_ems_2,bess_2,good,0.5777,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 55.6,1.0,1.7,6.0,55.6,0.0,1.3,2.0,229.3,229.8,230.3,12.5,10.8,10.9,868.8,7.0,49.94,0.0,1.4,60.9,874.8,-48.6,-48.1,60.9,100.0,3368.0,3366.0,26.2,24.9,25.3,20000.0,856.4,0,0
1336088,2026-08-18T07:03:29.618648+00:00,external_ems_2,bess_2,good,0.5777,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 55.6,1.0,1.7,6.0,55.6,0.0,1.3,2.0,229.3,229.8,230.3,12.5,10.8,10.9,868.8,7.0,49.94,0.0,1.4,60.9,874.8,-48.6,-48.1,60.9,100.0,3368.0,3366.0,26.2,24.9,25.3,20000.0,856.4,0,0
1336570,2026-08-18T07:07:30.618579+00:00,external_ems_2,bess_2,good,0.4297,warning,PCS DC current and BMS current mismatch: 46.8,3.7,5.1,3.9,46.8,0.0,1.3,2.0,242.0,239.4,243.1,59.7,55.7,60.8,874.0,-45.2,50.27,0.0,-43.1,61.3,870.1,1.6,2.1,61.3,100.0,3352.0,3350.0,26.2,24.9,25.3,20000.0,856.4,0,0
1336572,2026-08-18T07:07:31.630442+00:00,external_ems_2,bess_2,good,0.4297,warning,PCS DC current and BMS current mismatch: 46.8,3.7,5.1,3.9,46.8,0.0,1.3,2.0,242.0,239.4,243.1,59.7,55.7,60.8,874.0,-45.2,50.27,0.0,-43.1,61.3,870.1,1.6,2.1,61.3,100.0,3352.0,3350.0,26.2,24.9,25.3,20000.0,856.4,0,0
1336574,2026-08-18T07:07:32.618584+00:00,external_ems_2,bess_2,good,0.4297,warning,PCS DC current and BMS current mismatch: 46.8,3.7,5.1,3.9,46.8,0.0,1.3,2.0,242.0,239.4,243.1,59.7,55.7,60.8,874.0,-45.2,50.27,0.0,-43.1,61.3,870.1,1.6,2.1,61.3,100.0,3352.0,3350.0,26.2,24.9,25.3,20000.0,856.4,0,0
1336576,2026-08-18T07:07:33.628967+00:00,external_ems_2,bess_2,good,0.4297,warning,PCS DC current and BMS current mismatch: 46.8,3.7,5.1,3.9,46.8,0.0,1.3,2.0,242.0,239.4,243.1,59.7,55.7,60.8,874.0,-45.2,50.27,0.0,-43.1,61.3,870.1,1.6,2.1,61.3,100.0,3352.0,3350.0,26.2,24.9,25.3,20000.0,856.4,0,0
1337036,2026-08-18T07:11:23.618557+00:00,external_ems_2,bess_2,good,0.5628,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 54.5,3.1,5.0,6.4,54.5,0.0,1.3,3.0,243.1,240.0,242.7,24.0,19.0,23.1,866.7,-1.7,49.87,0.0,-6.0,61.3,873.1,-56.2,-56.4,61.3,100.0,3351.0,3355.0,26.1,24.8,25.2,20000.0,856.4,0,0
1337038,2026-08-18T07:11:24.629157+00:00,external_ems_2,bess_2,good,0.5628,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 54.5,3.1,5.0,6.4,54.5,0.0,1.3,3.0,243.1,240.0,242.7,24.0,19.0,23.1,866.7,-1.7,49.87,0.0,-6.0,61.3,873.1,-56.2,-56.4,61.3,100.0,3351.0,3355.0,26.1,24.8,25.2,20000.0,856.4,0,0
1337040,2026-08-18T07:11:25.618583+00:00,external_ems_2,bess_2,good,0.5628,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 54.5,3.1,5.0,6.4,54.5,0.0,1.3,3.0,243.1,240.0,242.7,24.0,19.0,23.1,866.7,-1.7,49.87,0.0,-6.0,61.3,873.1,-56.2,-56.4,61.3,100.0,3351.0,3355.0,26.1,24.8,25.2,20000.0,856.4,0,0
1337042,2026-08-18T07:11:26.628950+00:00,external_ems_2,bess_2,good,0.5628,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 54.5,3.1,5.0,6.4,54.5,0.0,1.3,3.0,243.1,240.0,242.7,24.0,19.0,23.1,866.7,-1.7,49.87,0.0,-6.0,61.3,873.1,-56.2,-56.4,61.3,100.0,3351.0,3355.0,26.1,24.8,25.2,20000.0,856.4,0,0
1337044,2026-08-18T07:11:27.618579+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 62.4,2.7,2.3,6.8,62.4,0.0,1.3,3.0,238.9,236.2,237.7,12.3,13.8,11.5,866.3,6.2,49.92,0.0,3.1,61.3,873.1,-56.2,-56.4,61.3,100.0,3351.0,3355.0,26.1,24.8,25.2,20000.0,856.4,0,0
1337046,2026-08-18T07:11:28.618572+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 62.4,2.7,2.3,6.8,62.4,0.0,1.3,3.0,238.9,236.2,237.7,12.3,13.8,11.5,866.3,6.2,49.92,0.0,3.1,61.3,873.1,-56.2,-56.4,61.3,100.0,3351.0,3355.0,26.1,24.8,25.2,20000.0,856.4,0,0
1337270,2026-08-18T07:13:20.618580+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS DC current and BMS current mismatch: 43.8,0.8,4.3,4.4,43.8,0.0,1.4,4.0,254.9,254.3,255.1,41.4,37.1,39.7,869.5,-29.8,50.19,0.0,-33.6,61.3,865.1,14.0,12.0,61.3,100.0,3333.0,3329.0,26.1,24.7,25.2,20000.0,856.4,0,0
1337272,2026-08-18T07:13:21.618569+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS DC current and BMS current mismatch: 43.8,0.8,4.3,4.4,43.8,0.0,1.4,4.0,254.9,254.3,255.1,41.4,37.1,39.7,869.5,-29.8,50.19,0.0,-33.6,61.3,865.1,14.0,12.0,61.3,100.0,3333.0,3329.0,26.1,24.7,25.2,20000.0,856.4,0,0
1337286,2026-08-18T07:13:28.619034+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 69.4,0.9,2.6,4.4,69.4,0.0,1.4,3.0,247.5,246.9,247.8,75.3,72.7,74.3,870.5,-56.2,49.95,0.0,2.5,61.3,866.1,13.2,12.4,61.3,100.0,3336.0,3333.0,26.1,24.7,25.2,20000.0,856.4,0,0
1337288,2026-08-18T07:13:29.618579+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 69.4,0.9,2.6,4.4,69.4,0.0,1.4,3.0,247.5,246.9,247.8,75.3,72.7,74.3,870.5,-56.2,49.95,0.0,2.5,61.3,866.1,13.2,12.4,61.3,100.0,3336.0,3333.0,26.1,24.7,25.2,20000.0,856.4,0,0
1337290,2026-08-18T07:13:30.618578+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 69.4,0.9,2.6,4.4,69.4,0.0,1.4,3.0,247.5,246.9,247.8,75.3,72.7,74.3,870.5,-56.2,49.95,0.0,2.5,61.3,866.1,13.2,12.4,61.3,100.0,3336.0,3333.0,26.1,24.7,25.2,20000.0,856.4,0,0
1337292,2026-08-18T07:13:31.618577+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 69.4,0.9,2.6,4.4,69.4,0.0,1.4,3.0,247.5,246.9,247.8,75.3,72.7,74.3,870.5,-56.2,49.95,0.0,2.5,61.3,866.1,13.2,12.4,61.3,100.0,3336.0,3333.0,26.1,24.7,25.2,20000.0,856.4,0,0
1337294,2026-08-18T07:13:32.628690+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 69.4,0.9,2.6,4.4,69.4,0.0,1.4,3.0,247.5,246.9,247.8,75.3,72.7,74.3,870.5,-56.2,49.95,0.0,2.5,61.3,866.1,13.2,12.4,61.3,100.0,3336.0,3333.0,26.1,24.7,25.2,20000.0,856.4,0,0
1337514,2026-08-18T07:15:22.618616+00:00,external_ems_2,bess_2,good,0.38,warning,PCS DC current and BMS current mismatch: 43.7,0.1,1.5,5.0,43.7,0.0,1.4,4.0,249.8,249.9,249.9,25.2,23.9,23.7,867.4,-12.6,50.08,0.0,-16.5,61.3,872.4,-56.3,-56.0,61.3,100.0,3359.0,3355.0,26.1,24.7,25.1,20000.0,856.4,0,0
1337516,2026-08-18T07:15:23.618584+00:00,external_ems_2,bess_2,good,0.38,warning,PCS DC current and BMS current mismatch: 43.7,0.1,1.5,5.0,43.7,0.0,1.4,4.0,249.8,249.9,249.9,25.2,23.9,23.7,867.4,-12.6,50.08,0.0,-16.5,61.3,872.4,-56.3,-56.0,61.3,100.0,3359.0,3355.0,26.1,24.7,25.1,20000.0,856.4,0,0
1337518,2026-08-18T07:15:24.628729+00:00,external_ems_2,bess_2,good,0.38,warning,PCS DC current and BMS current mismatch: 43.7,0.1,1.5,5.0,43.7,0.0,1.4,4.0,249.8,249.9,249.9,25.2,23.9,23.7,867.4,-12.6,50.08,0.0,-16.5,61.3,872.4,-56.3,-56.0,61.3,100.0,3359.0,3355.0,26.1,24.7,25.1,20000.0,856.4,0,0
1337520,2026-08-18T07:15:25.618652+00:00,external_ems_2,bess_2,good,0.38,warning,PCS DC current and BMS current mismatch: 43.7,0.1,1.5,5.0,43.7,0.0,1.4,4.0,249.8,249.9,249.9,25.2,23.9,23.7,867.4,-12.6,50.08,0.0,-16.5,61.3,872.4,-56.3,-56.0,61.3,100.0,3359.0,3355.0,26.1,24.7,25.1,20000.0,856.4,0,0
1337522,2026-08-18T07:15:26.618616+00:00,external_ems_2,bess_2,good,0.671,warning,PCS DC voltage and BMS voltage mismatch: 9.3; PCS DC current and BMS current mismatch: 91.0,0.4,1.1,9.3,91.0,0.0,1.4,4.0,219.5,219.3,219.7,42.0,42.9,41.8,863.1,34.7,49.76,0.0,22.1,61.3,872.4,-56.3,-56.0,61.3,100.0,3359.0,3355.0,26.1,24.7,25.1,20000.0,856.4,0,0
1337524,2026-08-18T07:15:27.618571+00:00,external_ems_2,bess_2,good,0.671,warning,PCS DC voltage and BMS voltage mismatch: 9.3; PCS DC current and BMS current mismatch: 91.0,0.4,1.1,9.3,91.0,0.0,1.4,4.0,219.5,219.3,219.7,42.0,42.9,41.8,863.1,34.7,49.76,0.0,22.1,61.3,872.4,-56.3,-56.0,61.3,100.0,3359.0,3355.0,26.1,24.7,25.1,20000.0,856.4,0,0
