id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1337752,2026-08-18T07:17:21.618579+00:00,external_ems_2,bess_2,good,0.6412,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 59.3,0.6,1.8,6.6,59.3,0.0,1.4,6.0,259.4,259.5,260.0,62.9,62.0,61.1,871.3,-44.4,50.34,0.0,-50.4,61.3,864.7,14.9,12.5,61.3,100.0,3333.0,3327.0,26.0,24.6,25.1,20000.0,856.4,0,0
1337754,2026-08-18T07:17:22.630874+00:00,external_ems_2,bess_2,good,0.6412,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 59.3,0.6,1.8,6.6,59.3,0.0,1.4,6.0,259.4,259.5,260.0,62.9,62.0,61.1,871.3,-44.4,50.34,0.0,-50.4,61.3,864.7,14.9,12.5,61.3,100.0,3333.0,3327.0,26.0,24.6,25.1,20000.0,856.4,0,0
1337756,2026-08-18T07:17:23.618619+00:00,external_ems_2,bess_2,good,0.6224,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 58.3,0.6,1.8,6.2,58.3,0.0,1.4,5.0,259.4,259.5,260.0,62.9,62.0,61.1,871.3,-44.4,50.34,0.0,-50.4,61.3,865.1,13.9,13.4,61.3,100.0,3335.0,3330.0,26.0,24.6,25.1,20000.0,856.4,0,0
1337758,2026-08-18T07:17:24.629250+00:00,external_ems_2,bess_2,good,0.6224,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 58.3,0.6,1.8,6.2,58.3,0.0,1.4,5.0,259.4,259.5,260.0,62.9,62.0,61.1,871.3,-44.4,50.34,0.0,-50.4,61.3,865.1,13.9,13.4,61.3,100.0,3335.0,3330.0,26.0,24.6,25.1,20000.0,856.4,0,0
1337760,2026-08-18T07:17:25.618794+00:00,external_ems_2,bess_2,good,0.6224,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 58.3,0.6,1.8,6.2,58.3,0.0,1.4,5.0,259.4,259.5,260.0,62.9,62.0,61.1,871.3,-44.4,50.34,0.0,-50.4,61.3,865.1,13.9,13.4,61.3,100.0,3335.0,3330.0,26.0,24.6,25.1,20000.0,856.4,0,0
1337762,2026-08-18T07:17:26.618571+00:00,external_ems_2,bess_2,good,0.6224,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 58.3,0.6,1.8,6.2,58.3,0.0,1.4,5.0,259.4,259.5,260.0,62.9,62.0,61.1,871.3,-44.4,50.34,0.0,-50.4,61.3,865.1,13.9,13.4,61.3,100.0,3335.0,3330.0,26.0,24.6,25.1,20000.0,856.4,0,0
1337996,2026-08-18T07:19:23.618560+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 65.1,0.8,1.2,4.8,65.1,0.0,1.4,6.0,246.6,246.1,246.9,65.7,64.5,64.5,870.9,-55.0,50.29,0.0,-43.1,61.3,866.1,10.1,8.9,61.3,100.0,3336.0,3330.0,26.0,24.6,25.0,20000.0,856.4,0,0
1337998,2026-08-18T07:19:24.629739+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 65.1,0.8,1.2,4.8,65.1,0.0,1.4,6.0,246.6,246.1,246.9,65.7,64.5,64.5,870.9,-55.0,50.29,0.0,-43.1,61.3,866.1,10.1,8.9,61.3,100.0,3336.0,3330.0,26.0,24.6,25.0,20000.0,856.4,0,0
1338000,2026-08-18T07:19:25.619884+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 65.1,0.8,1.2,4.8,65.1,0.0,1.4,6.0,246.6,246.1,246.9,65.7,64.5,64.5,870.9,-55.0,50.29,0.0,-43.1,61.3,866.1,10.1,8.9,61.3,100.0,3336.0,3330.0,26.0,24.6,25.0,20000.0,856.4,0,0
1338002,2026-08-18T07:19:26.618621+00:00,external_ems_2,bess_2,good,0.6414,warning,PCS DC current and BMS current mismatch: 65.1,0.8,1.2,4.8,65.1,0.0,1.4,6.0,246.6,246.1,246.9,65.7,64.5,64.5,870.9,-55.0,50.29,0.0,-43.1,61.3,866.1,10.1,8.9,61.3,100.0,3336.0,3330.0,26.0,24.6,25.0,20000.0,856.4,0,0
1338470,2026-08-18T07:23:20.618570+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 60.9,0.4,1.7,6.8,60.9,0.0,1.3,7.0,223.9,223.8,224.2,28.2,26.7,26.5,863.3,16.4,49.85,0.0,16.0,61.3,870.1,-44.5,-45.2,61.3,100.0,3345.0,3338.0,25.9,24.6,25.0,20000.0,856.4,0,0
1338472,2026-08-18T07:23:21.628678+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 60.9,0.4,1.7,6.8,60.9,0.0,1.3,7.0,223.9,223.8,224.2,28.2,26.7,26.5,863.3,16.4,49.85,0.0,16.0,61.3,870.1,-44.5,-45.2,61.3,100.0,3345.0,3338.0,25.9,24.6,25.0,20000.0,856.4,0,0
1338698,2026-08-18T07:25:14.618588+00:00,external_ems_2,bess_2,good,0.3525,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 41.9,1.2,3.1,5.2,41.9,0.0,1.3,8.0,255.6,254.7,255.9,46.6,43.5,46.5,869.9,-41.9,50.17,0.0,-33.4,60.9,864.7,0.0,0.0,60.9,100.0,3333.0,3325.0,25.9,24.6,25.0,20000.0,856.4,0,0
1338700,2026-08-18T07:25:15.629886+00:00,external_ems_2,bess_2,good,0.3525,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 41.9,1.2,3.1,5.2,41.9,0.0,1.3,8.0,255.6,254.7,255.9,46.6,43.5,46.5,869.9,-41.9,50.17,0.0,-33.4,60.9,864.7,0.0,0.0,60.9,100.0,3333.0,3325.0,25.9,24.6,25.0,20000.0,856.4,0,0
1338702,2026-08-18T07:25:16.619114+00:00,external_ems_2,bess_2,good,0.5593,warning,BMS cell voltage spread high: 9.0; PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 54.3,1.2,3.1,5.5,54.3,0.0,1.3,9.0,255.6,254.7,255.9,46.6,43.5,46.5,869.9,-41.9,50.17,0.0,-33.4,60.9,864.4,12.4,10.3,60.9,100.0,3335.0,3326.0,25.9,24.6,25.0,20000.0,856.4,0,0
1338704,2026-08-18T07:25:17.629688+00:00,external_ems_2,bess_2,good,0.5593,warning,BMS cell voltage spread high: 9.0; PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 54.3,1.2,3.1,5.5,54.3,0.0,1.3,9.0,255.6,254.7,255.9,46.6,43.5,46.5,869.9,-41.9,50.17,0.0,-33.4,60.9,864.4,12.4,10.3,60.9,100.0,3335.0,3326.0,25.9,24.6,25.0,20000.0,856.4,0,0
1338706,2026-08-18T07:25:18.618735+00:00,external_ems_2,bess_2,good,0.5593,warning,BMS cell voltage spread high: 9.0; PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 54.3,1.2,3.1,5.5,54.3,0.0,1.3,9.0,255.6,254.7,255.9,46.6,43.5,46.5,869.9,-41.9,50.17,0.0,-33.4,60.9,864.4,12.4,10.3,60.9,100.0,3335.0,3326.0,25.9,24.6,25.0,20000.0,856.4,0,0
1338708,2026-08-18T07:25:19.618568+00:00,external_ems_2,bess_2,good,0.5593,warning,BMS cell voltage spread high: 9.0; PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 54.3,1.2,3.1,5.5,54.3,0.0,1.3,9.0,255.6,254.7,255.9,46.6,43.5,46.5,869.9,-41.9,50.17,0.0,-33.4,60.9,864.4,12.4,10.3,60.9,100.0,3335.0,3326.0,25.9,24.6,25.0,20000.0,856.4,0,0
1339182,2026-08-18T07:29:16.619037+00:00,external_ems_2,bess_2,good,0.3593,warning,BMS cell voltage spread high: 11.0; PCS DC current and BMS current mismatch: 41.3,2.0,3.4,3.3,41.3,0.0,1.4,11.0,245.4,243.8,245.8,55.4,52.4,55.8,868.4,-38.7,50.23,0.0,-38.3,60.9,865.1,2.6,1.8,60.9,100.0,3334.0,3323.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339184,2026-08-18T07:29:17.618568+00:00,external_ems_2,bess_2,good,0.3593,warning,BMS cell voltage spread high: 11.0; PCS DC current and BMS current mismatch: 41.3,2.0,3.4,3.3,41.3,0.0,1.4,11.0,245.4,243.8,245.8,55.4,52.4,55.8,868.4,-38.7,50.23,0.0,-38.3,60.9,865.1,2.6,1.8,60.9,100.0,3334.0,3323.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339186,2026-08-18T07:29:18.628676+00:00,external_ems_2,bess_2,good,0.3593,warning,BMS cell voltage spread high: 11.0; PCS DC current and BMS current mismatch: 41.3,2.0,3.4,3.3,41.3,0.0,1.4,11.0,245.4,243.8,245.8,55.4,52.4,55.8,868.4,-38.7,50.23,0.0,-38.3,60.9,865.1,2.6,1.8,60.9,100.0,3334.0,3323.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339188,2026-08-18T07:29:19.618581+00:00,external_ems_2,bess_2,good,0.3593,warning,BMS cell voltage spread high: 11.0; PCS DC current and BMS current mismatch: 41.3,2.0,3.4,3.3,41.3,0.0,1.4,11.0,245.4,243.8,245.8,55.4,52.4,55.8,868.4,-38.7,50.23,0.0,-38.3,60.9,865.1,2.6,1.8,60.9,100.0,3334.0,3323.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339296,2026-08-18T07:30:13.618586+00:00,external_ems_2,bess_2,good,0.3678,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 21.3,1.5,2.0,1.9,21.3,0.0,1.4,12.0,241.0,240.0,241.5,12.2,12.7,10.7,863.3,4.6,49.93,0.0,2.3,60.9,861.4,25.9,25.9,60.9,100.0,3323.0,3311.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339298,2026-08-18T07:30:14.618576+00:00,external_ems_2,bess_2,good,0.3678,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 21.3,1.5,2.0,1.9,21.3,0.0,1.4,12.0,241.0,240.0,241.5,12.2,12.7,10.7,863.3,4.6,49.93,0.0,2.3,60.9,861.4,25.9,25.9,60.9,100.0,3323.0,3311.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339300,2026-08-18T07:30:15.629597+00:00,external_ems_2,bess_2,good,0.3678,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 21.3,1.5,2.0,1.9,21.3,0.0,1.4,12.0,241.0,240.0,241.5,12.2,12.7,10.7,863.3,4.6,49.93,0.0,2.3,60.9,861.4,25.9,25.9,60.9,100.0,3323.0,3311.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339302,2026-08-18T07:30:16.618695+00:00,external_ems_2,bess_2,good,0.3678,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 21.3,1.5,2.0,1.9,21.3,0.0,1.4,12.0,241.0,240.0,241.5,12.2,12.7,10.7,863.3,4.6,49.93,0.0,2.3,60.9,861.4,25.9,25.9,60.9,100.0,3323.0,3311.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339304,2026-08-18T07:30:17.629688+00:00,external_ems_2,bess_2,good,0.3676,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 21.1,1.4,2.0,1.7,21.1,0.0,1.4,12.0,245.3,244.1,245.5,12.1,12.7,10.7,863.1,4.8,49.9,0.0,2.4,60.9,861.4,25.9,25.9,60.9,100.0,3323.0,3311.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339306,2026-08-18T07:30:18.618588+00:00,external_ems_2,bess_2,good,0.3676,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 21.1,1.4,2.0,1.7,21.1,0.0,1.4,12.0,245.3,244.1,245.5,12.1,12.7,10.7,863.1,4.8,49.9,0.0,2.4,60.9,861.4,25.9,25.9,60.9,100.0,3323.0,3311.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339308,2026-08-18T07:30:19.628728+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.4,2.0,0.4,8.6,0.0,1.4,12.0,245.3,244.1,245.5,12.1,12.7,10.7,863.1,4.8,49.9,0.0,2.4,60.9,862.7,13.4,14.1,60.9,100.0,3327.0,3315.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339310,2026-08-18T07:30:20.618594+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.4,2.0,0.4,8.6,0.0,1.4,12.0,245.3,244.1,245.5,12.1,12.7,10.7,863.1,4.8,49.9,0.0,2.4,60.9,862.7,13.4,14.1,60.9,100.0,3327.0,3315.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339312,2026-08-18T07:30:21.630027+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.4,2.0,0.4,8.6,0.0,1.4,12.0,245.3,244.1,245.5,12.1,12.7,10.7,863.1,4.8,49.9,0.0,2.4,60.9,862.7,13.4,14.1,60.9,100.0,3327.0,3315.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339314,2026-08-18T07:30:22.619048+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.4,2.0,0.4,8.6,0.0,1.4,12.0,245.3,244.1,245.5,12.1,12.7,10.7,863.1,4.8,49.9,0.0,2.4,60.9,862.7,13.4,14.1,60.9,100.0,3327.0,3315.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339316,2026-08-18T07:30:23.630018+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.1,0.5,8.9,0.0,1.4,12.0,240.8,239.7,241.2,12.2,12.8,10.7,863.2,4.5,49.93,0.0,2.3,60.9,862.7,13.4,14.1,60.9,100.0,3327.0,3315.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339318,2026-08-18T07:30:24.618569+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.1,0.5,8.9,0.0,1.4,12.0,240.8,239.7,241.2,12.2,12.8,10.7,863.2,4.5,49.93,0.0,2.3,60.9,862.7,13.4,14.1,60.9,100.0,3327.0,3315.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339372,2026-08-18T07:30:51.629247+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.7,2.3,1.6,11.2,0.0,1.4,12.0,232.7,231.4,233.1,16.9,17.6,15.3,863.0,13.2,49.93,0.0,7.3,60.9,861.4,24.4,23.4,60.9,100.0,3323.0,3311.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339374,2026-08-18T07:30:52.618566+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.7,2.3,1.6,11.2,0.0,1.4,12.0,232.7,231.4,233.1,16.9,17.6,15.3,863.0,13.2,49.93,0.0,7.3,60.9,861.4,24.4,23.4,60.9,100.0,3323.0,3311.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339376,2026-08-18T07:30:53.629901+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.7,2.3,1.6,11.2,0.0,1.4,12.0,232.7,231.4,233.1,16.9,17.6,15.3,863.0,13.2,49.93,0.0,7.3,60.9,861.4,24.4,23.4,60.9,100.0,3323.0,3311.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339378,2026-08-18T07:30:54.618567+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.7,2.3,1.6,11.2,0.0,1.4,12.0,232.7,231.4,233.1,16.9,17.6,15.3,863.0,13.2,49.93,0.0,7.3,60.9,861.4,24.4,23.4,60.9,100.0,3323.0,3311.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339380,2026-08-18T07:30:55.618566+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.0,1.5,19.0,0.0,1.4,12.0,243.4,242.3,243.8,12.1,12.7,10.7,862.9,5.4,49.93,0.0,2.4,60.9,861.4,24.4,23.4,60.9,100.0,3323.0,3311.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339382,2026-08-18T07:30:56.628683+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.0,1.5,19.0,0.0,1.4,12.0,243.4,242.3,243.8,12.1,12.7,10.7,862.9,5.4,49.93,0.0,2.4,60.9,861.4,24.4,23.4,60.9,100.0,3323.0,3311.0,25.9,24.5,25.0,20000.0,856.4,0,0
1339384,2026-08-18T07:30:57.618577+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.0,0.8,2.4,0.0,1.4,12.0,243.4,242.3,243.8,12.1,12.7,10.7,862.9,5.4,49.93,0.0,2.4,60.9,863.7,3.0,1.8,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339386,2026-08-18T07:30:58.618558+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.0,0.8,2.4,0.0,1.4,12.0,243.4,242.3,243.8,12.1,12.7,10.7,862.9,5.4,49.93,0.0,2.4,60.9,863.7,3.0,1.8,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339388,2026-08-18T07:30:59.628667+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.0,0.8,2.4,0.0,1.4,12.0,243.4,242.3,243.8,12.1,12.7,10.7,862.9,5.4,49.93,0.0,2.4,60.9,863.7,3.0,1.8,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339390,2026-08-18T07:31:00.618572+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.0,0.8,2.4,0.0,1.4,12.0,243.4,242.3,243.8,12.1,12.7,10.7,862.9,5.4,49.93,0.0,2.4,60.9,863.7,3.0,1.8,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339392,2026-08-18T07:31:01.629241+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.0,0.8,2.4,0.0,1.4,12.0,243.4,242.3,243.8,12.1,12.7,10.7,862.9,5.4,49.93,0.0,2.4,60.9,863.7,3.0,1.8,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339394,2026-08-18T07:31:02.618577+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,2.7,2.2,19.5,0.0,1.4,12.0,228.0,226.2,228.4,26.3,27.4,24.7,861.5,22.5,49.88,0.0,13.8,60.9,863.7,3.0,1.8,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339396,2026-08-18T07:31:03.629443+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,2.7,2.2,19.5,0.0,1.4,12.0,228.0,226.2,228.4,26.3,27.4,24.7,861.5,22.5,49.88,0.0,13.8,60.9,863.7,3.0,1.8,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339398,2026-08-18T07:31:04.618613+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,2.7,0.9,6.8,0.0,1.4,12.0,228.0,226.2,228.4,26.3,27.4,24.7,861.5,22.5,49.88,0.0,13.8,60.9,862.4,15.7,14.7,60.9,100.0,3327.0,3315.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339400,2026-08-18T07:31:05.629181+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,2.7,0.9,6.8,0.0,1.4,12.0,228.0,226.2,228.4,26.3,27.4,24.7,861.5,22.5,49.88,0.0,13.8,60.9,862.4,15.7,14.7,60.9,100.0,3327.0,3315.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339402,2026-08-18T07:31:06.618570+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,2.7,0.9,6.8,0.0,1.4,12.0,228.0,226.2,228.4,26.3,27.4,24.7,861.5,22.5,49.88,0.0,13.8,60.9,862.4,15.7,14.7,60.9,100.0,3327.0,3315.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339404,2026-08-18T07:31:07.628745+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,2.7,0.9,6.8,0.0,1.4,12.0,228.0,226.2,228.4,26.3,27.4,24.7,861.5,22.5,49.88,0.0,13.8,60.9,862.4,15.7,14.7,60.9,100.0,3327.0,3315.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339406,2026-08-18T07:31:08.618938+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.6,1.5,1.1,14.7,0.0,1.4,12.0,249.9,248.7,250.3,13.0,11.5,12.4,863.5,1.0,49.97,0.0,3.6,60.9,862.4,15.7,14.7,60.9,100.0,3327.0,3315.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339408,2026-08-18T07:31:09.618579+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.6,1.5,1.1,14.7,0.0,1.4,12.0,249.9,248.7,250.3,13.0,11.5,12.4,863.5,1.0,49.97,0.0,3.6,60.9,862.4,15.7,14.7,60.9,100.0,3327.0,3315.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339410,2026-08-18T07:31:10.629284+00:00,external_ems_2,bess_2,good,0.3872,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 40.0,1.6,1.5,4.6,40.0,0.0,1.4,12.0,249.9,248.7,250.3,13.0,11.5,12.4,863.5,1.0,49.97,0.0,3.6,60.9,868.1,-39.0,-39.5,60.9,100.0,3345.0,3333.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339412,2026-08-18T07:31:11.618717+00:00,external_ems_2,bess_2,good,0.3872,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 40.0,1.6,1.5,4.6,40.0,0.0,1.4,12.0,249.9,248.7,250.3,13.0,11.5,12.4,863.5,1.0,49.97,0.0,3.6,60.9,868.1,-39.0,-39.5,60.9,100.0,3345.0,3333.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339414,2026-08-18T07:31:12.631009+00:00,external_ems_2,bess_2,good,0.3872,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 40.0,1.6,1.5,4.6,40.0,0.0,1.4,12.0,249.9,248.7,250.3,13.0,11.5,12.4,863.5,1.0,49.97,0.0,3.6,60.9,868.1,-39.0,-39.5,60.9,100.0,3345.0,3333.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339416,2026-08-18T07:31:13.618644+00:00,external_ems_2,bess_2,good,0.3872,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 40.0,1.6,1.5,4.6,40.0,0.0,1.4,12.0,249.9,248.7,250.3,13.0,11.5,12.4,863.5,1.0,49.97,0.0,3.6,60.9,868.1,-39.0,-39.5,60.9,100.0,3345.0,3333.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339418,2026-08-18T07:31:14.628987+00:00,external_ems_2,bess_2,good,0.6761,warning,BMS cell voltage spread high: 12.0; PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 63.4,2.6,2.8,6.6,63.4,0.0,1.4,12.0,217.8,215.6,218.2,29.3,30.3,27.5,861.5,24.4,49.86,0.0,19.2,60.9,868.1,-39.0,-39.5,60.9,100.0,3345.0,3333.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339420,2026-08-18T07:31:15.618582+00:00,external_ems_2,bess_2,good,0.6761,warning,BMS cell voltage spread high: 12.0; PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 63.4,2.6,2.8,6.6,63.4,0.0,1.4,12.0,217.8,215.6,218.2,29.3,30.3,27.5,861.5,24.4,49.86,0.0,19.2,60.9,868.1,-39.0,-39.5,60.9,100.0,3345.0,3333.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339422,2026-08-18T07:31:16.628737+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.6,2.8,1.2,11.0,0.0,1.4,12.0,217.8,215.6,218.2,29.3,30.3,27.5,861.5,24.4,49.86,0.0,19.2,60.9,862.7,13.4,12.2,60.9,100.0,3325.0,3313.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339424,2026-08-18T07:31:17.618588+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.6,2.8,1.2,11.0,0.0,1.4,12.0,217.8,215.6,218.2,29.3,30.3,27.5,861.5,24.4,49.86,0.0,19.2,60.9,862.7,13.4,12.2,60.9,100.0,3325.0,3313.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339426,2026-08-18T07:31:18.618578+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.6,2.8,1.2,11.0,0.0,1.4,12.0,217.8,215.6,218.2,29.3,30.3,27.5,861.5,24.4,49.86,0.0,19.2,60.9,862.7,13.4,12.2,60.9,100.0,3325.0,3313.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339428,2026-08-18T07:31:19.618567+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.6,2.8,1.2,11.0,0.0,1.4,12.0,217.8,215.6,218.2,29.3,30.3,27.5,861.5,24.4,49.86,0.0,19.2,60.9,862.7,13.4,12.2,60.9,100.0,3325.0,3313.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339430,2026-08-18T07:31:20.629280+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.6,2.8,1.2,11.0,0.0,1.4,12.0,217.8,215.6,218.2,29.3,30.3,27.5,861.5,24.4,49.86,0.0,19.2,60.9,862.7,13.4,12.2,60.9,100.0,3325.0,3313.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339432,2026-08-18T07:31:21.618559+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.6,1.9,0.4,5.5,0.0,1.4,12.0,241.1,240.0,241.6,14.0,14.6,12.7,862.3,7.9,49.88,0.0,11.2,60.9,862.7,13.4,12.2,60.9,100.0,3325.0,3313.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339434,2026-08-18T07:31:22.629810+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.6,1.9,0.4,5.5,0.0,1.4,12.0,241.1,240.0,241.6,14.0,14.6,12.7,862.3,7.9,49.88,0.0,11.2,60.9,862.7,13.4,12.2,60.9,100.0,3325.0,3313.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339436,2026-08-18T07:31:23.618619+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.6,1.9,1.4,5.7,0.0,1.4,12.0,241.1,240.0,241.6,14.0,14.6,12.7,862.3,7.9,49.88,0.0,11.2,60.9,863.7,2.2,2.1,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339438,2026-08-18T07:31:24.618588+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.6,1.9,1.4,5.7,0.0,1.4,12.0,241.1,240.0,241.6,14.0,14.6,12.7,862.3,7.9,49.88,0.0,11.2,60.9,863.7,2.2,2.1,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339440,2026-08-18T07:31:25.618587+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.6,1.9,1.4,5.7,0.0,1.4,12.0,241.1,240.0,241.6,14.0,14.6,12.7,862.3,7.9,49.88,0.0,11.2,60.9,863.7,2.2,2.1,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339442,2026-08-18T07:31:26.618578+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.6,1.9,1.4,5.7,0.0,1.4,12.0,241.1,240.0,241.6,14.0,14.6,12.7,862.3,7.9,49.88,0.0,11.2,60.9,863.7,2.2,2.1,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339444,2026-08-18T07:31:27.618546+00:00,external_ems_2,bess_2,good,0.3744,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 27.6,2.2,3.2,3.1,27.6,0.0,1.4,12.0,225.7,224.1,226.3,36.3,37.3,34.1,860.6,29.8,49.82,0.0,18.3,60.9,863.7,2.2,2.1,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339446,2026-08-18T07:31:28.629081+00:00,external_ems_2,bess_2,good,0.3744,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 27.6,2.2,3.2,3.1,27.6,0.0,1.4,12.0,225.7,224.1,226.3,36.3,37.3,34.1,860.6,29.8,49.82,0.0,18.3,60.9,863.7,2.2,2.1,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339448,2026-08-18T07:31:29.618960+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,3.2,2.1,20.0,0.0,1.4,12.0,225.7,224.1,226.3,36.3,37.3,34.1,860.6,29.8,49.82,0.0,18.3,60.9,862.7,9.8,8.4,60.9,100.0,3326.0,3314.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339450,2026-08-18T07:31:30.618596+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,3.2,2.1,20.0,0.0,1.4,12.0,225.7,224.1,226.3,36.3,37.3,34.1,860.6,29.8,49.82,0.0,18.3,60.9,862.7,9.8,8.4,60.9,100.0,3326.0,3314.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339452,2026-08-18T07:31:31.629677+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,3.2,2.1,20.0,0.0,1.4,12.0,225.7,224.1,226.3,36.3,37.3,34.1,860.6,29.8,49.82,0.0,18.3,60.9,862.7,9.8,8.4,60.9,100.0,3326.0,3314.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339454,2026-08-18T07:31:32.619151+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,3.2,2.1,20.0,0.0,1.4,12.0,225.7,224.1,226.3,36.3,37.3,34.1,860.6,29.8,49.82,0.0,18.3,60.9,862.7,9.8,8.4,60.9,100.0,3326.0,3314.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339456,2026-08-18T07:31:33.618935+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.6,2.4,0.8,2.2,0.0,1.4,12.0,234.6,233.3,234.9,20.0,20.9,18.5,861.9,12.0,49.86,0.0,14.1,60.9,862.7,9.8,8.4,60.9,100.0,3326.0,3314.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339458,2026-08-18T07:31:34.618660+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.6,2.4,0.8,2.2,0.0,1.4,12.0,234.6,233.3,234.9,20.0,20.9,18.5,861.9,12.0,49.86,0.0,14.1,60.9,862.7,9.8,8.4,60.9,100.0,3326.0,3314.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339460,2026-08-18T07:31:35.629313+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.6,2.4,1.8,9.7,0.0,1.4,12.0,234.6,233.3,234.9,20.0,20.9,18.5,861.9,12.0,49.86,0.0,14.1,60.9,863.7,2.3,2.0,60.9,100.0,3331.0,3319.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339462,2026-08-18T07:31:36.618603+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.6,2.4,1.8,9.7,0.0,1.4,12.0,234.6,233.3,234.9,20.0,20.9,18.5,861.9,12.0,49.86,0.0,14.1,60.9,863.7,2.3,2.0,60.9,100.0,3331.0,3319.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339464,2026-08-18T07:31:37.630483+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.6,2.4,1.8,9.7,0.0,1.4,12.0,234.6,233.3,234.9,20.0,20.9,18.5,861.9,12.0,49.86,0.0,14.1,60.9,863.7,2.3,2.0,60.9,100.0,3331.0,3319.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339466,2026-08-18T07:31:38.618577+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.6,2.4,1.8,9.7,0.0,1.4,12.0,234.6,233.3,234.9,20.0,20.9,18.5,861.9,12.0,49.86,0.0,14.1,60.9,863.7,2.3,2.0,60.9,100.0,3331.0,3319.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339468,2026-08-18T07:31:39.618572+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.6,2.4,1.8,9.7,0.0,1.4,12.0,234.6,233.3,234.9,20.0,20.9,18.5,861.9,12.0,49.86,0.0,14.1,60.9,863.7,2.3,2.0,60.9,100.0,3331.0,3319.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339470,2026-08-18T07:31:40.618567+00:00,external_ems_2,bess_2,good,0.3768,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 30.0,2.4,4.0,3.6,30.0,0.0,1.4,12.0,225.7,224.0,226.4,40.7,41.5,37.5,860.1,32.3,49.79,0.0,22.7,60.9,863.7,2.3,2.0,60.9,100.0,3331.0,3319.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339472,2026-08-18T07:31:41.629587+00:00,external_ems_2,bess_2,good,0.3768,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 30.0,2.4,4.0,3.6,30.0,0.0,1.4,12.0,225.7,224.0,226.4,40.7,41.5,37.5,860.1,32.3,49.79,0.0,22.7,60.9,863.7,2.3,2.0,60.9,100.0,3331.0,3319.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339474,2026-08-18T07:31:42.618665+00:00,external_ems_2,bess_2,good,0.3737,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 27.0,2.4,4.0,3.0,27.0,0.0,1.4,12.0,225.7,224.0,226.4,40.7,41.5,37.5,860.1,32.3,49.79,0.0,22.7,60.9,863.1,5.3,5.5,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339476,2026-08-18T07:31:43.618579+00:00,external_ems_2,bess_2,good,0.3737,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 27.0,2.4,4.0,3.0,27.0,0.0,1.4,12.0,225.7,224.0,226.4,40.7,41.5,37.5,860.1,32.3,49.79,0.0,22.7,60.9,863.1,5.3,5.5,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339478,2026-08-18T07:31:44.618581+00:00,external_ems_2,bess_2,good,0.3737,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 27.0,2.4,4.0,3.0,27.0,0.0,1.4,12.0,225.7,224.0,226.4,40.7,41.5,37.5,860.1,32.3,49.79,0.0,22.7,60.9,863.1,5.3,5.5,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339480,2026-08-18T07:31:45.628769+00:00,external_ems_2,bess_2,good,0.3737,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 27.0,2.4,4.0,3.0,27.0,0.0,1.4,12.0,225.7,224.0,226.4,40.7,41.5,37.5,860.1,32.3,49.79,0.0,22.7,60.9,863.1,5.3,5.5,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339482,2026-08-18T07:31:46.618631+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,2.6,1.7,10.2,0.0,1.4,12.0,229.8,228.4,230.6,21.6,22.6,20.0,861.4,15.5,49.84,0.0,15.6,60.9,863.1,5.3,5.5,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339484,2026-08-18T07:31:47.628805+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,2.6,1.7,10.2,0.0,1.4,12.0,229.8,228.4,230.6,21.6,22.6,20.0,861.4,15.5,49.84,0.0,15.6,60.9,863.1,5.3,5.5,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339486,2026-08-18T07:31:48.619089+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,2.6,2.0,13.1,0.0,1.4,12.0,229.8,228.4,230.6,21.6,22.6,20.0,861.4,15.5,49.84,0.0,15.6,60.9,863.4,2.4,2.2,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339488,2026-08-18T07:31:49.618949+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,2.6,2.0,13.1,0.0,1.4,12.0,229.8,228.4,230.6,21.6,22.6,20.0,861.4,15.5,49.84,0.0,15.6,60.9,863.4,2.4,2.2,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339490,2026-08-18T07:31:50.618574+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,2.6,2.0,13.1,0.0,1.4,12.0,229.8,228.4,230.6,21.6,22.6,20.0,861.4,15.5,49.84,0.0,15.6,60.9,863.4,2.4,2.2,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339492,2026-08-18T07:31:51.629269+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,2.6,2.0,13.1,0.0,1.4,12.0,229.8,228.4,230.6,21.6,22.6,20.0,861.4,15.5,49.84,0.0,15.6,60.9,863.4,2.4,2.2,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339494,2026-08-18T07:31:52.618577+00:00,external_ems_2,bess_2,good,0.378,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 31.1,2.0,4.7,3.1,31.1,0.0,1.4,12.0,225.0,223.8,225.8,41.8,43.0,38.3,860.3,33.5,49.76,0.0,25.2,60.9,863.4,2.4,2.2,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339496,2026-08-18T07:31:53.629861+00:00,external_ems_2,bess_2,good,0.378,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 31.1,2.0,4.7,3.1,31.1,0.0,1.4,12.0,225.0,223.8,225.8,41.8,43.0,38.3,860.3,33.5,49.76,0.0,25.2,60.9,863.4,2.4,2.2,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339498,2026-08-18T07:31:54.618585+00:00,external_ems_2,bess_2,good,0.3781,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 31.2,2.0,4.7,3.1,31.2,0.0,1.4,12.0,225.0,223.8,225.8,41.8,43.0,38.3,860.3,33.5,49.76,0.0,25.2,60.9,863.4,2.3,2.2,60.9,100.0,3328.0,3316.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339500,2026-08-18T07:31:55.618574+00:00,external_ems_2,bess_2,good,0.3781,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 31.2,2.0,4.7,3.1,31.2,0.0,1.4,12.0,225.0,223.8,225.8,41.8,43.0,38.3,860.3,33.5,49.76,0.0,25.2,60.9,863.4,2.3,2.2,60.9,100.0,3328.0,3316.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339502,2026-08-18T07:31:56.628819+00:00,external_ems_2,bess_2,good,0.3781,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 31.2,2.0,4.7,3.1,31.2,0.0,1.4,12.0,225.0,223.8,225.8,41.8,43.0,38.3,860.3,33.5,49.76,0.0,25.2,60.9,863.4,2.3,2.2,60.9,100.0,3328.0,3316.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339504,2026-08-18T07:31:57.618561+00:00,external_ems_2,bess_2,good,0.3781,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 31.2,2.0,4.7,3.1,31.2,0.0,1.4,12.0,225.0,223.8,225.8,41.8,43.0,38.3,860.3,33.5,49.76,0.0,25.2,60.9,863.4,2.3,2.2,60.9,100.0,3328.0,3316.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339506,2026-08-18T07:31:58.628677+00:00,external_ems_2,bess_2,good,0.3781,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 31.2,2.0,4.7,3.1,31.2,0.0,1.4,12.0,225.0,223.8,225.8,41.8,43.0,38.3,860.3,33.5,49.76,0.0,25.2,60.9,863.4,2.3,2.2,60.9,100.0,3328.0,3316.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339508,2026-08-18T07:31:59.618577+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.9,2.1,2.0,11.2,0.0,1.4,12.0,233.6,232.2,234.1,19.2,19.9,17.8,861.4,13.5,49.84,0.0,10.7,60.9,863.4,2.3,2.2,60.9,100.0,3328.0,3316.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339510,2026-08-18T07:32:00.629685+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.9,2.1,2.0,11.2,0.0,1.4,12.0,233.6,232.2,234.1,19.2,19.9,17.8,861.4,13.5,49.84,0.0,10.7,60.9,863.4,2.3,2.2,60.9,100.0,3328.0,3316.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339512,2026-08-18T07:32:01.622974+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.9,2.1,2.0,10.9,0.0,1.4,12.0,233.6,232.2,234.1,19.2,19.9,17.8,861.4,13.5,49.84,0.0,10.7,60.9,863.4,2.6,1.9,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339514,2026-08-18T07:32:02.618589+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.9,2.1,2.0,10.9,0.0,1.4,12.0,233.6,232.2,234.1,19.2,19.9,17.8,861.4,13.5,49.84,0.0,10.7,60.9,863.4,2.6,1.9,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339516,2026-08-18T07:32:03.628743+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.9,2.1,2.0,10.9,0.0,1.4,12.0,233.6,232.2,234.1,19.2,19.9,17.8,861.4,13.5,49.84,0.0,10.7,60.9,863.4,2.6,1.9,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339518,2026-08-18T07:32:04.618665+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.9,2.1,2.0,10.9,0.0,1.4,12.0,233.6,232.2,234.1,19.2,19.9,17.8,861.4,13.5,49.84,0.0,10.7,60.9,863.4,2.6,1.9,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339520,2026-08-18T07:32:05.629177+00:00,external_ems_2,bess_2,good,0.3754,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 28.6,2.0,4.3,3.4,28.6,0.0,1.4,12.0,225.0,223.2,225.2,40.0,40.3,36.0,860.0,31.2,49.76,0.0,22.9,60.9,863.4,2.6,1.9,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339522,2026-08-18T07:32:06.618681+00:00,external_ems_2,bess_2,good,0.3754,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 28.6,2.0,4.3,3.4,28.6,0.0,1.4,12.0,225.0,223.2,225.2,40.0,40.3,36.0,860.0,31.2,49.76,0.0,22.9,60.9,863.4,2.6,1.9,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339524,2026-08-18T07:32:07.628855+00:00,external_ems_2,bess_2,good,0.3751,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 28.3,2.0,4.3,3.4,28.3,0.0,1.4,12.0,225.0,223.2,225.2,40.0,40.3,36.0,860.0,31.2,49.76,0.0,22.9,60.9,863.4,2.9,2.0,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339526,2026-08-18T07:32:08.619211+00:00,external_ems_2,bess_2,good,0.3751,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 28.3,2.0,4.3,3.4,28.3,0.0,1.4,12.0,225.0,223.2,225.2,40.0,40.3,36.0,860.0,31.2,49.76,0.0,22.9,60.9,863.4,2.9,2.0,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339528,2026-08-18T07:32:09.629895+00:00,external_ems_2,bess_2,good,0.3751,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 28.3,2.0,4.3,3.4,28.3,0.0,1.4,12.0,225.0,223.2,225.2,40.0,40.3,36.0,860.0,31.2,49.76,0.0,22.9,60.9,863.4,2.9,2.0,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339530,2026-08-18T07:32:10.618718+00:00,external_ems_2,bess_2,good,0.3751,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 28.3,2.0,4.3,3.4,28.3,0.0,1.4,12.0,225.0,223.2,225.2,40.0,40.3,36.0,860.0,31.2,49.76,0.0,22.9,60.9,863.4,2.9,2.0,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339532,2026-08-18T07:32:11.618684+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.7,1.8,1.2,6.3,0.0,1.4,12.0,238.6,237.2,238.9,15.2,15.7,13.9,862.2,9.2,49.86,0.0,5.5,60.9,863.4,2.9,2.0,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339534,2026-08-18T07:32:12.618607+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.7,1.8,1.2,6.3,0.0,1.4,12.0,238.6,237.2,238.9,15.2,15.7,13.9,862.2,9.2,49.86,0.0,5.5,60.9,863.4,2.9,2.0,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339536,2026-08-18T07:32:13.629438+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.7,1.8,1.2,6.3,0.0,1.4,12.0,238.6,237.2,238.9,15.2,15.7,13.9,862.2,9.2,49.86,0.0,5.5,60.9,863.4,2.9,2.0,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339538,2026-08-18T07:32:14.618561+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.7,1.8,1.2,6.3,0.0,1.4,12.0,238.6,237.2,238.9,15.2,15.7,13.9,862.2,9.2,49.86,0.0,5.5,60.9,863.4,2.9,2.0,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339540,2026-08-18T07:32:15.628735+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.7,1.8,1.2,6.3,0.0,1.4,12.0,238.6,237.2,238.9,15.2,15.7,13.9,862.2,9.2,49.86,0.0,5.5,60.9,863.4,2.9,2.0,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339542,2026-08-18T07:32:16.619586+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.7,1.8,1.2,6.3,0.0,1.4,12.0,238.6,237.2,238.9,15.2,15.7,13.9,862.2,9.2,49.86,0.0,5.5,60.9,863.4,2.9,2.0,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339544,2026-08-18T07:32:17.618577+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.7,1.8,1.2,6.3,0.0,1.4,12.0,238.6,237.2,238.9,15.2,15.7,13.9,862.2,9.2,49.86,0.0,5.5,60.9,863.4,2.9,2.0,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339546,2026-08-18T07:32:18.629662+00:00,external_ems_2,bess_2,good,0.3759,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 29.1,2.3,4.4,3.7,29.1,0.0,1.4,12.0,226.3,224.4,226.7,41.4,41.8,37.4,859.7,32.0,49.77,0.0,21.6,60.9,863.4,2.9,2.0,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339548,2026-08-18T07:32:19.618621+00:00,external_ems_2,bess_2,good,0.3759,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 29.1,2.3,4.4,3.7,29.1,0.0,1.4,12.0,226.3,224.4,226.7,41.4,41.8,37.4,859.7,32.0,49.77,0.0,21.6,60.9,863.4,2.9,2.0,60.9,100.0,3330.0,3318.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339550,2026-08-18T07:32:20.618581+00:00,external_ems_2,bess_2,good,0.3766,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 29.8,2.3,4.4,3.4,29.8,0.0,1.4,12.0,226.3,224.4,226.7,41.4,41.8,37.4,859.7,32.0,49.77,0.0,21.6,60.9,863.1,2.2,2.1,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339552,2026-08-18T07:32:21.629037+00:00,external_ems_2,bess_2,good,0.3766,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 29.8,2.3,4.4,3.4,29.8,0.0,1.4,12.0,226.3,224.4,226.7,41.4,41.8,37.4,859.7,32.0,49.77,0.0,21.6,60.9,863.1,2.2,2.1,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339554,2026-08-18T07:32:22.618570+00:00,external_ems_2,bess_2,good,0.3766,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 29.8,2.3,4.4,3.4,29.8,0.0,1.4,12.0,226.3,224.4,226.7,41.4,41.8,37.4,859.7,32.0,49.77,0.0,21.6,60.9,863.1,2.2,2.1,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339556,2026-08-18T07:32:23.629514+00:00,external_ems_2,bess_2,good,0.3766,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 29.8,2.3,4.4,3.4,29.8,0.0,1.4,12.0,226.3,224.4,226.7,41.4,41.8,37.4,859.7,32.0,49.77,0.0,21.6,60.9,863.1,2.2,2.1,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339558,2026-08-18T07:32:24.619046+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.1,0.5,2.5,0.0,1.4,12.0,243.7,242.6,244.1,12.2,12.7,10.6,862.6,4.7,49.89,0.0,2.4,60.9,863.1,2.2,2.1,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339560,2026-08-18T07:32:25.629599+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.1,0.5,2.5,0.0,1.4,12.0,243.7,242.6,244.1,12.2,12.7,10.6,862.6,4.7,49.89,0.0,2.4,60.9,863.1,2.2,2.1,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339562,2026-08-18T07:32:26.619009+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.1,0.8,2.6,0.0,1.4,12.0,243.7,242.6,244.1,12.2,12.7,10.6,862.6,4.7,49.89,0.0,2.4,60.9,863.4,2.1,2.2,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339564,2026-08-18T07:32:27.619000+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.1,0.8,2.6,0.0,1.4,12.0,243.7,242.6,244.1,12.2,12.7,10.6,862.6,4.7,49.89,0.0,2.4,60.9,863.4,2.1,2.2,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339566,2026-08-18T07:32:28.629265+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.1,0.8,2.6,0.0,1.4,12.0,243.7,242.6,244.1,12.2,12.7,10.6,862.6,4.7,49.89,0.0,2.4,60.9,863.4,2.1,2.2,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339568,2026-08-18T07:32:29.618572+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.1,0.8,2.6,0.0,1.4,12.0,243.7,242.6,244.1,12.2,12.7,10.6,862.6,4.7,49.89,0.0,2.4,60.9,863.4,2.1,2.2,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339570,2026-08-18T07:32:30.618572+00:00,external_ems_2,bess_2,good,0.3779,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 31.0,2.2,4.9,3.4,31.0,0.0,1.4,12.0,226.8,225.3,227.5,38.8,40.1,35.2,860.0,33.1,49.77,0.0,19.9,60.9,863.4,2.1,2.2,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339572,2026-08-18T07:32:31.628673+00:00,external_ems_2,bess_2,good,0.3779,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 31.0,2.2,4.9,3.4,31.0,0.0,1.4,12.0,226.8,225.3,227.5,38.8,40.1,35.2,860.0,33.1,49.77,0.0,19.9,60.9,863.4,2.1,2.2,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339574,2026-08-18T07:32:32.618595+00:00,external_ems_2,bess_2,good,0.3776,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 30.7,2.2,4.9,3.1,30.7,0.0,1.4,12.0,226.8,225.3,227.5,38.8,40.1,35.2,860.0,33.1,49.77,0.0,19.9,60.9,863.1,2.4,2.1,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339576,2026-08-18T07:32:33.629270+00:00,external_ems_2,bess_2,good,0.3776,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 30.7,2.2,4.9,3.1,30.7,0.0,1.4,12.0,226.8,225.3,227.5,38.8,40.1,35.2,860.0,33.1,49.77,0.0,19.9,60.9,863.1,2.4,2.1,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339578,2026-08-18T07:32:34.619394+00:00,external_ems_2,bess_2,good,0.3776,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 30.7,2.2,4.9,3.1,30.7,0.0,1.4,12.0,226.8,225.3,227.5,38.8,40.1,35.2,860.0,33.1,49.77,0.0,19.9,60.9,863.1,2.4,2.1,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339580,2026-08-18T07:32:35.618572+00:00,external_ems_2,bess_2,good,0.3776,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 30.7,2.2,4.9,3.1,30.7,0.0,1.4,12.0,226.8,225.3,227.5,38.8,40.1,35.2,860.0,33.1,49.77,0.0,19.9,60.9,863.1,2.4,2.1,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339582,2026-08-18T07:32:36.618564+00:00,external_ems_2,bess_2,good,0.3776,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 30.7,2.2,4.9,3.1,30.7,0.0,1.4,12.0,226.8,225.3,227.5,38.8,40.1,35.2,860.0,33.1,49.77,0.0,19.9,60.9,863.1,2.4,2.1,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339584,2026-08-18T07:32:37.629895+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.0,0.6,2.3,0.4,1.4,12.0,243.1,242.2,243.7,12.2,12.7,10.7,862.5,4.7,49.92,0.0,2.3,60.5,863.1,2.4,2.1,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339586,2026-08-18T07:32:38.618575+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.0,0.6,2.3,0.4,1.4,12.0,243.1,242.2,243.7,12.2,12.7,10.7,862.5,4.7,49.92,0.0,2.3,60.5,863.1,2.4,2.1,60.9,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339588,2026-08-18T07:32:39.628692+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.2,3.2,0.0,1.4,13.0,243.1,242.2,243.7,12.2,12.7,10.7,862.5,4.7,49.92,0.0,2.3,60.5,862.7,7.9,7.4,60.5,100.0,3326.0,3313.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339590,2026-08-18T07:32:40.618586+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.2,3.2,0.0,1.4,13.0,243.1,242.2,243.7,12.2,12.7,10.7,862.5,4.7,49.92,0.0,2.3,60.5,862.7,7.9,7.4,60.5,100.0,3326.0,3313.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339592,2026-08-18T07:32:41.618579+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.2,3.2,0.0,1.4,13.0,243.1,242.2,243.7,12.2,12.7,10.7,862.5,4.7,49.92,0.0,2.3,60.5,862.7,7.9,7.4,60.5,100.0,3326.0,3313.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339594,2026-08-18T07:32:42.628680+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.2,3.2,0.0,1.4,13.0,243.1,242.2,243.7,12.2,12.7,10.7,862.5,4.7,49.92,0.0,2.3,60.5,862.7,7.9,7.4,60.5,100.0,3326.0,3313.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339596,2026-08-18T07:32:43.618571+00:00,external_ems_2,bess_2,good,0.4608,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 22.6,2.2,4.9,2.5,22.6,0.0,1.4,13.0,228.4,226.8,229.0,36.0,37.5,32.6,860.2,30.5,49.79,0.0,17.3,60.5,862.7,7.9,7.4,60.5,100.0,3326.0,3313.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339598,2026-08-18T07:32:44.628757+00:00,external_ems_2,bess_2,good,0.4608,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 22.6,2.2,4.9,2.5,22.6,0.0,1.4,13.0,228.4,226.8,229.0,36.0,37.5,32.6,860.2,30.5,49.79,0.0,17.3,60.5,862.7,7.9,7.4,60.5,100.0,3326.0,3313.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339600,2026-08-18T07:32:45.619022+00:00,external_ems_2,bess_2,good,0.3748,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 28.0,2.2,4.9,2.9,28.0,0.0,1.4,12.0,228.4,226.8,229.0,36.0,37.5,32.6,860.2,30.5,49.79,0.0,17.3,60.5,863.1,2.5,2.4,60.5,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339602,2026-08-18T07:32:46.619046+00:00,external_ems_2,bess_2,good,0.3748,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 28.0,2.2,4.9,2.9,28.0,0.0,1.4,12.0,228.4,226.8,229.0,36.0,37.5,32.6,860.2,30.5,49.79,0.0,17.3,60.5,863.1,2.5,2.4,60.5,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339604,2026-08-18T07:32:47.618654+00:00,external_ems_2,bess_2,good,0.3748,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 28.0,2.2,4.9,2.9,28.0,0.0,1.4,12.0,228.4,226.8,229.0,36.0,37.5,32.6,860.2,30.5,49.79,0.0,17.3,60.5,863.1,2.5,2.4,60.5,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339606,2026-08-18T07:32:48.629948+00:00,external_ems_2,bess_2,good,0.3748,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 28.0,2.2,4.9,2.9,28.0,0.0,1.4,12.0,228.4,226.8,229.0,36.0,37.5,32.6,860.2,30.5,49.79,0.0,17.3,60.5,863.1,2.5,2.4,60.5,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339608,2026-08-18T07:32:49.618948+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.6,2.0,0.6,2.1,0.0,1.4,12.0,242.7,241.6,243.2,12.2,12.7,10.7,862.5,4.6,49.93,0.0,2.4,60.5,863.1,2.5,2.4,60.5,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339610,2026-08-18T07:32:50.618946+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.6,2.0,0.6,2.1,0.0,1.4,12.0,242.7,241.6,243.2,12.2,12.7,10.7,862.5,4.6,49.93,0.0,2.4,60.5,863.1,2.5,2.4,60.5,100.0,3329.0,3317.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339612,2026-08-18T07:32:51.629302+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.6,2.0,1.1,14.3,0.0,1.4,13.0,242.7,241.6,243.2,12.2,12.7,10.7,862.5,4.6,49.93,0.0,2.4,60.5,861.4,18.9,17.9,60.5,100.0,3329.0,3316.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339614,2026-08-18T07:32:52.618556+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.6,2.0,1.1,14.3,0.0,1.4,13.0,242.7,241.6,243.2,12.2,12.7,10.7,862.5,4.6,49.93,0.0,2.4,60.5,861.4,18.9,17.9,60.5,100.0,3329.0,3316.0,25.9,24.5,24.9,20000.0,856.4,0,0
