id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1339616,2026-08-18T07:32:53.628682+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.6,2.0,1.1,14.3,0.0,1.4,13.0,242.7,241.6,243.2,12.2,12.7,10.7,862.5,4.6,49.93,0.0,2.4,60.5,861.4,18.9,17.9,60.5,100.0,3329.0,3316.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339618,2026-08-18T07:32:54.619028+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.6,2.0,1.1,14.3,0.0,1.4,13.0,242.7,241.6,243.2,12.2,12.7,10.7,862.5,4.6,49.93,0.0,2.4,60.5,861.4,18.9,17.9,60.5,100.0,3329.0,3316.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339620,2026-08-18T07:32:55.618575+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.6,2.0,1.1,14.3,0.0,1.4,13.0,242.7,241.6,243.2,12.2,12.7,10.7,862.5,4.6,49.93,0.0,2.4,60.5,861.4,18.9,17.9,60.5,100.0,3329.0,3316.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339622,2026-08-18T07:32:56.629604+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.0,4.5,1.1,8.3,0.0,1.4,13.0,229.2,227.6,229.6,32.6,33.7,29.2,860.3,27.2,49.81,0.0,14.9,60.5,861.4,18.9,17.9,60.5,100.0,3329.0,3316.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339624,2026-08-18T07:32:57.619085+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.0,4.5,1.1,8.3,0.0,1.4,13.0,229.2,227.6,229.6,32.6,33.7,29.2,860.3,27.2,49.81,0.0,14.9,60.5,861.4,18.9,17.9,60.5,100.0,3329.0,3316.0,25.9,24.5,24.9,20000.0,856.4,0,0
1339626,2026-08-18T07:32:58.618782+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.0,4.5,2.1,15.2,0.0,1.5,13.0,229.2,227.6,229.6,32.6,33.7,29.2,860.3,27.2,49.81,0.0,14.9,60.5,862.4,12.0,9.8,60.5,100.0,3329.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339628,2026-08-18T07:32:59.618587+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.0,4.5,2.1,15.2,0.0,1.5,13.0,229.2,227.6,229.6,32.6,33.7,29.2,860.3,27.2,49.81,0.0,14.9,60.5,862.4,12.0,9.8,60.5,100.0,3329.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339630,2026-08-18T07:33:00.618584+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.0,4.5,2.1,15.2,0.0,1.5,13.0,229.2,227.6,229.6,32.6,33.7,29.2,860.3,27.2,49.81,0.0,14.9,60.5,862.4,12.0,9.8,60.5,100.0,3329.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339632,2026-08-18T07:33:01.618584+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.0,4.5,2.1,15.2,0.0,1.5,13.0,229.2,227.6,229.6,32.6,33.7,29.2,860.3,27.2,49.81,0.0,14.9,60.5,862.4,12.0,9.8,60.5,100.0,3329.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339634,2026-08-18T07:33:02.618565+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,1.5,0.1,8.3,0.0,1.5,13.0,242.1,241.6,242.7,12.2,11.3,10.7,862.5,3.7,49.93,0.0,1.9,60.5,862.4,12.0,9.8,60.5,100.0,3329.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339636,2026-08-18T07:33:03.628668+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,1.5,0.1,8.3,0.0,1.5,13.0,242.1,241.6,242.7,12.2,11.3,10.7,862.5,3.7,49.93,0.0,1.9,60.5,862.4,12.0,9.8,60.5,100.0,3329.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339638,2026-08-18T07:33:04.618581+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,1.5,0.4,10.2,0.0,1.5,13.0,242.1,241.6,242.7,12.2,11.3,10.7,862.5,3.7,49.93,0.0,1.9,60.5,862.1,13.9,11.8,60.5,100.0,3326.0,3313.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339640,2026-08-18T07:33:05.628700+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,1.5,0.4,10.2,0.0,1.5,13.0,242.1,241.6,242.7,12.2,11.3,10.7,862.5,3.7,49.93,0.0,1.9,60.5,862.1,13.9,11.8,60.5,100.0,3326.0,3313.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339642,2026-08-18T07:33:06.618835+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,1.5,0.4,10.2,0.0,1.5,13.0,242.1,241.6,242.7,12.2,11.3,10.7,862.5,3.7,49.93,0.0,1.9,60.5,862.1,13.9,11.8,60.5,100.0,3326.0,3313.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339644,2026-08-18T07:33:07.629464+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,1.5,0.4,10.2,0.0,1.5,13.0,242.1,241.6,242.7,12.2,11.3,10.7,862.5,3.7,49.93,0.0,1.9,60.5,862.1,13.9,11.8,60.5,100.0,3326.0,3313.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339646,2026-08-18T07:33:08.618567+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,1.5,0.4,10.2,0.0,1.5,13.0,242.1,241.6,242.7,12.2,11.3,10.7,862.5,3.7,49.93,0.0,1.9,60.5,862.1,13.9,11.8,60.5,100.0,3326.0,3313.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339648,2026-08-18T07:33:09.628668+00:00,external_ems_2,bess_2,good,0.471,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 32.4,0.8,1.8,2.4,32.4,0.0,1.5,13.0,249.6,249.9,250.4,29.1,27.3,28.6,864.5,-18.5,50.09,0.0,-22.9,60.5,862.1,13.9,11.8,60.5,100.0,3326.0,3313.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339650,2026-08-18T07:33:10.618577+00:00,external_ems_2,bess_2,good,0.471,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 32.4,0.8,1.8,2.4,32.4,0.0,1.5,13.0,249.6,249.9,250.4,29.1,27.3,28.6,864.5,-18.5,50.09,0.0,-22.9,60.5,862.1,13.9,11.8,60.5,100.0,3326.0,3313.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339652,2026-08-18T07:33:11.628698+00:00,external_ems_2,bess_2,good,0.4699,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 31.4,0.8,1.8,1.8,31.4,0.0,1.5,13.0,249.6,249.9,250.4,29.1,27.3,28.6,864.5,-18.5,50.09,0.0,-22.9,60.5,862.7,12.9,10.4,60.5,100.0,3326.0,3313.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339654,2026-08-18T07:33:12.618583+00:00,external_ems_2,bess_2,good,0.4699,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 31.4,0.8,1.8,1.8,31.4,0.0,1.5,13.0,249.6,249.9,250.4,29.1,27.3,28.6,864.5,-18.5,50.09,0.0,-22.9,60.5,862.7,12.9,10.4,60.5,100.0,3326.0,3313.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339656,2026-08-18T07:33:13.628895+00:00,external_ems_2,bess_2,good,0.4699,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 31.4,0.8,1.8,1.8,31.4,0.0,1.5,13.0,249.6,249.9,250.4,29.1,27.3,28.6,864.5,-18.5,50.09,0.0,-22.9,60.5,862.7,12.9,10.4,60.5,100.0,3326.0,3313.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339658,2026-08-18T07:33:14.618769+00:00,external_ems_2,bess_2,good,0.4699,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 31.4,0.8,1.8,1.8,31.4,0.0,1.5,13.0,249.6,249.9,250.4,29.1,27.3,28.6,864.5,-18.5,50.09,0.0,-22.9,60.5,862.7,12.9,10.4,60.5,100.0,3326.0,3313.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339660,2026-08-18T07:33:15.629381+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,0.2,5.2,0.0,1.5,13.0,238.3,238.0,238.6,12.2,10.8,10.7,862.9,7.7,49.93,0.0,1.7,60.5,862.7,12.9,10.4,60.5,100.0,3326.0,3313.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339662,2026-08-18T07:33:16.619164+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,0.2,5.2,0.0,1.5,13.0,238.3,238.0,238.6,12.2,10.8,10.7,862.9,7.7,49.93,0.0,1.7,60.5,862.7,12.9,10.4,60.5,100.0,3326.0,3313.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339664,2026-08-18T07:33:17.618580+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,1.8,17.3,0.0,1.5,13.0,238.3,238.0,238.6,12.2,10.8,10.7,862.9,7.7,49.93,0.0,1.7,60.5,861.1,25.0,24.2,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339666,2026-08-18T07:33:18.618587+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,1.8,17.3,0.0,1.5,13.0,238.3,238.0,238.6,12.2,10.8,10.7,862.9,7.7,49.93,0.0,1.7,60.5,861.1,25.0,24.2,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339668,2026-08-18T07:33:19.629927+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,1.8,17.3,0.0,1.5,13.0,238.3,238.0,238.6,12.2,10.8,10.7,862.9,7.7,49.93,0.0,1.7,60.5,861.1,25.0,24.2,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339670,2026-08-18T07:33:20.619172+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,1.8,17.3,0.0,1.5,13.0,238.3,238.0,238.6,12.2,10.8,10.7,862.9,7.7,49.93,0.0,1.7,60.5,861.1,25.0,24.2,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339672,2026-08-18T07:33:21.618665+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.6,0.1,5.7,0.0,1.5,13.0,231.2,231.4,231.8,25.6,24.7,24.0,861.2,19.3,49.85,0.0,9.7,60.5,861.1,25.0,24.2,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339674,2026-08-18T07:33:22.628982+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.6,0.1,5.7,0.0,1.5,13.0,231.2,231.4,231.8,25.6,24.7,24.0,861.2,19.3,49.85,0.0,9.7,60.5,861.1,25.0,24.2,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339676,2026-08-18T07:33:23.618634+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.6,0.9,5.9,0.0,1.5,13.0,231.2,231.4,231.8,25.6,24.7,24.0,861.2,19.3,49.85,0.0,9.7,60.5,862.1,13.4,12.2,60.5,100.0,3325.0,3312.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339678,2026-08-18T07:33:24.628674+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.6,0.9,5.9,0.0,1.5,13.0,231.2,231.4,231.8,25.6,24.7,24.0,861.2,19.3,49.85,0.0,9.7,60.5,862.1,13.4,12.2,60.5,100.0,3325.0,3312.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339680,2026-08-18T07:33:25.618569+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.6,0.9,5.9,0.0,1.5,13.0,231.2,231.4,231.8,25.6,24.7,24.0,861.2,19.3,49.85,0.0,9.7,60.5,862.1,13.4,12.2,60.5,100.0,3325.0,3312.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339682,2026-08-18T07:33:26.628825+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.6,0.9,5.9,0.0,1.5,13.0,231.2,231.4,231.8,25.6,24.7,24.0,861.2,19.3,49.85,0.0,9.7,60.5,862.1,13.4,12.2,60.5,100.0,3325.0,3312.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339684,2026-08-18T07:33:27.618607+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.9,5.9,0.0,1.5,13.0,241.3,241.0,241.8,12.1,10.6,10.7,861.2,19.3,49.93,0.0,1.7,60.5,862.1,13.4,12.2,60.5,100.0,3325.0,3312.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339686,2026-08-18T07:33:28.629454+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.5,9.9,0.0,1.5,13.0,241.3,241.0,241.8,12.1,10.6,10.7,862.6,3.5,49.93,0.0,1.7,60.5,862.1,13.4,12.2,60.5,100.0,3325.0,3312.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339688,2026-08-18T07:33:29.618666+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.5,9.9,0.0,1.5,13.0,241.3,241.0,241.8,12.1,10.6,10.7,862.6,3.5,49.93,0.0,1.7,60.5,862.1,13.4,12.2,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339690,2026-08-18T07:33:30.618578+00:00,external_ems_2,bess_2,good,0.4583,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 20.2,0.8,1.5,1.9,20.2,0.0,1.5,13.0,241.3,241.0,241.8,12.1,10.6,10.7,862.6,3.5,49.93,0.0,1.7,60.5,860.7,23.7,25.8,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339692,2026-08-18T07:33:31.629896+00:00,external_ems_2,bess_2,good,0.4583,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 20.2,0.8,1.5,1.9,20.2,0.0,1.5,13.0,241.3,241.0,241.8,12.1,10.6,10.7,862.6,3.5,49.93,0.0,1.7,60.5,860.7,23.7,25.8,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339694,2026-08-18T07:33:32.618600+00:00,external_ems_2,bess_2,good,0.4583,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 20.2,0.8,1.5,1.9,20.2,0.0,1.5,13.0,241.3,241.0,241.8,12.1,10.6,10.7,862.6,3.5,49.93,0.0,1.7,60.5,860.7,23.7,25.8,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339696,2026-08-18T07:33:33.629007+00:00,external_ems_2,bess_2,good,0.4583,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 20.2,0.8,1.5,1.9,20.2,0.0,1.5,13.0,241.3,241.0,241.8,12.1,10.6,10.7,862.6,3.5,49.93,0.0,1.7,60.5,860.7,23.7,25.8,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339698,2026-08-18T07:33:34.618785+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,0.7,11.3,0.0,1.5,13.0,235.7,236.1,236.3,20.5,19.0,19.0,861.4,12.4,49.88,0.0,5.4,60.5,860.7,23.7,25.8,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339700,2026-08-18T07:33:35.628902+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,0.7,11.3,0.0,1.5,13.0,235.7,236.1,236.3,20.5,19.0,19.0,861.4,12.4,49.88,0.0,5.4,60.5,860.7,23.7,25.8,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339702,2026-08-18T07:33:36.619174+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,0.7,0.4,0.0,1.5,13.0,235.7,236.1,236.3,20.5,19.0,19.0,861.4,12.4,49.88,0.0,5.4,60.5,862.1,12.8,10.8,60.5,100.0,3325.0,3312.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339704,2026-08-18T07:33:37.618948+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,0.7,0.4,0.0,1.5,13.0,235.7,236.1,236.3,20.5,19.0,19.0,861.4,12.4,49.88,0.0,5.4,60.5,862.1,12.8,10.8,60.5,100.0,3325.0,3312.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339706,2026-08-18T07:33:38.618581+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,0.7,0.4,0.0,1.5,13.0,235.7,236.1,236.3,20.5,19.0,19.0,861.4,12.4,49.88,0.0,5.4,60.5,862.1,12.8,10.8,60.5,100.0,3325.0,3312.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339708,2026-08-18T07:33:39.628985+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,0.7,0.4,0.0,1.5,13.0,235.7,236.1,236.3,20.5,19.0,19.0,861.4,12.4,49.88,0.0,5.4,60.5,862.1,12.8,10.8,60.5,100.0,3325.0,3312.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339710,2026-08-18T07:33:40.618671+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,0.5,9.6,0.0,1.5,13.0,241.3,241.9,241.9,12.2,10.7,10.7,862.6,3.2,49.94,0.0,1.4,60.5,862.1,12.8,10.8,60.5,100.0,3325.0,3312.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339712,2026-08-18T07:33:41.618575+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,0.5,9.6,0.0,1.5,13.0,241.3,241.9,241.9,12.2,10.7,10.7,862.6,3.2,49.94,0.0,1.4,60.5,862.1,12.8,10.8,60.5,100.0,3325.0,3312.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339714,2026-08-18T07:33:42.618566+00:00,external_ems_2,bess_2,good,0.4615,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 23.3,0.6,1.5,1.9,23.3,0.0,1.5,13.0,241.3,241.9,241.9,12.2,10.7,10.7,862.6,3.2,49.94,0.0,1.4,60.5,860.7,26.5,26.1,60.5,100.0,3320.0,3307.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339716,2026-08-18T07:33:43.629374+00:00,external_ems_2,bess_2,good,0.4615,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 23.3,0.6,1.5,1.9,23.3,0.0,1.5,13.0,241.3,241.9,241.9,12.2,10.7,10.7,862.6,3.2,49.94,0.0,1.4,60.5,860.7,26.5,26.1,60.5,100.0,3320.0,3307.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339718,2026-08-18T07:33:44.619065+00:00,external_ems_2,bess_2,good,0.4615,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 23.3,0.6,1.5,1.9,23.3,0.0,1.5,13.0,241.3,241.9,241.9,12.2,10.7,10.7,862.6,3.2,49.94,0.0,1.4,60.5,860.7,26.5,26.1,60.5,100.0,3320.0,3307.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339720,2026-08-18T07:33:45.618568+00:00,external_ems_2,bess_2,good,0.4615,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 23.3,0.6,1.5,1.9,23.3,0.0,1.5,13.0,241.3,241.9,241.9,12.2,10.7,10.7,862.6,3.2,49.94,0.0,1.4,60.5,860.7,26.5,26.1,60.5,100.0,3320.0,3307.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339722,2026-08-18T07:33:46.628831+00:00,external_ems_2,bess_2,good,0.4615,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 23.3,0.6,1.5,1.9,23.3,0.0,1.5,13.0,241.3,241.9,241.9,12.2,10.7,10.7,862.6,3.2,49.94,0.0,1.4,60.5,860.7,26.5,26.1,60.5,100.0,3320.0,3307.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339724,2026-08-18T07:33:47.618643+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.7,1.1,14.9,0.0,1.5,13.0,238.3,238.4,238.7,18.0,16.3,16.6,861.8,11.6,49.9,0.0,3.7,60.5,860.7,26.5,26.1,60.5,100.0,3320.0,3307.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339726,2026-08-18T07:33:48.618580+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.7,1.1,14.9,0.0,1.5,13.0,238.3,238.4,238.7,18.0,16.3,16.6,861.8,11.6,49.9,0.0,3.7,60.5,860.7,26.5,26.1,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339728,2026-08-18T07:33:49.618567+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.7,0.6,2.3,0.0,1.5,13.0,238.3,238.4,238.7,18.0,16.3,16.6,861.8,11.6,49.9,0.0,3.7,60.5,862.4,9.3,7.5,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339730,2026-08-18T07:33:50.628665+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.7,0.6,2.3,0.0,1.5,13.0,238.3,238.4,238.7,18.0,16.3,16.6,861.8,11.6,49.9,0.0,3.7,60.5,862.4,9.3,7.5,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339732,2026-08-18T07:33:51.618580+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.7,0.6,2.3,0.0,1.5,13.0,238.3,238.4,238.7,18.0,16.3,16.6,861.8,11.6,49.9,0.0,3.7,60.5,862.4,9.3,7.5,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339734,2026-08-18T07:33:52.618576+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.7,0.6,2.3,0.0,1.5,13.0,238.3,238.4,238.7,18.0,16.3,16.6,861.8,11.6,49.9,0.0,3.7,60.5,862.4,9.3,7.5,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339736,2026-08-18T07:33:53.629780+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.5,0.1,6.1,0.0,1.5,13.0,241.2,241.5,241.6,12.2,10.7,10.7,862.5,3.2,49.94,0.0,1.4,60.5,862.4,9.3,7.5,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339738,2026-08-18T07:33:54.618888+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.5,0.1,6.1,0.0,1.5,13.0,241.2,241.5,241.6,12.2,10.7,10.7,862.5,3.2,49.94,0.0,1.4,60.5,862.4,9.3,7.5,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339740,2026-08-18T07:33:55.618581+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.5,1.4,19.6,0.0,1.5,13.0,241.2,241.5,241.6,12.2,10.7,10.7,862.5,3.2,49.94,0.0,1.4,60.5,861.1,22.8,24.5,60.5,100.0,3317.0,3304.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339742,2026-08-18T07:33:56.628710+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.5,1.4,19.6,0.0,1.5,13.0,241.2,241.5,241.6,12.2,10.7,10.7,862.5,3.2,49.94,0.0,1.4,60.5,861.1,22.8,24.5,60.5,100.0,3317.0,3304.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339744,2026-08-18T07:33:57.618622+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.5,1.4,19.6,0.0,1.5,13.0,241.2,241.5,241.6,12.2,10.7,10.7,862.5,3.2,49.94,0.0,1.4,60.5,861.1,22.8,24.5,60.5,100.0,3317.0,3304.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339746,2026-08-18T07:33:58.618576+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.5,1.4,19.6,0.0,1.5,13.0,241.2,241.5,241.6,12.2,10.7,10.7,862.5,3.2,49.94,0.0,1.4,60.5,861.1,22.8,24.5,60.5,100.0,3317.0,3304.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339748,2026-08-18T07:33:59.618572+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.2,1.9,0.8,16.2,0.0,1.5,13.0,241.9,241.9,242.1,14.9,13.0,13.2,861.9,6.6,49.92,0.0,1.4,60.5,861.1,22.8,24.5,60.5,100.0,3317.0,3304.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339750,2026-08-18T07:34:00.629404+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.2,1.9,0.8,16.2,0.0,1.5,13.0,241.9,241.9,242.1,14.9,13.0,13.2,861.9,6.6,49.92,0.0,1.4,60.5,861.1,22.8,24.5,60.5,100.0,3317.0,3304.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339752,2026-08-18T07:34:01.618642+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.2,1.9,1.2,3.8,0.0,1.5,12.0,241.9,241.9,242.1,14.9,13.0,13.2,861.9,6.6,49.92,0.0,1.4,60.5,863.1,2.8,2.2,60.5,100.0,3328.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339754,2026-08-18T07:34:02.628914+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.2,1.9,1.2,3.8,0.0,1.5,12.0,241.9,241.9,242.1,14.9,13.0,13.2,861.9,6.6,49.92,0.0,1.4,60.5,863.1,2.8,2.2,60.5,100.0,3328.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339756,2026-08-18T07:34:03.619523+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.2,1.9,1.2,3.8,0.0,1.5,12.0,241.9,241.9,242.1,14.9,13.0,13.2,861.9,6.6,49.92,0.0,1.4,60.5,863.1,2.8,2.2,60.5,100.0,3328.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339758,2026-08-18T07:34:04.618586+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.2,1.9,1.2,3.8,0.0,1.5,12.0,241.9,241.9,242.1,14.9,13.0,13.2,861.9,6.6,49.92,0.0,1.4,60.5,863.1,2.8,2.2,60.5,100.0,3328.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339760,2026-08-18T07:34:05.628737+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.2,1.9,1.2,3.8,0.0,1.5,12.0,241.9,241.9,242.1,14.9,13.0,13.2,861.9,6.6,49.92,0.0,1.4,60.5,863.1,2.8,2.2,60.5,100.0,3328.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339762,2026-08-18T07:34:06.619010+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.7,1.4,0.6,0.5,0.0,1.5,12.0,240.7,241.3,241.4,12.1,10.7,10.7,862.5,3.3,49.94,0.0,1.4,60.5,863.1,2.8,2.2,60.5,100.0,3328.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339764,2026-08-18T07:34:07.618672+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.7,1.4,0.6,0.5,0.0,1.5,12.0,240.7,241.3,241.4,12.1,10.7,10.7,862.5,3.3,49.94,0.0,1.4,60.5,863.1,2.8,2.2,60.5,100.0,3328.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339766,2026-08-18T07:34:08.618616+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.4,1.8,19.5,0.0,1.5,13.0,240.7,241.3,241.4,12.1,10.7,10.7,862.5,3.3,49.94,0.0,1.4,60.5,860.7,22.8,23.6,60.5,100.0,3318.0,3305.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339768,2026-08-18T07:34:09.628765+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.4,1.8,19.5,0.0,1.5,13.0,240.7,241.3,241.4,12.1,10.7,10.7,862.5,3.3,49.94,0.0,1.4,60.5,860.7,22.8,23.6,60.5,100.0,3318.0,3305.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339770,2026-08-18T07:34:10.618576+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.4,1.8,19.5,0.0,1.5,13.0,240.7,241.3,241.4,12.1,10.7,10.7,862.5,3.3,49.94,0.0,1.4,60.5,860.7,22.8,23.6,60.5,100.0,3318.0,3305.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339772,2026-08-18T07:34:11.618567+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.4,1.8,19.5,0.0,1.5,13.0,240.7,241.3,241.4,12.1,10.7,10.7,862.5,3.3,49.94,0.0,1.4,60.5,860.7,22.8,23.6,60.5,100.0,3318.0,3305.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339774,2026-08-18T07:34:12.629317+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,1.7,14.0,0.0,1.5,13.0,244.5,245.1,245.3,12.1,10.6,10.6,862.4,8.8,49.94,0.0,7.8,60.5,860.7,22.8,23.6,60.5,100.0,3318.0,3305.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339776,2026-08-18T07:34:13.619157+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,1.7,14.0,0.0,1.5,13.0,244.5,245.1,245.3,12.1,10.6,10.6,862.4,8.8,49.94,0.0,7.8,60.5,860.7,22.8,23.6,60.5,100.0,3318.0,3305.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339778,2026-08-18T07:34:14.618661+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.7,7.6,0.0,1.5,13.0,244.5,245.1,245.3,12.1,10.6,10.6,862.4,8.8,49.94,0.0,7.8,60.5,863.1,1.2,1.0,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339780,2026-08-18T07:34:15.618577+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.7,7.6,0.0,1.5,13.0,244.5,245.1,245.3,12.1,10.6,10.6,862.4,8.8,49.94,0.0,7.8,60.5,863.1,1.2,1.0,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339782,2026-08-18T07:34:16.630526+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.7,7.6,0.0,1.5,13.0,244.5,245.1,245.3,12.1,10.6,10.6,862.4,8.8,49.94,0.0,7.8,60.5,863.1,1.2,1.0,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339784,2026-08-18T07:34:17.619280+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.7,7.6,0.0,1.5,13.0,244.5,245.1,245.3,12.1,10.6,10.6,862.4,8.8,49.94,0.0,7.8,60.5,863.1,1.2,1.0,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339786,2026-08-18T07:34:18.618578+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,2.2,16.1,0.0,1.5,13.0,240.5,241.1,241.0,12.1,10.6,10.7,860.9,17.3,49.94,0.0,1.4,60.5,863.1,1.2,1.0,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339788,2026-08-18T07:34:19.628676+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,2.2,16.1,0.0,1.5,13.0,240.5,241.1,241.0,12.1,10.6,10.7,860.9,17.3,49.94,0.0,1.4,60.5,863.1,1.2,1.0,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339790,2026-08-18T07:34:20.618647+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,0.2,4.7,0.0,1.5,13.0,240.5,241.1,241.0,12.1,10.6,10.7,860.9,17.3,49.94,0.0,1.4,60.5,860.7,22.0,21.1,60.5,100.0,3321.0,3308.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339792,2026-08-18T07:34:21.629626+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,0.2,4.7,0.0,1.5,13.0,240.5,241.1,241.0,12.1,10.6,10.7,860.9,17.3,49.94,0.0,1.4,60.5,860.7,22.0,21.1,60.5,100.0,3321.0,3308.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339794,2026-08-18T07:34:22.618583+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,0.2,4.7,0.0,1.5,13.0,240.5,241.1,241.0,12.1,10.6,10.7,860.9,17.3,49.94,0.0,1.4,60.5,860.7,22.0,21.1,60.5,100.0,3321.0,3308.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339796,2026-08-18T07:34:23.629158+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,0.2,4.7,0.0,1.5,13.0,240.5,241.1,241.0,12.1,10.6,10.7,860.9,17.3,49.94,0.0,1.4,60.5,860.7,22.0,21.1,60.5,100.0,3321.0,3308.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339798,2026-08-18T07:34:24.619045+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.4,0.2,4.7,0.0,1.5,13.0,244.2,244.4,244.6,12.0,10.6,10.6,860.9,17.3,49.94,0.0,1.4,60.5,860.7,22.0,21.1,60.5,100.0,3321.0,3308.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339800,2026-08-18T07:34:25.618929+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.4,1.5,18.4,0.0,1.5,13.0,244.2,244.4,244.6,12.0,10.6,10.6,862.2,3.6,49.94,0.0,1.4,60.5,860.7,22.0,21.1,60.5,100.0,3321.0,3308.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339802,2026-08-18T07:34:26.618556+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.4,0.5,8.1,0.0,1.5,13.0,244.2,244.4,244.6,12.0,10.6,10.6,862.2,3.6,49.94,0.0,1.4,60.5,861.7,11.7,21.1,60.5,100.0,3322.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339804,2026-08-18T07:34:27.628667+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.4,0.5,8.1,0.0,1.5,13.0,244.2,244.4,244.6,12.0,10.6,10.6,862.2,3.6,49.94,0.0,1.4,60.5,861.7,11.7,10.4,60.5,100.0,3322.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339806,2026-08-18T07:34:28.619612+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.4,0.5,8.1,0.0,1.5,13.0,244.2,244.4,244.6,12.0,10.6,10.6,862.2,3.6,49.94,0.0,1.4,60.5,861.7,11.7,10.4,60.5,100.0,3322.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339808,2026-08-18T07:34:29.619591+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.4,0.5,8.1,0.0,1.5,13.0,244.2,244.4,244.6,12.0,10.6,10.6,862.2,3.6,49.94,0.0,1.4,60.5,861.7,11.7,10.4,60.5,100.0,3322.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339810,2026-08-18T07:34:30.618576+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.4,0.5,8.1,0.0,1.5,13.0,244.2,244.4,244.6,12.0,10.6,10.6,862.2,3.6,49.94,0.0,1.4,60.5,861.7,11.7,10.4,60.5,100.0,3322.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339812,2026-08-18T07:34:31.628967+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.6,0.6,7.9,0.0,1.5,13.0,240.4,240.8,241.0,12.2,10.6,10.7,862.3,3.8,49.94,0.0,1.4,60.5,861.7,11.7,10.4,60.5,100.0,3322.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339814,2026-08-18T07:34:32.618578+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.6,0.6,7.9,0.0,1.5,13.0,240.4,240.8,241.0,12.2,10.6,10.7,862.3,3.8,49.94,0.0,1.4,60.5,861.7,11.7,10.4,60.5,100.0,3322.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339816,2026-08-18T07:34:33.618578+00:00,external_ems_2,bess_2,good,0.4602,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 22.0,0.6,1.6,1.9,22.0,0.0,1.5,13.0,240.4,240.8,241.0,12.2,10.6,10.7,862.3,3.8,49.94,0.0,1.4,60.5,860.4,25.8,25.2,60.5,100.0,3323.0,3310.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339818,2026-08-18T07:34:34.629509+00:00,external_ems_2,bess_2,good,0.4602,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 22.0,0.6,1.6,1.9,22.0,0.0,1.5,13.0,240.4,240.8,241.0,12.2,10.6,10.7,862.3,3.8,49.94,0.0,1.4,60.5,860.4,25.8,25.2,60.5,100.0,3323.0,3310.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339820,2026-08-18T07:34:35.618572+00:00,external_ems_2,bess_2,good,0.4602,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 22.0,0.6,1.6,1.9,22.0,0.0,1.5,13.0,240.4,240.8,241.0,12.2,10.6,10.7,862.3,3.8,49.94,0.0,1.4,60.5,860.4,25.8,25.2,60.5,100.0,3323.0,3310.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339822,2026-08-18T07:34:36.628944+00:00,external_ems_2,bess_2,good,0.4602,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 22.0,0.6,1.6,1.9,22.0,0.0,1.5,13.0,240.4,240.8,241.0,12.2,10.6,10.7,862.3,3.8,49.94,0.0,1.4,60.5,860.4,25.8,25.2,60.5,100.0,3323.0,3310.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339824,2026-08-18T07:34:37.618999+00:00,external_ems_2,bess_2,good,0.4603,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 22.1,0.8,1.5,1.8,22.1,0.0,1.5,13.0,243.4,244.0,244.2,12.1,10.6,10.7,862.2,3.7,49.94,0.0,1.4,60.5,860.4,25.8,25.2,60.5,100.0,3323.0,3310.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339826,2026-08-18T07:34:38.629682+00:00,external_ems_2,bess_2,good,0.4603,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 22.1,0.8,1.5,1.8,22.1,0.0,1.5,13.0,243.4,244.0,244.2,12.1,10.6,10.7,862.2,3.7,49.94,0.0,1.4,60.5,860.4,25.8,25.2,60.5,100.0,3323.0,3310.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339828,2026-08-18T07:34:39.618571+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.2,2.4,0.0,1.5,13.0,243.4,244.0,244.2,12.1,10.6,10.7,862.2,3.7,49.94,0.0,1.4,60.5,862.4,1.3,1.1,60.5,100.0,3323.0,3310.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339830,2026-08-18T07:34:40.629286+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.2,2.4,0.0,1.5,13.0,243.4,244.0,244.2,12.1,10.6,10.7,862.2,3.7,49.94,0.0,1.4,60.5,862.4,1.3,1.1,60.5,100.0,3323.0,3310.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339832,2026-08-18T07:34:41.618582+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.2,2.4,0.0,1.5,13.0,243.4,244.0,244.2,12.1,10.6,10.7,862.2,3.7,49.94,0.0,1.4,60.5,862.4,1.3,1.1,60.5,100.0,3323.0,3310.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339834,2026-08-18T07:34:42.618580+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.2,2.4,0.0,1.5,13.0,243.4,244.0,244.2,12.1,10.6,10.7,862.2,3.7,49.94,0.0,1.4,60.5,862.4,1.3,1.1,60.5,100.0,3323.0,3310.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339836,2026-08-18T07:34:43.618575+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.2,2.4,0.0,1.5,13.0,243.4,244.0,244.2,12.1,10.6,10.7,862.2,3.7,49.94,0.0,1.4,60.5,862.4,1.3,1.1,60.5,100.0,3323.0,3310.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339838,2026-08-18T07:34:44.618580+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.4,1.0,1.6,0.0,1.5,13.0,240.1,240.7,240.6,12.1,10.7,10.7,861.4,2.9,49.89,0.0,10.1,60.5,862.4,1.3,1.1,60.5,100.0,3323.0,3310.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339840,2026-08-18T07:34:45.628907+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.4,1.0,1.6,0.0,1.5,13.0,240.1,240.7,240.6,12.1,10.7,10.7,861.4,2.9,49.89,0.0,10.1,60.5,862.4,1.3,1.1,60.5,100.0,3323.0,3310.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339842,2026-08-18T07:34:46.618622+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.4,0.3,8.8,0.0,1.5,13.0,240.1,240.7,240.6,12.1,10.7,10.7,861.4,2.9,49.89,0.0,10.1,60.5,861.7,11.7,9.3,60.5,100.0,3315.0,3302.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339844,2026-08-18T07:34:47.618590+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.4,0.3,8.8,0.0,1.5,13.0,240.1,240.7,240.6,12.1,10.7,10.7,861.4,2.9,49.89,0.0,10.1,60.5,861.7,11.7,9.3,60.5,100.0,3315.0,3302.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339846,2026-08-18T07:34:48.630367+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.4,0.3,8.8,0.0,1.5,13.0,240.1,240.7,240.6,12.1,10.7,10.7,861.4,2.9,49.89,0.0,10.1,60.5,861.7,11.7,9.3,60.5,100.0,3315.0,3302.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339848,2026-08-18T07:34:49.618904+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.4,0.3,8.8,0.0,1.5,13.0,240.1,240.7,240.6,12.1,10.7,10.7,861.4,2.9,49.89,0.0,10.1,60.5,861.7,11.7,9.3,60.5,100.0,3315.0,3302.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339850,2026-08-18T07:34:50.618570+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.5,8.1,0.0,1.5,13.0,242.9,243.5,243.7,12.1,10.6,10.6,862.2,3.6,49.94,0.0,1.4,60.5,861.7,11.7,9.3,60.5,100.0,3315.0,3302.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339852,2026-08-18T07:34:51.629849+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.5,8.1,0.0,1.5,13.0,242.9,243.5,243.7,12.1,10.6,10.6,862.2,3.6,49.94,0.0,1.4,60.5,861.7,11.7,9.3,60.5,100.0,3315.0,3302.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339854,2026-08-18T07:34:52.618566+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.9,2.4,0.0,1.5,13.0,242.9,243.5,243.7,12.1,10.6,10.6,862.2,3.6,49.94,0.0,1.4,60.5,863.1,1.2,1.3,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339856,2026-08-18T07:34:53.618561+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.9,2.4,0.0,1.5,13.0,242.9,243.5,243.7,12.1,10.6,10.6,862.2,3.6,49.94,0.0,1.4,60.5,863.1,1.2,1.3,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339858,2026-08-18T07:34:54.629262+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.9,2.4,0.0,1.5,13.0,242.9,243.5,243.7,12.1,10.6,10.6,862.2,3.6,49.94,0.0,1.4,60.5,863.1,1.2,1.3,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339860,2026-08-18T07:34:55.618641+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.9,2.4,0.0,1.5,13.0,242.9,243.5,243.7,12.1,10.6,10.6,862.2,3.6,49.94,0.0,1.4,60.5,863.1,1.2,1.3,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339862,2026-08-18T07:34:56.618573+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,1.9,12.0,0.0,1.5,13.0,232.4,232.1,232.8,21.8,20.2,20.3,861.2,13.2,49.85,0.0,13.7,60.5,863.1,1.2,1.3,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339864,2026-08-18T07:34:57.618580+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,1.9,12.0,0.0,1.5,13.0,232.4,232.1,232.8,21.8,20.2,20.3,861.2,13.2,49.85,0.0,13.7,60.5,863.1,1.2,1.3,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339866,2026-08-18T07:34:58.618576+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.9,4.6,0.0,1.5,13.0,232.4,232.1,232.8,21.8,20.2,20.3,861.2,13.2,49.85,0.0,13.7,60.5,862.1,8.6,6.8,60.5,100.0,3322.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339868,2026-08-18T07:34:59.628717+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.9,4.6,0.0,1.5,13.0,232.4,232.1,232.8,21.8,20.2,20.3,861.2,13.2,49.85,0.0,13.7,60.5,862.1,8.6,6.8,60.5,100.0,3322.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339870,2026-08-18T07:35:00.618569+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.9,4.6,0.0,1.5,13.0,232.4,232.1,232.8,21.8,20.2,20.3,861.2,13.2,49.85,0.0,13.7,60.5,862.1,8.6,6.8,60.5,100.0,3322.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339872,2026-08-18T07:35:01.618574+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.9,4.6,0.0,1.5,13.0,232.4,232.1,232.8,21.8,20.2,20.3,861.2,13.2,49.85,0.0,13.7,60.5,862.1,8.6,6.8,60.5,100.0,3322.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339874,2026-08-18T07:35:02.629649+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.9,4.6,0.0,1.5,13.0,232.4,232.1,232.8,21.8,20.2,20.3,861.2,13.2,49.85,0.0,13.7,60.5,862.1,8.6,6.8,60.5,100.0,3322.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339876,2026-08-18T07:35:03.619750+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.6,0.7,3.9,0.0,1.5,13.0,243.8,243.6,244.2,18.9,17.3,17.3,861.4,12.5,49.93,0.0,7.2,60.5,862.1,8.6,6.8,60.5,100.0,3322.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339878,2026-08-18T07:35:04.618536+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.6,0.7,3.9,0.0,1.5,13.0,243.8,243.6,244.2,18.9,17.3,17.3,861.4,12.5,49.93,0.0,7.2,60.5,862.1,8.6,6.8,60.5,100.0,3322.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339880,2026-08-18T07:35:05.628671+00:00,external_ems_2,bess_2,good,0.4893,warning,BMS cell voltage spread high: 13.0; PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 48.1,0.6,1.6,5.3,48.1,0.0,1.5,13.0,243.8,243.6,244.2,18.9,17.3,17.3,861.4,12.5,49.93,0.0,7.2,60.5,866.7,-35.6,-35.2,60.5,100.0,3342.0,3329.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339882,2026-08-18T07:35:06.618580+00:00,external_ems_2,bess_2,good,0.4893,warning,BMS cell voltage spread high: 13.0; PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 48.1,0.6,1.6,5.3,48.1,0.0,1.5,13.0,243.8,243.6,244.2,18.9,17.3,17.3,861.4,12.5,49.93,0.0,7.2,60.5,866.7,-35.6,-35.2,60.5,100.0,3342.0,3329.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339884,2026-08-18T07:35:07.629220+00:00,external_ems_2,bess_2,good,0.4893,warning,BMS cell voltage spread high: 13.0; PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 48.1,0.6,1.6,5.3,48.1,0.0,1.5,13.0,243.8,243.6,244.2,18.9,17.3,17.3,861.4,12.5,49.93,0.0,7.2,60.5,866.7,-35.6,-35.2,60.5,100.0,3342.0,3329.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339886,2026-08-18T07:35:08.618642+00:00,external_ems_2,bess_2,good,0.4893,warning,BMS cell voltage spread high: 13.0; PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 48.1,0.6,1.6,5.3,48.1,0.0,1.5,13.0,243.8,243.6,244.2,18.9,17.3,17.3,861.4,12.5,49.93,0.0,7.2,60.5,866.7,-35.6,-35.2,60.5,100.0,3342.0,3329.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339888,2026-08-18T07:35:09.618581+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,0.7,1.0,18.7,0.0,1.5,13.0,249.2,248.9,249.7,61.7,61.8,62.4,867.7,-54.3,50.26,0.0,-36.9,60.5,866.7,-35.6,-35.2,60.5,100.0,3342.0,3329.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339890,2026-08-18T07:35:10.618587+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,0.7,1.0,18.7,0.0,1.5,13.0,249.2,248.9,249.7,61.7,61.8,62.4,867.7,-54.3,50.26,0.0,-36.9,60.5,866.7,-35.6,-35.2,60.5,100.0,3342.0,3329.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339892,2026-08-18T07:35:11.618555+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,0.7,2.1,1.2,0.0,1.5,13.0,249.2,248.9,249.7,61.7,61.8,62.4,867.7,-54.3,50.26,0.0,-36.9,60.5,869.8,-55.5,-56.3,60.5,100.0,3351.0,3338.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339894,2026-08-18T07:35:12.629081+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,0.7,2.1,1.2,0.0,1.5,13.0,249.2,248.9,249.7,61.7,61.8,62.4,867.7,-54.3,50.26,0.0,-36.9,60.5,869.8,-55.5,-56.3,60.5,100.0,3351.0,3338.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339896,2026-08-18T07:35:13.618589+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,0.7,2.1,1.2,0.0,1.5,13.0,249.2,248.9,249.7,61.7,61.8,62.4,867.7,-54.3,50.26,0.0,-36.9,60.5,869.8,-55.5,-56.3,60.5,100.0,3351.0,3338.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339898,2026-08-18T07:35:14.629684+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,0.7,2.1,1.2,0.0,1.5,13.0,249.2,248.9,249.7,61.7,61.8,62.4,867.7,-54.3,50.26,0.0,-36.9,60.5,869.8,-55.5,-56.3,60.5,100.0,3351.0,3338.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339900,2026-08-18T07:35:15.619162+00:00,external_ems_2,bess_2,good,0.6882,warning,BMS cell voltage spread high: 13.0; PCS DC voltage and BMS voltage mismatch: 7.5; PCS DC current and BMS current mismatch: 69.0,0.4,1.8,7.5,69.0,0.0,1.5,13.0,225.4,225.5,225.8,18.8,17.0,17.4,862.3,13.5,49.84,0.0,6.4,60.5,869.8,-55.5,-56.3,60.5,100.0,3351.0,3338.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339902,2026-08-18T07:35:16.618587+00:00,external_ems_2,bess_2,good,0.6882,warning,BMS cell voltage spread high: 13.0; PCS DC voltage and BMS voltage mismatch: 7.5; PCS DC current and BMS current mismatch: 69.0,0.4,1.8,7.5,69.0,0.0,1.5,13.0,225.4,225.5,225.8,18.8,17.0,17.4,862.3,13.5,49.84,0.0,6.4,60.5,869.8,-55.5,-56.3,60.5,100.0,3351.0,3338.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339904,2026-08-18T07:35:17.628742+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.8,1.4,12.2,0.0,1.5,13.0,225.4,225.5,225.8,18.8,17.0,17.4,862.3,13.5,49.84,0.0,6.4,60.5,863.7,1.3,1.1,60.5,100.0,3331.0,3318.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339906,2026-08-18T07:35:18.618578+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.8,1.4,12.2,0.0,1.5,13.0,225.4,225.5,225.8,18.8,17.0,17.4,862.3,13.5,49.84,0.0,6.4,60.5,863.7,1.3,1.1,60.5,100.0,3331.0,3318.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339908,2026-08-18T07:35:19.618574+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.8,1.4,12.2,0.0,1.5,13.0,225.4,225.5,225.8,18.8,17.0,17.4,862.3,13.5,49.84,0.0,6.4,60.5,863.7,1.3,1.1,60.5,100.0,3331.0,3318.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339910,2026-08-18T07:35:20.628843+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.8,1.4,12.2,0.0,1.5,13.0,225.4,225.5,225.8,18.8,17.0,17.4,862.3,13.5,49.84,0.0,6.4,60.5,863.7,1.3,1.1,60.5,100.0,3331.0,3318.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339912,2026-08-18T07:35:21.618568+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.8,1.4,12.2,0.0,1.5,13.0,225.4,225.5,225.8,18.8,17.0,17.4,862.3,13.5,49.84,0.0,6.4,60.5,863.7,1.3,1.1,60.5,100.0,3331.0,3318.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339914,2026-08-18T07:35:22.629678+00:00,external_ems_2,bess_2,good,0.4659,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 27.5,0.7,2.9,3.5,27.5,0.0,1.5,13.0,222.3,222.8,223.0,40.1,37.4,37.2,860.2,28.8,49.76,0.0,22.5,60.5,863.7,1.3,1.1,60.5,100.0,3331.0,3318.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339916,2026-08-18T07:35:23.619261+00:00,external_ems_2,bess_2,good,0.4659,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 27.5,0.7,2.9,3.5,27.5,0.0,1.5,13.0,222.3,222.8,223.0,40.1,37.4,37.2,860.2,28.8,49.76,0.0,22.5,60.5,863.7,1.3,1.1,60.5,100.0,3331.0,3318.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339918,2026-08-18T07:35:24.633918+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,2.9,1.2,10.2,0.0,1.5,14.0,222.3,222.8,223.0,40.1,37.4,37.2,860.2,28.8,49.76,0.0,22.5,60.5,861.4,18.6,16.6,60.5,100.0,3321.0,3307.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339920,2026-08-18T07:35:25.618580+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,2.9,1.2,10.2,0.0,1.5,14.0,222.3,222.8,223.0,40.1,37.4,37.2,860.2,28.8,49.76,0.0,22.5,60.5,861.4,18.6,16.6,60.5,100.0,3321.0,3307.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339922,2026-08-18T07:35:26.618569+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,2.9,1.2,10.2,0.0,1.5,14.0,222.3,222.8,223.0,40.1,37.4,37.2,860.2,28.8,49.76,0.0,22.5,60.5,861.4,18.6,16.6,60.5,100.0,3321.0,3307.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339924,2026-08-18T07:35:27.618568+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,2.9,1.2,10.2,0.0,1.5,14.0,222.3,222.8,223.0,40.1,37.4,37.2,860.2,28.8,49.76,0.0,22.5,60.5,861.4,18.6,16.6,60.5,100.0,3321.0,3307.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339926,2026-08-18T07:35:28.618574+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.8,0.9,12.3,0.0,1.5,14.0,239.2,239.5,239.9,14.3,12.5,12.8,862.3,6.3,49.87,0.0,1.5,60.5,861.4,18.6,16.6,60.5,100.0,3321.0,3307.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339928,2026-08-18T07:35:29.629011+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.8,0.9,12.3,0.0,1.5,14.0,239.2,239.5,239.9,14.3,12.5,12.8,862.3,6.3,49.87,0.0,1.5,60.5,861.4,18.6,16.6,60.5,100.0,3321.0,3307.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339930,2026-08-18T07:35:30.618910+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.8,1.1,5.0,0.0,1.5,13.0,239.2,239.5,239.9,14.3,12.5,12.8,862.3,6.3,49.87,0.0,1.5,60.5,863.4,1.3,1.1,60.5,100.0,3330.0,3317.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339932,2026-08-18T07:35:31.618844+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.8,1.1,5.0,0.0,1.5,13.0,239.2,239.5,239.9,14.3,12.5,12.8,862.3,6.3,49.87,0.0,1.5,60.5,863.4,1.3,1.1,60.5,100.0,3330.0,3317.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339934,2026-08-18T07:35:32.629060+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.8,1.1,5.0,0.0,1.5,13.0,239.2,239.5,239.9,14.3,12.5,12.8,862.3,6.3,49.87,0.0,1.5,60.5,863.4,1.3,1.1,60.5,100.0,3330.0,3317.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339936,2026-08-18T07:35:33.618872+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.8,1.1,5.0,0.0,1.5,13.0,239.2,239.5,239.9,14.3,12.5,12.8,862.3,6.3,49.87,0.0,1.5,60.5,863.4,1.3,1.1,60.5,100.0,3330.0,3317.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339938,2026-08-18T07:35:34.618568+00:00,external_ems_2,bess_2,good,0.4646,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 26.3,0.3,3.0,3.6,26.3,0.0,1.5,13.0,224.4,224.4,224.7,35.3,33.0,32.3,859.8,27.6,49.77,0.0,22.5,60.5,863.4,1.3,1.1,60.5,100.0,3330.0,3317.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339940,2026-08-18T07:35:35.630298+00:00,external_ems_2,bess_2,good,0.4646,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 26.3,0.3,3.0,3.6,26.3,0.0,1.5,13.0,224.4,224.4,224.7,35.3,33.0,32.3,859.8,27.6,49.77,0.0,22.5,60.5,863.4,1.3,1.1,60.5,100.0,3330.0,3317.0,25.9,24.4,24.9,20000.0,856.4,0,0
