id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1339942,2026-08-18T07:35:36.618584+00:00,external_ems_2,bess_2,good,0.4646,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 26.3,0.3,3.0,3.6,26.3,0.0,1.5,13.0,224.4,224.4,224.7,35.3,33.0,32.3,859.8,27.6,49.77,0.0,22.5,60.5,863.4,1.3,1.1,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339944,2026-08-18T07:35:37.618571+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.3,3.0,2.6,18.0,0.0,1.5,13.0,224.4,224.4,224.7,35.3,33.0,32.3,859.8,27.6,49.77,0.0,22.5,60.5,862.4,9.6,7.4,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339946,2026-08-18T07:35:38.629187+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.3,3.0,2.6,18.0,0.0,1.5,13.0,224.4,224.4,224.7,35.3,33.0,32.3,859.8,27.6,49.77,0.0,22.5,60.5,862.4,9.6,7.4,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339948,2026-08-18T07:35:39.619415+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.3,3.0,2.6,18.0,0.0,1.5,13.0,224.4,224.4,224.7,35.3,33.0,32.3,859.8,27.6,49.77,0.0,22.5,60.5,862.4,9.6,7.4,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339950,2026-08-18T07:35:40.618559+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.3,3.0,2.6,18.0,0.0,1.5,13.0,224.4,224.4,224.7,35.3,33.0,32.3,859.8,27.6,49.77,0.0,22.5,60.5,862.4,9.6,7.4,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339952,2026-08-18T07:35:41.629575+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.0,6.0,0.0,1.5,13.0,243.7,244.2,244.4,12.2,10.7,10.6,862.4,3.6,49.9,0.0,1.4,60.5,862.4,9.6,7.4,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339954,2026-08-18T07:35:42.618574+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.0,6.0,0.0,1.5,13.0,243.7,244.2,244.4,12.2,10.7,10.6,862.4,3.6,49.9,0.0,1.4,60.5,862.4,9.6,7.4,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339956,2026-08-18T07:35:43.629025+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.7,2.3,0.0,1.5,13.0,243.7,244.2,244.4,12.2,10.7,10.6,862.4,3.6,49.9,0.0,1.4,60.5,863.1,1.3,1.2,60.5,100.0,3329.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339958,2026-08-18T07:35:44.618574+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.7,2.3,0.0,1.5,13.0,243.7,244.2,244.4,12.2,10.7,10.6,862.4,3.6,49.9,0.0,1.4,60.5,863.1,1.3,1.2,60.5,100.0,3329.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339960,2026-08-18T07:35:45.630166+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.7,2.3,0.0,1.5,13.0,243.7,244.2,244.4,12.2,10.7,10.6,862.4,3.6,49.9,0.0,1.4,60.5,863.1,1.3,1.2,60.5,100.0,3329.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339962,2026-08-18T07:35:46.618629+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.7,2.3,0.0,1.5,13.0,243.7,244.2,244.4,12.2,10.7,10.6,862.4,3.6,49.9,0.0,1.4,60.5,863.1,1.3,1.2,60.5,100.0,3329.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339964,2026-08-18T07:35:47.618576+00:00,external_ems_2,bess_2,good,0.4677,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 29.3,0.5,2.4,3.2,29.3,0.0,1.5,13.0,226.7,226.8,227.2,36.8,35.3,34.4,859.9,30.6,49.79,0.0,18.1,60.5,863.1,1.3,1.2,60.5,100.0,3329.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339966,2026-08-18T07:35:48.629962+00:00,external_ems_2,bess_2,good,0.4677,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 29.3,0.5,2.4,3.2,29.3,0.0,1.5,13.0,226.7,226.8,227.2,36.8,35.3,34.4,859.9,30.6,49.79,0.0,18.1,60.5,863.1,1.3,1.2,60.5,100.0,3329.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339968,2026-08-18T07:35:49.619086+00:00,external_ems_2,bess_2,good,0.4639,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.6,0.5,2.4,2.5,25.6,0.0,1.5,13.0,226.7,226.8,227.2,36.8,35.3,34.4,859.9,30.6,49.79,0.0,18.1,60.5,862.4,5.0,4.1,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339970,2026-08-18T07:35:50.618556+00:00,external_ems_2,bess_2,good,0.4639,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.6,0.5,2.4,2.5,25.6,0.0,1.5,13.0,226.7,226.8,227.2,36.8,35.3,34.4,859.9,30.6,49.79,0.0,18.1,60.5,862.4,5.0,4.1,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339972,2026-08-18T07:35:51.628804+00:00,external_ems_2,bess_2,good,0.4639,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.6,0.5,2.4,2.5,25.6,0.0,1.5,13.0,226.7,226.8,227.2,36.8,35.3,34.4,859.9,30.6,49.79,0.0,18.1,60.5,862.4,5.0,4.1,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339974,2026-08-18T07:35:52.619746+00:00,external_ems_2,bess_2,good,0.4639,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.6,0.5,2.4,2.5,25.6,0.0,1.5,13.0,226.7,226.8,227.2,36.8,35.3,34.4,859.9,30.6,49.79,0.0,18.1,60.5,862.4,5.0,4.1,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339976,2026-08-18T07:35:53.618822+00:00,external_ems_2,bess_2,good,0.4639,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.6,0.5,2.4,2.5,25.6,0.0,1.5,13.0,226.7,226.8,227.2,36.8,35.3,34.4,859.9,30.6,49.79,0.0,18.1,60.5,862.4,5.0,4.1,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339978,2026-08-18T07:35:54.630255+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.1,1.2,0.0,1.5,13.0,243.2,243.7,243.9,12.2,10.6,10.6,862.3,3.8,49.93,0.0,1.4,60.5,862.4,5.0,4.1,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339980,2026-08-18T07:35:55.618608+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.1,1.2,0.0,1.5,13.0,243.2,243.7,243.9,12.2,10.6,10.6,862.3,3.8,49.93,0.0,1.4,60.5,862.4,5.0,4.1,60.5,100.0,3324.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339982,2026-08-18T07:35:56.618560+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.8,2.5,0.0,1.5,13.0,243.2,243.7,243.9,12.2,10.6,10.6,862.3,3.8,49.93,0.0,1.4,60.5,863.1,1.3,1.1,60.5,100.0,3329.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339984,2026-08-18T07:35:57.629428+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.8,2.5,0.0,1.5,13.0,243.2,243.7,243.9,12.2,10.6,10.6,862.3,3.8,49.93,0.0,1.4,60.5,863.1,1.3,1.1,60.5,100.0,3329.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339986,2026-08-18T07:35:58.619838+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.8,2.5,0.0,1.5,13.0,243.2,243.7,243.9,12.2,10.6,10.6,862.3,3.8,49.93,0.0,1.4,60.5,863.1,1.3,1.1,60.5,100.0,3329.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339988,2026-08-18T07:35:59.618606+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.8,2.5,0.0,1.5,13.0,243.2,243.7,243.9,12.2,10.6,10.6,862.3,3.8,49.93,0.0,1.4,60.5,863.1,1.3,1.1,60.5,100.0,3329.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339990,2026-08-18T07:36:00.629696+00:00,external_ems_2,bess_2,good,0.4651,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 26.7,0.7,2.5,3.2,26.7,0.0,1.5,13.0,230.6,230.8,231.3,35.0,33.3,32.5,859.9,28.0,49.8,0.0,15.4,60.5,863.1,1.3,1.1,60.5,100.0,3329.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339992,2026-08-18T07:36:01.618576+00:00,external_ems_2,bess_2,good,0.4651,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 26.7,0.7,2.5,3.2,26.7,0.0,1.5,13.0,230.6,230.8,231.3,35.0,33.3,32.5,859.9,28.0,49.8,0.0,15.4,60.5,863.1,1.3,1.1,60.5,100.0,3329.0,3316.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339994,2026-08-18T07:36:02.618563+00:00,external_ems_2,bess_2,good,0.4652,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 26.8,0.7,2.5,2.8,26.8,0.0,1.5,13.0,230.6,230.8,231.3,35.0,33.3,32.5,859.9,28.0,49.8,0.0,15.4,60.5,862.7,1.2,1.1,60.5,100.0,3327.0,3314.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339996,2026-08-18T07:36:03.629318+00:00,external_ems_2,bess_2,good,0.4652,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 26.8,0.7,2.5,2.8,26.8,0.0,1.5,13.0,230.6,230.8,231.3,35.0,33.3,32.5,859.9,28.0,49.8,0.0,15.4,60.5,862.7,1.2,1.1,60.5,100.0,3327.0,3314.0,25.9,24.4,24.9,20000.0,856.4,0,0
1339998,2026-08-18T07:36:04.618683+00:00,external_ems_2,bess_2,good,0.4652,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 26.8,0.7,2.5,2.8,26.8,0.0,1.5,13.0,230.6,230.8,231.3,35.0,33.3,32.5,859.9,28.0,49.8,0.0,15.4,60.5,862.7,1.2,1.1,60.5,100.0,3327.0,3314.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340000,2026-08-18T07:36:05.618587+00:00,external_ems_2,bess_2,good,0.4652,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 26.8,0.7,2.5,2.8,26.8,0.0,1.5,13.0,230.6,230.8,231.3,35.0,33.3,32.5,859.9,28.0,49.8,0.0,15.4,60.5,862.7,1.2,1.1,60.5,100.0,3327.0,3314.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340002,2026-08-18T07:36:06.629202+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,0.5,2.0,0.0,1.5,13.0,242.7,243.2,243.4,12.1,10.6,10.6,862.2,3.2,49.94,0.0,1.4,60.5,862.7,1.2,1.1,60.5,100.0,3327.0,3314.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340004,2026-08-18T07:36:07.618591+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,0.5,2.0,0.0,1.5,13.0,242.7,243.2,243.4,12.1,10.6,10.6,862.2,3.2,49.94,0.0,1.4,60.5,862.7,1.2,1.1,60.5,100.0,3327.0,3314.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340006,2026-08-18T07:36:08.618579+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.9,1.9,0.0,1.5,14.0,242.7,243.2,243.4,12.1,10.6,10.6,862.2,3.2,49.94,0.0,1.4,60.5,863.1,1.3,1.1,60.5,100.0,3329.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340008,2026-08-18T07:36:09.628830+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.9,1.9,0.0,1.5,14.0,242.7,243.2,243.4,12.1,10.6,10.6,862.2,3.2,49.94,0.0,1.4,60.5,863.1,1.3,1.1,60.5,100.0,3329.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340010,2026-08-18T07:36:10.619862+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.9,1.9,0.0,1.5,14.0,242.7,243.2,243.4,12.1,10.6,10.6,862.2,3.2,49.94,0.0,1.4,60.5,863.1,1.3,1.1,60.5,100.0,3329.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340012,2026-08-18T07:36:11.619557+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.9,1.9,0.0,1.5,14.0,242.7,243.2,243.4,12.1,10.6,10.6,862.2,3.2,49.94,0.0,1.4,60.5,863.1,1.3,1.1,60.5,100.0,3329.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340014,2026-08-18T07:36:12.618579+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.9,1.9,0.0,1.5,14.0,242.7,243.2,243.4,12.1,10.6,10.6,862.2,3.2,49.94,0.0,1.4,60.5,863.1,1.3,1.1,60.5,100.0,3329.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340016,2026-08-18T07:36:13.629329+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.1,1.8,2.9,16.6,0.0,1.5,14.0,233.2,233.2,233.3,24.6,22.9,22.8,860.2,17.9,49.82,0.0,12.7,60.5,863.1,1.3,1.1,60.5,100.0,3329.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340018,2026-08-18T07:36:14.618583+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.1,1.8,2.9,16.6,0.0,1.5,14.0,233.2,233.2,233.3,24.6,22.9,22.8,860.2,17.9,49.82,0.0,12.7,60.5,863.1,1.3,1.1,60.5,100.0,3329.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340020,2026-08-18T07:36:15.628995+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.1,1.8,2.5,16.7,0.0,1.5,13.0,233.2,233.2,233.3,24.6,22.9,22.8,860.2,17.9,49.82,0.0,12.7,60.5,862.7,1.2,1.0,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340022,2026-08-18T07:36:16.618838+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.1,1.8,2.5,16.7,0.0,1.5,13.0,233.2,233.2,233.3,24.6,22.9,22.8,860.2,17.9,49.82,0.0,12.7,60.5,862.7,1.2,1.0,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340024,2026-08-18T07:36:17.618576+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.1,1.8,2.5,16.7,0.0,1.5,13.0,233.2,233.2,233.3,24.6,22.9,22.8,860.2,17.9,49.82,0.0,12.7,60.5,862.7,1.2,1.0,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340026,2026-08-18T07:36:18.618569+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.1,1.8,2.5,16.7,0.0,1.5,13.0,233.2,233.2,233.3,24.6,22.9,22.8,860.2,17.9,49.82,0.0,12.7,60.5,862.7,1.2,1.0,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340028,2026-08-18T07:36:19.629021+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.6,2.2,0.0,1.5,13.0,242.3,242.9,243.0,12.1,10.5,10.6,862.1,3.4,49.94,0.0,1.4,60.5,862.7,1.2,1.0,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340030,2026-08-18T07:36:20.618701+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.6,2.2,0.0,1.5,13.0,242.3,242.9,243.0,12.1,10.5,10.6,862.1,3.4,49.94,0.0,1.4,60.5,862.7,1.2,1.0,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340032,2026-08-18T07:36:21.618574+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,1.0,2.1,0.0,1.4,13.0,242.3,242.9,243.0,12.1,10.5,10.6,862.1,3.4,49.94,0.0,1.4,60.5,863.1,1.3,1.1,60.5,100.0,3328.0,3315.0,25.8,24.4,24.9,20000.0,856.4,0,0
1340034,2026-08-18T07:36:22.628686+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,1.0,2.1,0.0,1.4,13.0,242.3,242.9,243.0,12.1,10.5,10.6,862.1,3.4,49.94,0.0,1.4,60.5,863.1,1.3,1.1,60.5,100.0,3328.0,3315.0,25.8,24.4,24.9,20000.0,856.4,0,0
1340036,2026-08-18T07:36:23.618877+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,1.0,2.1,0.0,1.4,13.0,242.3,242.9,243.0,12.1,10.5,10.6,862.1,3.4,49.94,0.0,1.4,60.5,863.1,1.3,1.1,60.5,100.0,3328.0,3315.0,25.8,24.4,24.9,20000.0,856.4,0,0
1340038,2026-08-18T07:36:24.618556+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,1.0,2.1,0.0,1.4,13.0,242.3,242.9,243.0,12.1,10.5,10.6,862.1,3.4,49.94,0.0,1.4,60.5,863.1,1.3,1.1,60.5,100.0,3328.0,3315.0,25.8,24.4,24.9,20000.0,856.4,0,0
1340040,2026-08-18T07:36:25.629861+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,3.4,2.9,10.3,0.0,1.4,13.0,228.0,228.1,228.5,38.2,35.7,34.8,860.2,11.6,49.78,0.0,19.4,60.5,863.1,1.3,1.1,60.5,100.0,3328.0,3315.0,25.8,24.4,24.9,20000.0,856.4,0,0
1340042,2026-08-18T07:36:26.619252+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,3.4,2.9,10.3,0.0,1.4,13.0,228.0,228.1,228.5,38.2,35.7,34.8,860.2,11.6,49.78,0.0,19.4,60.5,863.1,1.3,1.1,60.5,100.0,3328.0,3315.0,25.8,24.4,24.9,20000.0,856.4,0,0
1340044,2026-08-18T07:36:27.618584+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,3.4,2.5,10.2,0.0,1.4,14.0,228.0,228.1,228.5,38.2,35.7,34.8,860.2,11.6,49.78,0.0,19.4,60.5,862.7,1.4,0.8,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340046,2026-08-18T07:36:28.629273+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,3.4,2.5,10.2,0.0,1.4,14.0,228.0,228.1,228.5,38.2,35.7,34.8,860.2,11.6,49.78,0.0,19.4,60.5,862.7,1.4,0.8,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340048,2026-08-18T07:36:29.618577+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,3.4,2.5,10.2,0.0,1.4,14.0,228.0,228.1,228.5,38.2,35.7,34.8,860.2,11.6,49.78,0.0,19.4,60.5,862.7,1.4,0.8,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340050,2026-08-18T07:36:30.628798+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,3.4,2.5,10.2,0.0,1.4,14.0,228.0,228.1,228.5,38.2,35.7,34.8,860.2,11.6,49.78,0.0,19.4,60.5,862.7,1.4,0.8,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340052,2026-08-18T07:36:31.618563+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.6,1.6,0.0,1.4,14.0,241.9,242.5,242.6,12.1,10.7,10.6,862.1,3.0,49.94,0.0,1.4,60.5,862.7,1.4,0.8,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340054,2026-08-18T07:36:32.628894+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.6,1.6,0.0,1.4,14.0,241.9,242.5,242.6,12.1,10.7,10.6,862.1,3.0,49.94,0.0,1.4,60.5,862.7,1.4,0.8,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340056,2026-08-18T07:36:33.619070+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,0.6,1.8,0.0,1.5,13.0,241.9,242.5,242.6,12.1,10.7,10.6,862.1,3.0,49.94,0.0,1.4,60.5,862.7,1.2,1.1,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340058,2026-08-18T07:36:34.618837+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,0.6,1.8,0.0,1.5,13.0,241.9,242.5,242.6,12.1,10.7,10.6,862.1,3.0,49.94,0.0,1.4,60.5,862.7,1.2,1.1,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340060,2026-08-18T07:36:35.618609+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,0.6,1.8,0.0,1.5,13.0,241.9,242.5,242.6,12.1,10.7,10.6,862.1,3.0,49.94,0.0,1.4,60.5,862.7,1.2,1.1,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340062,2026-08-18T07:36:36.629641+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,0.6,1.8,0.0,1.5,13.0,241.9,242.5,242.6,12.1,10.7,10.6,862.1,3.0,49.94,0.0,1.4,60.5,862.7,1.2,1.1,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340064,2026-08-18T07:36:37.618696+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,0.6,1.8,0.0,1.5,13.0,241.9,242.5,242.6,12.1,10.7,10.6,862.1,3.0,49.94,0.0,1.4,60.5,862.7,1.2,1.1,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340066,2026-08-18T07:36:38.629842+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.3,1.9,1.4,9.4,0.0,1.5,13.0,239.0,239.0,239.3,16.9,15.0,15.6,861.3,10.6,49.86,0.0,5.0,60.5,862.7,1.2,1.1,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340068,2026-08-18T07:36:39.618622+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.3,1.9,1.4,9.4,0.0,1.5,13.0,239.0,239.0,239.3,16.9,15.0,15.6,861.3,10.6,49.86,0.0,5.0,60.5,862.7,1.2,1.1,60.5,100.0,3328.0,3315.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340070,2026-08-18T07:36:40.618574+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.3,1.9,1.4,9.4,0.0,1.4,13.0,239.0,239.0,239.3,16.9,15.0,15.6,861.3,10.6,49.86,0.0,5.0,60.5,862.7,1.2,1.0,60.5,100.0,3327.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340072,2026-08-18T07:36:41.628697+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.3,1.9,1.4,9.4,0.0,1.4,13.0,239.0,239.0,239.3,16.9,15.0,15.6,861.3,10.6,49.86,0.0,5.0,60.5,862.7,1.2,1.0,60.5,100.0,3327.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340074,2026-08-18T07:36:42.618666+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.3,1.9,1.4,9.4,0.0,1.4,13.0,239.0,239.0,239.3,16.9,15.0,15.6,861.3,10.6,49.86,0.0,5.0,60.5,862.7,1.2,1.0,60.5,100.0,3327.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340076,2026-08-18T07:36:43.618556+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.3,1.9,1.4,9.4,0.0,1.4,13.0,239.0,239.0,239.3,16.9,15.0,15.6,861.3,10.6,49.86,0.0,5.0,60.5,862.7,1.2,1.0,60.5,100.0,3327.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340078,2026-08-18T07:36:44.618559+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,0.7,2.3,0.0,1.4,13.0,241.5,242.1,242.2,12.1,10.7,10.6,862.0,3.5,49.94,0.0,1.4,60.5,862.7,1.2,1.0,60.5,100.0,3327.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340080,2026-08-18T07:36:45.628664+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,0.7,2.3,0.0,1.4,13.0,241.5,242.1,242.2,12.1,10.7,10.6,862.0,3.5,49.94,0.0,1.4,60.5,862.7,1.2,1.0,60.5,100.0,3327.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340082,2026-08-18T07:36:46.619029+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.4,3.5,0.0,1.4,14.0,241.5,242.1,242.2,12.1,10.7,10.6,862.0,3.5,49.94,0.0,1.4,60.5,862.4,7.0,6.1,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340084,2026-08-18T07:36:47.618577+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.4,3.5,0.0,1.4,14.0,241.5,242.1,242.2,12.1,10.7,10.6,862.0,3.5,49.94,0.0,1.4,60.5,862.4,7.0,6.1,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340086,2026-08-18T07:36:48.629378+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.4,3.5,0.0,1.4,14.0,241.5,242.1,242.2,12.1,10.7,10.6,862.0,3.5,49.94,0.0,1.4,60.5,862.4,7.0,6.1,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340088,2026-08-18T07:36:49.619157+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.4,3.5,0.0,1.4,14.0,241.5,242.1,242.2,12.1,10.7,10.6,862.0,3.5,49.94,0.0,1.4,60.5,862.4,7.0,6.1,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340090,2026-08-18T07:36:50.618568+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.4,3.5,0.0,1.4,14.0,241.5,242.1,242.2,12.1,10.7,10.6,862.0,3.5,49.94,0.0,1.4,60.5,862.4,7.0,6.1,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340092,2026-08-18T07:36:51.618570+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.8,1.1,1.0,0.0,1.4,14.0,241.5,241.7,242.0,13.7,11.9,12.3,861.3,6.0,49.89,0.0,3.0,60.5,862.4,7.0,6.1,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340094,2026-08-18T07:36:52.630604+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.8,1.1,1.0,0.0,1.4,14.0,241.5,241.7,242.0,13.7,11.9,12.3,861.3,6.0,49.89,0.0,3.0,60.5,862.4,7.0,6.1,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340096,2026-08-18T07:36:53.619174+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.8,1.1,4.6,0.0,1.4,14.0,241.5,241.7,242.0,13.7,11.9,12.3,861.3,6.0,49.89,0.0,3.0,60.5,862.4,1.4,0.9,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340098,2026-08-18T07:36:54.618578+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.8,1.1,4.6,0.0,1.4,14.0,241.5,241.7,242.0,13.7,11.9,12.3,861.3,6.0,49.89,0.0,3.0,60.5,862.4,1.4,0.9,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340100,2026-08-18T07:36:55.629375+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.8,1.1,4.6,0.0,1.4,14.0,241.5,241.7,242.0,13.7,11.9,12.3,861.3,6.0,49.89,0.0,3.0,60.5,862.4,1.4,0.9,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340102,2026-08-18T07:36:56.618574+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.8,1.1,4.6,0.0,1.4,14.0,241.5,241.7,242.0,13.7,11.9,12.3,861.3,6.0,49.89,0.0,3.0,60.5,862.4,1.4,0.9,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340104,2026-08-18T07:36:57.629469+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.5,2.2,0.0,1.4,14.0,241.2,241.8,241.9,12.2,10.7,10.7,861.9,3.6,49.94,0.0,1.4,60.5,862.4,1.4,0.9,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340106,2026-08-18T07:36:58.618946+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.5,2.2,0.0,1.4,14.0,241.2,241.8,241.9,12.2,10.7,10.7,861.9,3.6,49.94,0.0,1.4,60.5,862.4,1.4,0.9,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340108,2026-08-18T07:36:59.618578+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.8,11.8,0.0,1.4,14.0,241.2,241.8,241.9,12.2,10.7,10.7,861.9,3.6,49.94,0.0,1.4,60.5,861.1,15.4,12.3,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340110,2026-08-18T07:37:00.629066+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.8,11.8,0.0,1.4,14.0,241.2,241.8,241.9,12.2,10.7,10.7,861.9,3.6,49.94,0.0,1.4,60.5,861.1,15.4,12.3,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340112,2026-08-18T07:37:01.618859+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.8,11.8,0.0,1.4,14.0,241.2,241.8,241.9,12.2,10.7,10.7,861.9,3.6,49.94,0.0,1.4,60.5,861.1,15.4,12.3,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340114,2026-08-18T07:37:02.618755+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.8,11.8,0.0,1.4,14.0,241.2,241.8,241.9,12.2,10.7,10.7,861.9,3.6,49.94,0.0,1.4,60.5,861.1,15.4,12.3,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340116,2026-08-18T07:37:03.618572+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.5,0.6,12.3,0.0,1.4,14.0,245.7,246.2,246.2,12.0,10.5,10.6,861.7,3.1,49.9,0.0,1.4,60.5,861.1,15.4,12.3,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340118,2026-08-18T07:37:04.629601+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.5,0.6,12.3,0.0,1.4,14.0,245.7,246.2,246.2,12.0,10.5,10.6,861.7,3.1,49.9,0.0,1.4,60.5,861.1,15.4,12.3,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340120,2026-08-18T07:37:05.618575+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.5,1.0,3.6,0.0,1.4,14.0,245.7,246.2,246.2,12.0,10.5,10.6,861.7,3.1,49.9,0.0,1.4,60.5,862.7,-0.5,0.4,60.5,100.0,3329.0,3315.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340122,2026-08-18T07:37:06.628678+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.5,1.0,3.6,0.0,1.4,14.0,245.7,246.2,246.2,12.0,10.5,10.6,861.7,3.1,49.9,0.0,1.4,60.5,862.7,-0.5,0.4,60.5,100.0,3329.0,3315.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340124,2026-08-18T07:37:07.618742+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.5,1.0,3.6,0.0,1.4,14.0,245.7,246.2,246.2,12.0,10.5,10.6,861.7,3.1,49.9,0.0,1.4,60.5,862.7,-0.5,0.4,60.5,100.0,3329.0,3315.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340126,2026-08-18T07:37:08.628982+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.5,1.0,3.6,0.0,1.4,14.0,245.7,246.2,246.2,12.0,10.5,10.6,861.7,3.1,49.9,0.0,1.4,60.5,862.7,-0.5,0.4,60.5,100.0,3329.0,3315.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340128,2026-08-18T07:37:09.618620+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.5,1.0,3.6,0.0,1.4,14.0,245.7,246.2,246.2,12.0,10.5,10.6,861.7,3.1,49.9,0.0,1.4,60.5,862.7,-0.5,0.4,60.5,100.0,3329.0,3315.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340130,2026-08-18T07:37:10.630064+00:00,external_ems_2,bess_2,good,0.5872,warning,BMS cell voltage spread high: 14.0; PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 52.9,0.6,0.6,5.5,52.9,0.0,1.4,14.0,255.5,255.3,255.9,65.5,66.1,65.5,868.2,-53.4,50.34,0.0,-49.1,60.5,862.7,-0.5,0.4,60.5,100.0,3329.0,3315.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340132,2026-08-18T07:37:11.618583+00:00,external_ems_2,bess_2,good,0.5872,warning,BMS cell voltage spread high: 14.0; PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 52.9,0.6,0.6,5.5,52.9,0.0,1.4,14.0,255.5,255.3,255.9,65.5,66.1,65.5,868.2,-53.4,50.34,0.0,-49.1,60.5,862.7,-0.5,0.4,60.5,100.0,3329.0,3315.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340134,2026-08-18T07:37:12.618565+00:00,external_ems_2,bess_2,good,0.6913,warning,BMS cell voltage spread high: 14.0; PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 70.8,0.6,0.6,7.1,70.8,0.0,1.4,14.0,255.5,255.3,255.9,65.5,66.1,65.5,868.2,-53.4,50.34,0.0,-49.1,60.5,861.1,17.4,18.9,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340136,2026-08-18T07:37:13.628895+00:00,external_ems_2,bess_2,good,0.6913,warning,BMS cell voltage spread high: 14.0; PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 70.8,0.6,0.6,7.1,70.8,0.0,1.4,14.0,255.5,255.3,255.9,65.5,66.1,65.5,868.2,-53.4,50.34,0.0,-49.1,60.5,861.1,17.4,18.9,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340138,2026-08-18T07:37:14.619584+00:00,external_ems_2,bess_2,good,0.6913,warning,BMS cell voltage spread high: 14.0; PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 70.8,0.6,0.6,7.1,70.8,0.0,1.4,14.0,255.5,255.3,255.9,65.5,66.1,65.5,868.2,-53.4,50.34,0.0,-49.1,60.5,861.1,17.4,18.9,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340140,2026-08-18T07:37:15.618630+00:00,external_ems_2,bess_2,good,0.6913,warning,BMS cell voltage spread high: 14.0; PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 70.8,0.6,0.6,7.1,70.8,0.0,1.4,14.0,255.5,255.3,255.9,65.5,66.1,65.5,868.2,-53.4,50.34,0.0,-49.1,60.5,861.1,17.4,18.9,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340142,2026-08-18T07:37:16.630213+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,1.0,13.6,0.0,1.4,14.0,243.0,243.6,243.7,12.1,10.6,10.6,862.1,3.8,49.94,0.0,1.4,60.5,861.1,17.4,18.9,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340144,2026-08-18T07:37:17.618657+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,1.0,13.6,0.0,1.4,14.0,243.0,243.6,243.7,12.1,10.6,10.6,862.1,3.8,49.94,0.0,1.4,60.5,861.1,17.4,18.9,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340146,2026-08-18T07:37:18.629168+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,0.4,7.6,0.0,1.4,13.0,243.0,243.6,243.7,12.1,10.6,10.6,862.1,3.8,49.94,0.0,1.4,60.5,861.7,11.4,10.1,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340148,2026-08-18T07:37:19.618866+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,0.4,7.6,0.0,1.4,13.0,243.0,243.6,243.7,12.1,10.6,10.6,862.1,3.8,49.94,0.0,1.4,60.5,861.7,11.4,10.1,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340150,2026-08-18T07:37:20.629267+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,0.4,7.6,0.0,1.4,13.0,243.0,243.6,243.7,12.1,10.6,10.6,862.1,3.8,49.94,0.0,1.4,60.5,861.7,11.4,10.1,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340152,2026-08-18T07:37:21.618901+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,0.4,7.6,0.0,1.4,13.0,243.0,243.6,243.7,12.1,10.6,10.6,862.1,3.8,49.94,0.0,1.4,60.5,861.7,11.4,10.1,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340154,2026-08-18T07:37:22.618819+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.2,1.5,0.4,7.9,0.0,1.4,13.0,240.3,240.5,240.5,12.1,10.6,10.7,862.1,3.5,49.94,0.0,1.4,60.5,861.7,11.4,10.1,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340156,2026-08-18T07:37:23.618565+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.2,1.5,0.4,7.9,0.0,1.4,13.0,240.3,240.5,240.5,12.1,10.6,10.7,862.1,3.5,49.94,0.0,1.4,60.5,861.7,11.4,10.1,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340158,2026-08-18T07:37:24.628655+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.2,1.5,1.7,19.1,0.0,1.4,13.0,240.3,240.5,240.5,12.1,10.6,10.7,862.1,3.5,49.94,0.0,1.4,60.5,860.4,22.6,22.1,60.5,100.0,3322.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340160,2026-08-18T07:37:25.618581+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.2,1.5,1.7,19.1,0.0,1.4,13.0,240.3,240.5,240.5,12.1,10.6,10.7,862.1,3.5,49.94,0.0,1.4,60.5,860.4,22.6,22.1,60.5,100.0,3322.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340162,2026-08-18T07:37:26.629537+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.2,1.5,1.7,19.1,0.0,1.4,13.0,240.3,240.5,240.5,12.1,10.6,10.7,862.1,3.5,49.94,0.0,1.4,60.5,860.4,22.6,22.1,60.5,100.0,3322.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340164,2026-08-18T07:37:27.619086+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.2,1.5,1.7,19.1,0.0,1.4,13.0,240.3,240.5,240.5,12.1,10.6,10.7,862.1,3.5,49.94,0.0,1.4,60.5,860.4,22.6,22.1,60.5,100.0,3322.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340166,2026-08-18T07:37:28.618577+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.2,1.5,1.7,19.1,0.0,1.4,13.0,240.3,240.5,240.5,12.1,10.6,10.7,862.1,3.5,49.94,0.0,1.4,60.5,860.4,22.6,22.1,60.5,100.0,3322.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340168,2026-08-18T07:37:29.629048+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,1.5,18.9,0.0,1.4,13.0,244.3,244.8,245.0,12.1,10.8,10.6,861.9,3.7,49.93,0.0,1.6,60.5,860.4,22.6,22.1,60.5,100.0,3322.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340170,2026-08-18T07:37:30.618560+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,1.5,18.9,0.0,1.4,13.0,244.3,244.8,245.0,12.1,10.8,10.6,861.9,3.7,49.93,0.0,1.6,60.5,860.4,22.6,22.1,60.5,100.0,3322.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340172,2026-08-18T07:37:31.628707+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.8,10.1,0.0,1.4,14.0,244.3,244.8,245.0,12.1,10.8,10.6,861.9,3.7,49.93,0.0,1.6,60.5,861.1,13.8,13.1,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340174,2026-08-18T07:37:32.619351+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.8,10.1,0.0,1.4,14.0,244.3,244.8,245.0,12.1,10.8,10.6,861.9,3.7,49.93,0.0,1.6,60.5,861.1,13.8,13.1,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340176,2026-08-18T07:37:33.618680+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.8,10.1,0.0,1.4,14.0,244.3,244.8,245.0,12.1,10.8,10.6,861.9,3.7,49.93,0.0,1.6,60.5,861.1,13.8,13.1,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340178,2026-08-18T07:37:34.618555+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.8,10.1,0.0,1.4,14.0,244.3,244.8,245.0,12.1,10.8,10.6,861.9,3.7,49.93,0.0,1.6,60.5,861.1,13.8,13.1,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340180,2026-08-18T07:37:35.629730+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.6,1.5,0.8,9.7,0.0,1.4,14.0,240.2,240.5,240.8,12.2,11.2,10.7,861.9,4.1,49.93,0.0,1.7,60.5,861.1,13.8,13.1,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340182,2026-08-18T07:37:36.618592+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.6,1.5,0.8,9.7,0.0,1.4,14.0,240.2,240.5,240.8,12.2,11.2,10.7,861.9,4.1,49.93,0.0,1.7,60.5,861.1,13.8,13.1,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340184,2026-08-18T07:37:37.618582+00:00,external_ems_2,bess_2,good,0.5516,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.8,0.6,1.5,1.8,21.8,0.0,1.4,14.0,240.2,240.5,240.8,12.2,11.2,10.7,861.9,4.1,49.93,0.0,1.7,60.5,860.1,25.9,26.1,60.5,100.0,3320.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340186,2026-08-18T07:37:38.618583+00:00,external_ems_2,bess_2,good,0.5516,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.8,0.6,1.5,1.8,21.8,0.0,1.4,14.0,240.2,240.5,240.8,12.2,11.2,10.7,861.9,4.1,49.93,0.0,1.7,60.5,860.1,25.9,26.1,60.5,100.0,3320.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340188,2026-08-18T07:37:39.629643+00:00,external_ems_2,bess_2,good,0.5516,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.8,0.6,1.5,1.8,21.8,0.0,1.4,14.0,240.2,240.5,240.8,12.2,11.2,10.7,861.9,4.1,49.93,0.0,1.7,60.5,860.1,25.9,26.1,60.5,100.0,3320.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340190,2026-08-18T07:37:40.619630+00:00,external_ems_2,bess_2,good,0.5516,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.8,0.6,1.5,1.8,21.8,0.0,1.4,14.0,240.2,240.5,240.8,12.2,11.2,10.7,861.9,4.1,49.93,0.0,1.7,60.5,860.1,25.9,26.1,60.5,100.0,3320.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340192,2026-08-18T07:37:41.619244+00:00,external_ems_2,bess_2,good,0.5515,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.7,0.7,1.5,1.6,21.7,0.0,1.4,14.0,243.9,244.2,244.6,12.1,11.1,10.6,861.7,4.2,49.93,0.0,1.7,60.5,860.1,25.9,26.1,60.5,100.0,3320.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340194,2026-08-18T07:37:42.619120+00:00,external_ems_2,bess_2,good,0.5515,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.7,0.7,1.5,1.6,21.7,0.0,1.4,14.0,243.9,244.2,244.6,12.1,11.1,10.6,861.7,4.2,49.93,0.0,1.7,60.5,860.1,25.9,26.1,60.5,100.0,3320.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340196,2026-08-18T07:37:43.618580+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.3,8.1,0.0,1.4,14.0,243.9,244.2,244.6,12.1,11.1,10.6,861.7,4.2,49.93,0.0,1.7,60.5,861.4,12.3,11.1,60.5,100.0,3321.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340198,2026-08-18T07:37:44.628997+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.3,8.1,0.0,1.4,14.0,243.9,244.2,244.6,12.1,11.1,10.6,861.7,4.2,49.93,0.0,1.7,60.5,861.4,12.3,11.1,60.5,100.0,3321.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340200,2026-08-18T07:37:45.619381+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.3,8.1,0.0,1.4,14.0,243.9,244.2,244.6,12.1,11.1,10.6,861.7,4.2,49.93,0.0,1.7,60.5,861.4,12.3,11.1,60.5,100.0,3321.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340202,2026-08-18T07:37:46.618638+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.3,8.1,0.0,1.4,14.0,243.9,244.2,244.6,12.1,11.1,10.6,861.7,4.2,49.93,0.0,1.7,60.5,861.4,12.3,11.1,60.5,100.0,3321.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340204,2026-08-18T07:37:47.618575+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.3,8.1,0.0,1.4,14.0,243.9,244.2,244.6,12.1,11.1,10.6,861.7,4.2,49.93,0.0,1.7,60.5,861.4,12.3,11.1,60.5,100.0,3321.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340206,2026-08-18T07:37:48.629528+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,1.8,0.5,1.1,0.0,1.4,14.0,230.1,230.0,230.8,22.0,20.8,20.2,861.9,13.4,49.93,0.0,10.8,60.5,861.4,12.3,11.1,60.5,100.0,3321.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340208,2026-08-18T07:37:49.618676+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,1.8,0.5,1.1,0.0,1.4,14.0,230.1,230.0,230.8,22.0,20.8,20.2,861.9,13.4,49.93,0.0,10.8,60.5,861.4,12.3,11.1,60.5,100.0,3321.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340210,2026-08-18T07:37:50.628833+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,1.8,1.8,13.0,0.0,1.4,14.0,230.1,230.0,230.8,22.0,20.8,20.2,861.9,13.4,49.93,0.0,10.8,60.5,860.1,26.4,26.5,60.5,100.0,3320.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340212,2026-08-18T07:37:51.618564+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,1.8,1.8,13.0,0.0,1.4,14.0,230.1,230.0,230.8,22.0,20.8,20.2,861.9,13.4,49.93,0.0,10.8,60.5,860.1,26.4,26.5,60.5,100.0,3320.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340214,2026-08-18T07:37:52.628668+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,1.8,1.8,13.0,0.0,1.4,14.0,230.1,230.0,230.8,22.0,20.8,20.2,861.9,13.4,49.93,0.0,10.8,60.5,860.1,26.4,26.5,60.5,100.0,3320.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340216,2026-08-18T07:37:53.618579+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,1.8,1.8,13.0,0.0,1.4,14.0,230.1,230.0,230.8,22.0,20.8,20.2,861.9,13.4,49.93,0.0,10.8,60.5,860.1,26.4,26.5,60.5,100.0,3320.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340218,2026-08-18T07:37:54.618570+00:00,external_ems_2,bess_2,good,0.5523,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 22.5,0.7,1.5,1.6,22.5,0.0,1.4,14.0,243.4,243.6,244.1,12.1,11.2,10.6,861.7,3.9,49.93,0.0,1.7,60.5,860.1,26.4,26.5,60.5,100.0,3320.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340220,2026-08-18T07:37:55.628711+00:00,external_ems_2,bess_2,good,0.5523,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 22.5,0.7,1.5,1.6,22.5,0.0,1.4,14.0,243.4,243.6,244.1,12.1,11.2,10.6,861.7,3.9,49.93,0.0,1.7,60.5,860.1,26.4,26.5,60.5,100.0,3320.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340222,2026-08-18T07:37:56.619120+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,0.4,1.5,0.0,1.4,13.0,243.4,243.6,244.1,12.1,11.2,10.6,861.7,3.9,49.93,0.0,1.7,60.5,862.1,5.4,6.1,60.5,100.0,3321.0,3308.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340224,2026-08-18T07:37:57.618583+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,0.4,1.5,0.0,1.4,13.0,243.4,243.6,244.1,12.1,11.2,10.6,861.7,3.9,49.93,0.0,1.7,60.5,862.1,5.4,6.1,60.5,100.0,3321.0,3308.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340226,2026-08-18T07:37:58.629746+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,0.4,1.5,0.0,1.4,13.0,243.4,243.6,244.1,12.1,11.2,10.6,861.7,3.9,49.93,0.0,1.7,60.5,862.1,5.4,6.1,60.5,100.0,3321.0,3308.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340228,2026-08-18T07:37:59.619346+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,0.4,1.5,0.0,1.4,13.0,243.4,243.6,244.1,12.1,11.2,10.6,861.7,3.9,49.93,0.0,1.7,60.5,862.1,5.4,6.1,60.5,100.0,3321.0,3308.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340230,2026-08-18T07:38:00.618575+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,0.4,1.5,0.0,1.4,13.0,243.4,243.6,244.1,12.1,11.2,10.6,861.7,3.9,49.93,0.0,1.7,60.5,862.1,5.4,6.1,60.5,100.0,3321.0,3308.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340232,2026-08-18T07:38:01.618560+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,2.1,2.5,10.7,0.0,1.4,13.0,226.8,227.0,227.6,24.8,23.7,22.7,859.6,16.1,49.88,0.0,15.3,60.5,862.1,5.4,6.1,60.5,100.0,3321.0,3308.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340234,2026-08-18T07:38:02.630129+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,2.1,2.5,10.7,0.0,1.4,13.0,226.8,227.0,227.6,24.8,23.7,22.7,859.6,16.1,49.88,0.0,15.3,60.5,862.1,5.4,6.1,60.5,100.0,3321.0,3308.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340236,2026-08-18T07:38:03.618588+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,2.1,0.5,8.9,0.0,1.4,14.0,226.8,227.0,227.6,24.8,23.7,22.7,859.6,16.1,49.88,0.0,15.3,60.5,860.1,25.0,25.3,60.5,100.0,3320.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340238,2026-08-18T07:38:04.618582+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,2.1,0.5,8.9,0.0,1.4,14.0,226.8,227.0,227.6,24.8,23.7,22.7,859.6,16.1,49.88,0.0,15.3,60.5,860.1,25.0,25.3,60.5,100.0,3320.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340240,2026-08-18T07:38:05.630595+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,2.1,0.5,8.9,0.0,1.4,14.0,226.8,227.0,227.6,24.8,23.7,22.7,859.6,16.1,49.88,0.0,15.3,60.5,860.1,25.0,25.3,60.5,100.0,3320.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340242,2026-08-18T07:38:06.618699+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,2.1,0.5,8.9,0.0,1.4,14.0,226.8,227.0,227.6,24.8,23.7,22.7,859.6,16.1,49.88,0.0,15.3,60.5,860.1,25.0,25.3,60.5,100.0,3320.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340244,2026-08-18T07:38:07.629009+00:00,external_ems_2,bess_2,good,0.5506,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 20.8,0.8,1.5,1.5,20.8,0.0,1.4,14.0,242.9,243.4,243.7,12.1,11.2,10.6,861.6,4.2,49.91,0.0,7.4,60.5,860.1,25.0,25.3,60.5,100.0,3320.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340246,2026-08-18T07:38:08.619840+00:00,external_ems_2,bess_2,good,0.5506,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 20.8,0.8,1.5,1.5,20.8,0.0,1.4,14.0,242.9,243.4,243.7,12.1,11.2,10.6,861.6,4.2,49.91,0.0,7.4,60.5,860.1,25.0,25.3,60.5,100.0,3320.0,3306.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340248,2026-08-18T07:38:09.618576+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,1.5,0.8,2.8,0.0,1.4,14.0,242.9,243.4,243.7,12.1,11.2,10.6,861.6,4.2,49.91,0.0,7.4,60.5,862.4,1.4,1.2,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340250,2026-08-18T07:38:10.629245+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,1.5,0.8,2.8,0.0,1.4,14.0,242.9,243.4,243.7,12.1,11.2,10.6,861.6,4.2,49.91,0.0,7.4,60.5,862.4,1.4,1.2,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340252,2026-08-18T07:38:11.618580+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,1.5,0.8,2.8,0.0,1.4,14.0,242.9,243.4,243.7,12.1,11.2,10.6,861.6,4.2,49.91,0.0,7.4,60.5,862.4,1.4,1.2,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340254,2026-08-18T07:38:12.629201+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,1.5,0.8,2.8,0.0,1.4,14.0,242.9,243.4,243.7,12.1,11.2,10.6,861.6,4.2,49.91,0.0,7.4,60.5,862.4,1.4,1.2,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340256,2026-08-18T07:38:13.618761+00:00,external_ems_2,bess_2,good,0.557,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 27.0,1.1,3.3,2.9,27.0,0.0,1.4,14.0,225.7,225.3,226.4,36.4,34.2,33.1,859.5,28.4,49.84,0.0,19.6,60.5,862.4,1.4,1.2,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340258,2026-08-18T07:38:14.630204+00:00,external_ems_2,bess_2,good,0.557,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 27.0,1.1,3.3,2.9,27.0,0.0,1.4,14.0,225.7,225.3,226.4,36.4,34.2,33.1,859.5,28.4,49.84,0.0,19.6,60.5,862.4,1.4,1.2,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340260,2026-08-18T07:38:15.618631+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.1,3.3,0.6,6.0,0.0,1.4,14.0,225.7,225.3,226.4,36.4,34.2,33.1,859.5,28.4,49.84,0.0,19.6,60.5,860.1,22.4,22.8,60.5,100.0,3317.0,3303.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340262,2026-08-18T07:38:16.618574+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.1,3.3,0.6,6.0,0.0,1.4,14.0,225.7,225.3,226.4,36.4,34.2,33.1,859.5,28.4,49.84,0.0,19.6,60.5,860.1,22.4,22.8,60.5,100.0,3317.0,3303.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340264,2026-08-18T07:38:17.629883+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.1,3.3,0.6,6.0,0.0,1.4,14.0,225.7,225.3,226.4,36.4,34.2,33.1,859.5,28.4,49.84,0.0,19.6,60.5,860.1,22.4,22.8,60.5,100.0,3317.0,3303.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340266,2026-08-18T07:38:18.618578+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.1,3.3,0.6,6.0,0.0,1.4,14.0,225.7,225.3,226.4,36.4,34.2,33.1,859.5,28.4,49.84,0.0,19.6,60.5,860.1,22.4,22.8,60.5,100.0,3317.0,3303.0,25.8,24.4,24.8,20000.0,856.4,0,0
