id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1340268,2026-08-18T07:38:19.628865+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.1,3.3,0.6,6.0,0.0,1.4,14.0,225.7,225.3,226.4,36.4,34.2,33.1,859.5,28.4,49.84,0.0,19.6,60.5,860.1,22.4,22.8,60.5,100.0,3317.0,3303.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340270,2026-08-18T07:38:20.618575+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.1,1.7,0.6,11.2,0.0,1.4,14.0,233.1,232.6,233.7,17.1,16.0,15.4,860.7,11.2,49.87,0.0,10.8,60.5,860.1,22.4,22.8,60.5,100.0,3317.0,3303.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340272,2026-08-18T07:38:21.629516+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,1.7,1.7,9.5,0.0,1.4,13.0,233.1,232.6,233.7,17.1,16.0,15.4,860.7,11.2,49.87,0.0,10.8,60.5,862.4,1.7,1.3,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340274,2026-08-18T07:38:22.618672+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,1.7,1.7,9.5,0.0,1.4,13.0,233.1,232.6,233.7,17.1,16.0,15.4,860.7,11.2,49.87,0.0,10.8,60.5,862.4,1.7,1.3,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340276,2026-08-18T07:38:23.618585+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,1.7,1.7,9.5,0.0,1.4,13.0,233.1,232.6,233.7,17.1,16.0,15.4,860.7,11.2,49.87,0.0,10.8,60.5,862.4,1.7,1.3,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340278,2026-08-18T07:38:24.618567+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,1.7,1.7,9.5,0.0,1.4,13.0,233.1,232.6,233.7,17.1,16.0,15.4,860.7,11.2,49.87,0.0,10.8,60.5,862.4,1.7,1.3,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340280,2026-08-18T07:38:25.629497+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,1.7,1.7,9.5,0.0,1.4,13.0,233.1,232.6,233.7,17.1,16.0,15.4,860.7,11.2,49.87,0.0,10.8,60.5,862.4,1.7,1.3,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340282,2026-08-18T07:38:26.619606+00:00,external_ems_2,bess_2,good,0.4639,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.6,1.5,2.2,3.5,25.6,0.0,1.4,13.0,224.4,223.5,225.0,32.4,32.5,30.3,858.9,27.3,49.82,0.0,19.6,60.5,862.4,1.7,1.3,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340284,2026-08-18T07:38:27.618750+00:00,external_ems_2,bess_2,good,0.4639,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.6,1.5,2.2,3.5,25.6,0.0,1.4,13.0,224.4,223.5,225.0,32.4,32.5,30.3,858.9,27.3,49.82,0.0,19.6,60.5,862.4,1.7,1.3,60.5,100.0,3319.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340286,2026-08-18T07:38:28.618576+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.5,2.2,1.5,8.8,0.0,1.4,14.0,224.4,223.5,225.0,32.4,32.5,30.3,858.9,27.3,49.82,0.0,19.6,60.5,860.4,18.5,16.7,60.5,100.0,3319.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340288,2026-08-18T07:38:29.629742+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.5,2.2,1.5,8.8,0.0,1.4,14.0,224.4,223.5,225.0,32.4,32.5,30.3,858.9,27.3,49.82,0.0,19.6,60.5,860.4,18.5,16.7,60.5,100.0,3319.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340290,2026-08-18T07:38:30.618578+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.5,2.2,1.5,8.8,0.0,1.4,14.0,224.4,223.5,225.0,32.4,32.5,30.3,858.9,27.3,49.82,0.0,19.6,60.5,860.4,18.5,16.7,60.5,100.0,3319.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340292,2026-08-18T07:38:31.629075+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.5,2.2,1.5,8.8,0.0,1.4,14.0,224.4,223.5,225.0,32.4,32.5,30.3,858.9,27.3,49.82,0.0,19.6,60.5,860.4,18.5,16.7,60.5,100.0,3319.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340294,2026-08-18T07:38:32.618577+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.0,2.3,0.1,2.1,0.0,1.4,14.0,232.8,231.4,233.4,22.1,23.1,20.8,860.3,16.4,49.85,0.0,12.8,60.5,860.4,18.5,16.7,60.5,100.0,3319.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340296,2026-08-18T07:38:33.629230+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.0,2.3,0.1,2.1,0.0,1.4,14.0,232.8,231.4,233.4,22.1,23.1,20.8,860.3,16.4,49.85,0.0,12.8,60.5,860.4,18.5,16.7,60.5,100.0,3319.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340298,2026-08-18T07:38:34.618573+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.0,2.3,1.8,13.9,0.0,1.4,14.0,232.8,231.4,233.4,22.1,23.1,20.8,860.3,16.4,49.85,0.0,12.8,60.5,862.1,2.5,2.1,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340300,2026-08-18T07:38:35.618574+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.0,2.3,1.8,13.9,0.0,1.4,14.0,232.8,231.4,233.4,22.1,23.1,20.8,860.3,16.4,49.85,0.0,12.8,60.5,862.1,2.5,2.1,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340302,2026-08-18T07:38:36.628959+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.0,2.3,1.8,13.9,0.0,1.4,14.0,232.8,231.4,233.4,22.1,23.1,20.8,860.3,16.4,49.85,0.0,12.8,60.5,862.1,2.5,2.1,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340304,2026-08-18T07:38:37.618557+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.0,2.3,1.8,13.9,0.0,1.4,14.0,232.8,231.4,233.4,22.1,23.1,20.8,860.3,16.4,49.85,0.0,12.8,60.5,862.1,2.5,2.1,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340306,2026-08-18T07:38:38.629612+00:00,external_ems_2,bess_2,good,0.5652,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 34.9,3.1,5.4,3.2,34.9,0.0,1.4,14.0,225.4,223.0,226.1,42.0,44.1,38.7,858.9,37.4,49.78,0.0,21.4,60.5,862.1,2.5,2.1,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340308,2026-08-18T07:38:39.618556+00:00,external_ems_2,bess_2,good,0.5652,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 34.9,3.1,5.4,3.2,34.9,0.0,1.4,14.0,225.4,223.0,226.1,42.0,44.1,38.7,858.9,37.4,49.78,0.0,21.4,60.5,862.1,2.5,2.1,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340310,2026-08-18T07:38:40.629009+00:00,external_ems_2,bess_2,good,0.5516,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.8,3.1,5.4,1.5,21.8,0.0,1.4,14.0,225.4,223.0,226.1,42.0,44.1,38.7,858.9,37.4,49.78,0.0,21.4,60.5,860.4,15.6,14.4,60.5,100.0,3319.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340312,2026-08-18T07:38:41.618614+00:00,external_ems_2,bess_2,good,0.5516,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.8,3.1,5.4,1.5,21.8,0.0,1.4,14.0,225.4,223.0,226.1,42.0,44.1,38.7,858.9,37.4,49.78,0.0,21.4,60.5,860.4,15.6,14.4,60.5,100.0,3319.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340314,2026-08-18T07:38:42.618570+00:00,external_ems_2,bess_2,good,0.5516,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.8,3.1,5.4,1.5,21.8,0.0,1.4,14.0,225.4,223.0,226.1,42.0,44.1,38.7,858.9,37.4,49.78,0.0,21.4,60.5,860.4,15.6,14.4,60.5,100.0,3319.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340316,2026-08-18T07:38:43.629660+00:00,external_ems_2,bess_2,good,0.5516,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.8,3.1,5.4,1.5,21.8,0.0,1.4,14.0,225.4,223.0,226.1,42.0,44.1,38.7,858.9,37.4,49.78,0.0,21.4,60.5,860.4,15.6,14.4,60.5,100.0,3319.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340318,2026-08-18T07:38:44.618609+00:00,external_ems_2,bess_2,good,0.5516,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.8,4.0,3.7,1.5,21.8,0.0,1.4,14.0,231.3,227.6,231.6,23.5,25.5,21.8,858.9,37.4,49.78,0.0,21.4,60.5,860.4,15.6,14.4,60.5,100.0,3319.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340320,2026-08-18T07:38:45.618568+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.0,3.7,0.7,4.5,0.0,1.4,14.0,231.3,227.6,231.6,23.5,25.5,21.8,859.7,20.1,49.84,0.0,13.1,60.5,860.4,15.6,14.4,60.5,100.0,3319.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340322,2026-08-18T07:38:46.629061+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.0,3.7,0.7,4.5,0.0,1.4,14.0,231.3,227.6,231.6,23.5,25.5,21.8,859.7,20.1,49.84,0.0,13.1,60.5,860.4,15.6,14.4,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340324,2026-08-18T07:38:47.618582+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.0,3.7,2.4,17.7,0.0,1.4,14.0,231.3,227.6,231.6,23.5,25.5,21.8,859.7,20.1,49.84,0.0,13.1,60.5,862.1,2.4,2.3,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340326,2026-08-18T07:38:48.629330+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.0,3.7,2.4,17.7,0.0,1.4,14.0,231.3,227.6,231.6,23.5,25.5,21.8,859.7,20.1,49.84,0.0,13.1,60.5,862.1,2.4,2.3,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340328,2026-08-18T07:38:49.618580+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.0,3.7,2.4,17.7,0.0,1.4,14.0,231.3,227.6,231.6,23.5,25.5,21.8,859.7,20.1,49.84,0.0,13.1,60.5,862.1,2.4,2.3,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340330,2026-08-18T07:38:50.618573+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.0,3.7,2.4,17.7,0.0,1.4,14.0,231.3,227.6,231.6,23.5,25.5,21.8,859.7,20.1,49.84,0.0,13.1,60.5,862.1,2.4,2.3,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340332,2026-08-18T07:38:51.629136+00:00,external_ems_2,bess_2,good,0.5598,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 29.7,4.3,6.5,3.5,29.7,0.0,1.4,14.0,225.7,221.9,226.2,40.2,42.1,35.6,858.6,32.1,49.77,0.0,25.3,60.5,862.1,2.4,2.3,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340334,2026-08-18T07:38:52.618659+00:00,external_ems_2,bess_2,good,0.5598,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 29.7,4.3,6.5,3.5,29.7,0.0,1.4,14.0,225.7,221.9,226.2,40.2,42.1,35.6,858.6,32.1,49.77,0.0,25.3,60.5,862.1,2.4,2.3,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340336,2026-08-18T07:38:53.618578+00:00,external_ems_2,bess_2,good,0.642,warning,BMS cell voltage spread high: 15.0; PCS DC current and BMS current mismatch: 20.6,4.3,6.5,2.1,20.6,0.0,1.4,15.0,225.7,221.9,226.2,40.2,42.1,35.6,858.6,32.1,49.77,0.0,25.3,60.5,860.7,11.5,10.9,60.5,100.0,3320.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340338,2026-08-18T07:38:54.629625+00:00,external_ems_2,bess_2,good,0.642,warning,BMS cell voltage spread high: 15.0; PCS DC current and BMS current mismatch: 20.6,4.3,6.5,2.1,20.6,0.0,1.4,15.0,225.7,221.9,226.2,40.2,42.1,35.6,858.6,32.1,49.77,0.0,25.3,60.5,860.7,11.5,10.9,60.5,100.0,3320.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340340,2026-08-18T07:38:55.618567+00:00,external_ems_2,bess_2,good,0.642,warning,BMS cell voltage spread high: 15.0; PCS DC current and BMS current mismatch: 20.6,4.3,6.5,2.1,20.6,0.0,1.4,15.0,225.7,221.9,226.2,40.2,42.1,35.6,858.6,32.1,49.77,0.0,25.3,60.5,860.7,11.5,10.9,60.5,100.0,3320.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340342,2026-08-18T07:38:56.618563+00:00,external_ems_2,bess_2,good,0.642,warning,BMS cell voltage spread high: 15.0; PCS DC current and BMS current mismatch: 20.6,4.3,6.5,2.1,20.6,0.0,1.4,15.0,225.7,221.9,226.2,40.2,42.1,35.6,858.6,32.1,49.77,0.0,25.3,60.5,860.7,11.5,10.9,60.5,100.0,3320.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340344,2026-08-18T07:38:57.629352+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,4.0,3.9,1.2,7.3,0.0,1.4,15.0,231.2,227.9,231.9,23.9,26.1,22.2,859.5,18.8,49.84,0.0,9.8,60.5,860.7,11.5,10.9,60.5,100.0,3320.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340346,2026-08-18T07:38:58.618631+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,4.0,3.9,1.2,7.3,0.0,1.4,15.0,231.2,227.9,231.9,23.9,26.1,22.2,859.5,18.8,49.84,0.0,9.8,60.5,860.7,11.5,10.9,60.5,100.0,3320.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340348,2026-08-18T07:38:59.618562+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.0,3.9,2.2,16.9,0.0,1.4,14.0,231.2,227.9,231.9,23.9,26.1,22.2,859.5,18.8,49.84,0.0,9.8,60.5,861.7,1.9,1.8,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340350,2026-08-18T07:39:00.628993+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.0,3.9,2.2,16.9,0.0,1.4,14.0,231.2,227.9,231.9,23.9,26.1,22.2,859.5,18.8,49.84,0.0,9.8,60.5,861.7,1.9,1.8,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340352,2026-08-18T07:39:01.619585+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.0,3.9,2.2,16.9,0.0,1.4,14.0,231.2,227.9,231.9,23.9,26.1,22.2,859.5,18.8,49.84,0.0,9.8,60.5,861.7,1.9,1.8,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340354,2026-08-18T07:39:02.618754+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.0,3.9,2.2,16.9,0.0,1.4,14.0,231.2,227.9,231.9,23.9,26.1,22.2,859.5,18.8,49.84,0.0,9.8,60.5,861.7,1.9,1.8,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340356,2026-08-18T07:39:03.618574+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.0,3.9,2.2,16.9,0.0,1.4,14.0,231.2,227.9,231.9,23.9,26.1,22.2,859.5,18.8,49.84,0.0,9.8,60.5,861.7,1.9,1.8,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340358,2026-08-18T07:39:04.629803+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.4,1.9,1.3,13.8,0.0,1.4,14.0,231.9,228.1,232.5,22.2,22.8,20.9,860.4,15.7,49.9,0.0,4.9,60.5,861.7,1.9,1.8,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340360,2026-08-18T07:39:05.619522+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.4,1.9,1.3,13.8,0.0,1.4,14.0,231.9,228.1,232.5,22.2,22.8,20.9,860.4,15.7,49.9,0.0,4.9,60.5,861.7,1.9,1.8,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340362,2026-08-18T07:39:06.618612+00:00,external_ems_2,bess_2,good,0.684,warning,BMS cell voltage spread high: 15.0; PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 54.5,4.4,1.9,6.0,54.5,0.0,1.4,15.0,231.9,228.1,232.5,22.2,22.8,20.9,860.4,15.7,49.9,0.0,4.9,60.5,866.4,-38.8,-39.4,60.5,100.0,3338.0,3323.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340364,2026-08-18T07:39:07.618578+00:00,external_ems_2,bess_2,good,0.684,warning,BMS cell voltage spread high: 15.0; PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 54.5,4.4,1.9,6.0,54.5,0.0,1.4,15.0,231.9,228.1,232.5,22.2,22.8,20.9,860.4,15.7,49.9,0.0,4.9,60.5,866.4,-38.8,-39.4,60.5,100.0,3338.0,3323.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340366,2026-08-18T07:39:08.618577+00:00,external_ems_2,bess_2,good,0.684,warning,BMS cell voltage spread high: 15.0; PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 54.5,4.4,1.9,6.0,54.5,0.0,1.4,15.0,231.9,228.1,232.5,22.2,22.8,20.9,860.4,15.7,49.9,0.0,4.9,60.5,866.4,-38.8,-39.4,60.5,100.0,3338.0,3323.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340368,2026-08-18T07:39:09.628727+00:00,external_ems_2,bess_2,good,0.684,warning,BMS cell voltage spread high: 15.0; PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 54.5,4.4,1.9,6.0,54.5,0.0,1.4,15.0,231.9,228.1,232.5,22.2,22.8,20.9,860.4,15.7,49.9,0.0,4.9,60.5,866.4,-38.8,-39.4,60.5,100.0,3338.0,3323.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340370,2026-08-18T07:39:10.619047+00:00,external_ems_2,bess_2,good,0.6821,warning,BMS cell voltage spread high: 15.0; PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 53.4,3.9,3.6,5.9,53.4,0.0,1.4,15.0,234.5,230.9,234.8,21.0,23.0,19.4,860.5,14.6,49.87,0.0,5.6,60.5,866.4,-38.8,-39.4,60.5,100.0,3338.0,3323.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340372,2026-08-18T07:39:11.629463+00:00,external_ems_2,bess_2,good,0.6821,warning,BMS cell voltage spread high: 15.0; PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 53.4,3.9,3.6,5.9,53.4,0.0,1.4,15.0,234.5,230.9,234.8,21.0,23.0,19.4,860.5,14.6,49.87,0.0,5.6,60.5,866.4,-38.8,-39.4,60.5,100.0,3338.0,3323.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340374,2026-08-18T07:39:12.618577+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.9,3.6,1.6,12.9,0.0,1.4,14.0,234.5,230.9,234.8,21.0,23.0,19.4,860.5,14.6,49.87,0.0,5.6,60.5,862.1,1.7,2.4,60.5,100.0,3327.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340376,2026-08-18T07:39:13.628996+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.9,3.6,1.6,12.9,0.0,1.4,14.0,234.5,230.9,234.8,21.0,23.0,19.4,860.5,14.6,49.87,0.0,5.6,60.5,862.1,1.7,2.4,60.5,100.0,3327.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340378,2026-08-18T07:39:14.619121+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.9,3.6,1.6,12.9,0.0,1.4,14.0,234.5,230.9,234.8,21.0,23.0,19.4,860.5,14.6,49.87,0.0,5.6,60.5,862.1,1.7,2.4,60.5,100.0,3327.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340380,2026-08-18T07:39:15.618575+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.9,3.6,1.6,12.9,0.0,1.4,14.0,234.5,230.9,234.8,21.0,23.0,19.4,860.5,14.6,49.87,0.0,5.6,60.5,862.1,1.7,2.4,60.5,100.0,3327.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340382,2026-08-18T07:39:16.618562+00:00,external_ems_2,bess_2,good,0.5532,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 23.3,4.9,6.2,3.1,23.3,0.0,1.4,14.0,226.4,222.2,227.1,39.0,40.6,34.4,859.0,25.0,49.77,0.0,20.9,60.5,862.1,1.7,2.4,60.5,100.0,3327.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340384,2026-08-18T07:39:17.628673+00:00,external_ems_2,bess_2,good,0.5532,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 23.3,4.9,6.2,3.1,23.3,0.0,1.4,14.0,226.4,222.2,227.1,39.0,40.6,34.4,859.0,25.0,49.77,0.0,20.9,60.5,862.1,1.7,2.4,60.5,100.0,3327.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340386,2026-08-18T07:39:18.618567+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.9,6.2,3.1,18.8,0.0,1.4,14.0,226.4,222.2,227.1,39.0,40.6,34.4,859.0,25.0,49.77,0.0,20.9,60.5,862.1,6.2,3.9,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340388,2026-08-18T07:39:19.618564+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.9,6.2,3.1,18.8,0.0,1.4,14.0,226.4,222.2,227.1,39.0,40.6,34.4,859.0,25.0,49.77,0.0,20.9,60.5,862.1,6.2,3.9,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340390,2026-08-18T07:39:20.629089+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.9,6.2,3.1,18.8,0.0,1.4,14.0,226.4,222.2,227.1,39.0,40.6,34.4,859.0,25.0,49.77,0.0,20.9,60.5,862.1,6.2,3.9,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340392,2026-08-18T07:39:21.618642+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.9,6.2,3.1,18.8,0.0,1.4,14.0,226.4,222.2,227.1,39.0,40.6,34.4,859.0,25.0,49.77,0.0,20.9,60.5,862.1,6.2,3.9,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340394,2026-08-18T07:39:22.618622+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.0,3.1,3.1,18.8,0.0,1.4,14.0,243.8,241.2,244.2,16.7,18.2,15.1,859.0,25.0,49.9,0.0,2.6,60.5,862.1,6.2,3.9,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340396,2026-08-18T07:39:23.629353+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.0,3.1,1.5,5.6,0.0,1.4,14.0,243.8,241.2,244.2,16.7,18.2,15.1,860.6,11.8,49.9,0.0,2.6,60.5,862.1,6.2,3.9,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340398,2026-08-18T07:39:24.618581+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.0,3.1,1.5,5.6,0.0,1.4,14.0,243.8,241.2,244.2,16.7,18.2,15.1,860.6,11.8,49.9,0.0,2.6,60.5,862.1,6.2,3.9,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340400,2026-08-18T07:39:25.629251+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.0,3.1,1.5,9.3,0.0,1.4,14.0,243.8,241.2,244.2,16.7,18.2,15.1,860.6,11.8,49.9,0.0,2.6,60.5,862.1,2.5,2.4,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340402,2026-08-18T07:39:26.619853+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.0,3.1,1.5,9.3,0.0,1.4,14.0,243.8,241.2,244.2,16.7,18.2,15.1,860.6,11.8,49.9,0.0,2.6,60.5,862.1,2.5,2.4,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340404,2026-08-18T07:39:27.619453+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.0,3.1,1.5,9.3,0.0,1.4,14.0,243.8,241.2,244.2,16.7,18.2,15.1,860.6,11.8,49.9,0.0,2.6,60.5,862.1,2.5,2.4,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340406,2026-08-18T07:39:28.618555+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.0,3.1,1.5,9.3,0.0,1.4,14.0,243.8,241.2,244.2,16.7,18.2,15.1,860.6,11.8,49.9,0.0,2.6,60.5,862.1,2.5,2.4,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340408,2026-08-18T07:39:29.629227+00:00,external_ems_2,bess_2,good,0.5608,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 30.7,4.5,7.2,3.3,30.7,0.0,1.4,14.0,228.8,224.9,229.4,39.8,41.8,34.6,858.8,33.2,49.78,0.0,20.0,60.5,862.1,2.5,2.4,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340410,2026-08-18T07:39:30.618570+00:00,external_ems_2,bess_2,good,0.5608,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 30.7,4.5,7.2,3.3,30.7,0.0,1.4,14.0,228.8,224.9,229.4,39.8,41.8,34.6,858.8,33.2,49.78,0.0,20.0,60.5,862.1,2.5,2.4,60.5,100.0,3326.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340412,2026-08-18T07:39:31.618571+00:00,external_ems_2,bess_2,good,0.5606,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 30.5,4.5,7.2,2.9,30.5,0.0,1.4,14.0,228.8,224.9,229.4,39.8,41.8,34.6,858.8,33.2,49.78,0.0,20.0,60.5,861.7,2.7,2.1,60.5,100.0,3324.0,3310.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340414,2026-08-18T07:39:32.628678+00:00,external_ems_2,bess_2,good,0.5606,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 30.5,4.5,7.2,2.9,30.5,0.0,1.4,14.0,228.8,224.9,229.4,39.8,41.8,34.6,858.8,33.2,49.78,0.0,20.0,60.5,861.7,2.7,2.1,60.5,100.0,3324.0,3310.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340416,2026-08-18T07:39:33.618567+00:00,external_ems_2,bess_2,good,0.5606,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 30.5,4.5,7.2,2.9,30.5,0.0,1.4,14.0,228.8,224.9,229.4,39.8,41.8,34.6,858.8,33.2,49.78,0.0,20.0,60.5,861.7,2.7,2.1,60.5,100.0,3324.0,3310.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340418,2026-08-18T07:39:34.628819+00:00,external_ems_2,bess_2,good,0.5606,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 30.5,4.5,7.2,2.9,30.5,0.0,1.4,14.0,228.8,224.9,229.4,39.8,41.8,34.6,858.8,33.2,49.78,0.0,20.0,60.5,861.7,2.7,2.1,60.5,100.0,3324.0,3310.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340420,2026-08-18T07:39:35.618568+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.0,3.4,0.6,2.7,0.0,1.4,14.0,243.4,240.8,243.8,12.2,14.0,10.6,861.1,5.4,49.93,0.0,2.6,60.5,861.7,2.7,2.1,60.5,100.0,3324.0,3310.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340422,2026-08-18T07:39:36.618568+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.0,3.4,0.6,2.7,0.0,1.4,14.0,243.4,240.8,243.8,12.2,14.0,10.6,861.1,5.4,49.93,0.0,2.6,60.5,861.7,2.7,2.1,60.5,100.0,3324.0,3310.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340424,2026-08-18T07:39:37.629540+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,3.0,3.4,1.0,2.1,0.0,1.4,15.0,243.4,240.8,243.8,12.2,14.0,10.6,861.1,5.4,49.93,0.0,2.6,60.5,862.1,3.3,2.1,60.5,100.0,3326.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340426,2026-08-18T07:39:38.618578+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,3.0,3.4,1.0,2.1,0.0,1.4,15.0,243.4,240.8,243.8,12.2,14.0,10.6,861.1,5.4,49.93,0.0,2.6,60.5,862.1,3.3,2.1,60.5,100.0,3326.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340428,2026-08-18T07:39:39.629681+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,3.0,3.4,1.0,2.1,0.0,1.4,15.0,243.4,240.8,243.8,12.2,14.0,10.6,861.1,5.4,49.93,0.0,2.6,60.5,862.1,3.3,2.1,60.5,100.0,3326.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340430,2026-08-18T07:39:40.618890+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,3.0,3.4,1.0,2.1,0.0,1.4,15.0,243.4,240.8,243.8,12.2,14.0,10.6,861.1,5.4,49.93,0.0,2.6,60.5,862.1,3.3,2.1,60.5,100.0,3326.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340432,2026-08-18T07:39:41.618663+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,4.7,5.9,1.0,2.1,0.0,1.4,15.0,229.8,225.8,230.5,35.4,37.3,31.4,861.1,5.4,49.8,0.0,17.2,60.5,862.1,3.3,2.1,60.5,100.0,3326.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340434,2026-08-18T07:39:42.618581+00:00,external_ems_2,bess_2,good,0.6482,warning,BMS cell voltage spread high: 15.0; PCS DC current and BMS current mismatch: 26.6,4.7,5.9,3.4,26.6,0.0,1.4,15.0,229.8,225.8,230.5,35.4,37.3,31.4,858.7,29.9,49.8,0.0,17.2,60.5,862.1,3.3,2.1,60.5,100.0,3326.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340436,2026-08-18T07:39:43.628694+00:00,external_ems_2,bess_2,good,0.5566,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 26.6,4.7,5.9,3.4,26.6,0.0,1.4,14.0,229.8,225.8,230.5,35.4,37.3,31.4,858.7,29.9,49.8,0.0,17.2,60.5,862.1,3.3,2.1,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340438,2026-08-18T07:39:44.618617+00:00,external_ems_2,bess_2,good,0.5571,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 27.1,4.7,5.9,3.0,27.1,0.0,1.4,14.0,229.8,225.8,230.5,35.4,37.3,31.4,858.7,29.9,49.8,0.0,17.2,60.5,861.7,2.8,2.5,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340440,2026-08-18T07:39:45.618578+00:00,external_ems_2,bess_2,good,0.5571,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 27.1,4.7,5.9,3.0,27.1,0.0,1.4,14.0,229.8,225.8,230.5,35.4,37.3,31.4,858.7,29.9,49.8,0.0,17.2,60.5,861.7,2.8,2.5,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340442,2026-08-18T07:39:46.629784+00:00,external_ems_2,bess_2,good,0.5571,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 27.1,4.7,5.9,3.0,27.1,0.0,1.4,14.0,229.8,225.8,230.5,35.4,37.3,31.4,858.7,29.9,49.8,0.0,17.2,60.5,861.7,2.8,2.5,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340444,2026-08-18T07:39:47.618582+00:00,external_ems_2,bess_2,good,0.5571,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 27.1,4.7,5.9,3.0,27.1,0.0,1.4,14.0,229.8,225.8,230.5,35.4,37.3,31.4,858.7,29.9,49.8,0.0,17.2,60.5,861.7,2.8,2.5,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340446,2026-08-18T07:39:48.618581+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.2,0.7,2.5,0.0,1.4,14.0,243.0,240.3,243.4,12.1,14.0,10.8,861.0,5.3,49.93,0.0,2.6,60.5,861.7,2.8,2.5,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340448,2026-08-18T07:39:49.618560+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.2,0.7,2.5,0.0,1.4,14.0,243.0,240.3,243.4,12.1,14.0,10.8,861.0,5.3,49.93,0.0,2.6,60.5,861.7,2.8,2.5,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340450,2026-08-18T07:39:50.628723+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,3.1,3.2,0.7,1.5,0.0,1.4,15.0,243.0,240.3,243.4,12.1,14.0,10.8,861.0,5.3,49.93,0.0,2.6,60.5,861.7,3.8,2.3,60.5,100.0,3326.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340452,2026-08-18T07:39:51.619023+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,3.1,3.2,0.7,1.5,0.0,1.4,15.0,243.0,240.3,243.4,12.1,14.0,10.8,861.0,5.3,49.93,0.0,2.6,60.5,861.7,3.8,2.3,60.5,100.0,3326.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340454,2026-08-18T07:39:52.629638+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,3.1,3.2,0.7,1.5,0.0,1.4,15.0,243.0,240.3,243.4,12.1,14.0,10.8,861.0,5.3,49.93,0.0,2.6,60.5,861.7,3.8,2.3,60.5,100.0,3326.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340456,2026-08-18T07:39:53.618570+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,3.1,3.2,0.7,1.5,0.0,1.4,15.0,243.0,240.3,243.4,12.1,14.0,10.8,861.0,5.3,49.93,0.0,2.6,60.5,861.7,3.8,2.3,60.5,100.0,3326.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340458,2026-08-18T07:39:54.629003+00:00,external_ems_2,bess_2,good,0.6446,warning,BMS cell voltage spread high: 15.0; PCS DC current and BMS current mismatch: 23.1,4.6,5.4,2.8,23.1,0.0,1.4,15.0,231.3,227.4,232.0,31.0,33.2,27.8,858.9,26.9,49.82,0.0,14.7,60.5,861.7,3.8,2.3,60.5,100.0,3326.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340460,2026-08-18T07:39:55.618569+00:00,external_ems_2,bess_2,good,0.6446,warning,BMS cell voltage spread high: 15.0; PCS DC current and BMS current mismatch: 23.1,4.6,5.4,2.8,23.1,0.0,1.4,15.0,231.3,227.4,232.0,31.0,33.2,27.8,858.9,26.9,49.82,0.0,14.7,60.5,861.7,3.8,2.3,60.5,100.0,3326.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340462,2026-08-18T07:39:56.618574+00:00,external_ems_2,bess_2,good,0.5543,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 24.4,4.6,5.4,2.8,24.4,0.0,1.4,14.0,231.3,227.4,232.0,31.0,33.2,27.8,858.9,26.9,49.82,0.0,14.7,60.5,861.7,2.5,2.5,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340464,2026-08-18T07:39:57.629345+00:00,external_ems_2,bess_2,good,0.5543,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 24.4,4.6,5.4,2.8,24.4,0.0,1.4,14.0,231.3,227.4,232.0,31.0,33.2,27.8,858.9,26.9,49.82,0.0,14.7,60.5,861.7,2.5,2.5,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340466,2026-08-18T07:39:58.619038+00:00,external_ems_2,bess_2,good,0.5543,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 24.4,4.6,5.4,2.8,24.4,0.0,1.4,14.0,231.3,227.4,232.0,31.0,33.2,27.8,858.9,26.9,49.82,0.0,14.7,60.5,861.7,2.5,2.5,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340468,2026-08-18T07:39:59.618541+00:00,external_ems_2,bess_2,good,0.5543,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 24.4,4.6,5.4,2.8,24.4,0.0,1.4,14.0,231.3,227.4,232.0,31.0,33.2,27.8,858.9,26.9,49.82,0.0,14.7,60.5,861.7,2.5,2.5,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340470,2026-08-18T07:40:00.629099+00:00,external_ems_2,bess_2,good,0.5543,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 24.4,4.6,5.4,2.8,24.4,0.0,1.4,14.0,231.3,227.4,232.0,31.0,33.2,27.8,858.9,26.9,49.82,0.0,14.7,60.5,861.7,2.5,2.5,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340472,2026-08-18T07:40:01.618586+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.7,3.3,0.0,1.4,14.0,242.6,239.9,243.0,12.1,14.0,10.7,861.0,5.8,49.93,0.0,2.6,60.5,861.7,2.5,2.5,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340474,2026-08-18T07:40:02.618584+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.7,3.3,0.0,1.4,14.0,242.6,239.9,243.0,12.1,14.0,10.7,861.0,5.8,49.93,0.0,2.6,60.5,861.7,2.5,2.5,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340476,2026-08-18T07:40:03.628767+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.3,8.1,0.0,1.5,14.0,242.6,239.9,243.0,12.1,14.0,10.7,861.0,5.8,49.93,0.0,2.6,60.5,860.7,13.9,13.0,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340478,2026-08-18T07:40:04.618586+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.3,8.1,0.0,1.5,14.0,242.6,239.9,243.0,12.1,14.0,10.7,861.0,5.8,49.93,0.0,2.6,60.5,860.7,13.9,13.0,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340480,2026-08-18T07:40:05.618577+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.3,8.1,0.0,1.5,14.0,242.6,239.9,243.0,12.1,14.0,10.7,861.0,5.8,49.93,0.0,2.6,60.5,860.7,13.9,13.0,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340482,2026-08-18T07:40:06.628913+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.3,8.1,0.0,1.5,14.0,242.6,239.9,243.0,12.1,14.0,10.7,861.0,5.8,49.93,0.0,2.6,60.5,860.7,13.9,13.0,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340484,2026-08-18T07:40:07.618579+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.4,4.9,1.4,10.5,0.0,1.5,14.0,232.5,228.9,233.3,27.5,29.7,24.8,859.3,24.4,49.84,0.0,11.0,60.5,860.7,13.9,13.0,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340486,2026-08-18T07:40:08.628794+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.4,4.9,1.4,10.5,0.0,1.5,14.0,232.5,228.9,233.3,27.5,29.7,24.8,859.3,24.4,49.84,0.0,11.0,60.5,860.7,13.9,13.0,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340488,2026-08-18T07:40:09.618570+00:00,external_ems_2,bess_2,good,0.5516,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.8,4.4,4.9,2.4,21.8,0.0,1.5,14.0,232.5,228.9,233.3,27.5,29.7,24.8,859.3,24.4,49.84,0.0,11.0,60.5,861.7,2.6,2.3,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340490,2026-08-18T07:40:10.629222+00:00,external_ems_2,bess_2,good,0.5516,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.8,4.4,4.9,2.4,21.8,0.0,1.5,14.0,232.5,228.9,233.3,27.5,29.7,24.8,859.3,24.4,49.84,0.0,11.0,60.5,861.7,2.6,2.3,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340492,2026-08-18T07:40:11.618740+00:00,external_ems_2,bess_2,good,0.5516,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.8,4.4,4.9,2.4,21.8,0.0,1.5,14.0,232.5,228.9,233.3,27.5,29.7,24.8,859.3,24.4,49.84,0.0,11.0,60.5,861.7,2.6,2.3,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340494,2026-08-18T07:40:12.618581+00:00,external_ems_2,bess_2,good,0.5516,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.8,4.4,4.9,2.4,21.8,0.0,1.5,14.0,232.5,228.9,233.3,27.5,29.7,24.8,859.3,24.4,49.84,0.0,11.0,60.5,861.7,2.6,2.3,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340496,2026-08-18T07:40:13.618570+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.2,3.3,0.8,2.7,0.0,1.5,14.0,242.3,239.5,242.7,12.2,14.0,10.7,860.9,5.3,49.93,0.0,2.6,60.5,861.7,2.6,2.3,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340498,2026-08-18T07:40:14.618566+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.2,3.3,0.8,2.7,0.0,1.5,14.0,242.3,239.5,242.7,12.2,14.0,10.7,860.9,5.3,49.93,0.0,2.6,60.5,861.7,2.6,2.3,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340500,2026-08-18T07:40:15.628676+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.2,3.3,0.8,3.1,0.0,1.5,14.0,242.3,239.5,242.7,12.2,14.0,10.7,860.9,5.3,49.93,0.0,2.6,60.5,861.7,2.2,2.0,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340502,2026-08-18T07:40:16.618583+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.2,3.3,0.8,3.1,0.0,1.5,14.0,242.3,239.5,242.7,12.2,14.0,10.7,860.9,5.3,49.93,0.0,2.6,60.5,861.7,2.2,2.0,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340504,2026-08-18T07:40:17.618582+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.2,3.3,0.8,3.1,0.0,1.5,14.0,242.3,239.5,242.7,12.2,14.0,10.7,860.9,5.3,49.93,0.0,2.6,60.5,861.7,2.2,2.0,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340506,2026-08-18T07:40:18.618571+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.2,3.3,0.8,3.1,0.0,1.5,14.0,242.3,239.5,242.7,12.2,14.0,10.7,860.9,5.3,49.93,0.0,2.6,60.5,861.7,2.2,2.0,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340508,2026-08-18T07:40:19.618571+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.2,3.3,0.8,3.1,0.0,1.5,14.0,242.3,239.5,242.7,12.2,14.0,10.7,860.9,5.3,49.93,0.0,2.6,60.5,861.7,2.2,2.0,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340510,2026-08-18T07:40:20.629451+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.3,3.8,2.3,14.7,0.0,1.5,14.0,234.2,230.7,235.0,23.0,25.2,21.4,859.4,16.9,49.86,0.0,8.2,60.5,861.7,2.2,2.0,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340512,2026-08-18T07:40:21.619191+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.3,3.8,2.0,14.5,0.0,1.5,14.0,234.2,230.7,235.0,23.0,25.2,21.4,859.4,16.9,49.86,0.0,8.2,60.5,861.4,2.4,2.3,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340514,2026-08-18T07:40:22.629815+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.3,3.8,2.0,14.5,0.0,1.5,14.0,234.2,230.7,235.0,23.0,25.2,21.4,859.4,16.9,49.86,0.0,8.2,60.5,861.4,2.4,2.3,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340516,2026-08-18T07:40:23.619175+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.3,3.8,2.0,14.5,0.0,1.5,14.0,234.2,230.7,235.0,23.0,25.2,21.4,859.4,16.9,49.86,0.0,8.2,60.5,861.4,2.4,2.3,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340518,2026-08-18T07:40:24.629441+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.3,3.8,2.0,14.5,0.0,1.5,14.0,234.2,230.7,235.0,23.0,25.2,21.4,859.4,16.9,49.86,0.0,8.2,60.5,861.4,2.4,2.3,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340520,2026-08-18T07:40:25.618706+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.3,3.8,2.0,14.5,0.0,1.5,14.0,234.2,230.7,235.0,23.0,25.2,21.4,859.4,16.9,49.86,0.0,8.2,60.5,861.4,2.4,2.3,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340522,2026-08-18T07:40:26.618587+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.7,3.2,0.0,1.5,14.0,243.4,240.7,243.8,12.2,14.0,10.7,860.7,5.6,49.93,0.0,2.6,60.5,861.4,2.4,2.3,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340524,2026-08-18T07:40:27.629396+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.7,3.2,0.0,1.5,14.0,243.4,240.7,243.8,12.2,14.0,10.7,860.7,5.6,49.93,0.0,2.6,60.5,861.4,2.4,2.3,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340526,2026-08-18T07:40:28.618569+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.7,1.7,0.0,1.5,14.0,243.4,240.7,243.8,12.2,14.0,10.7,860.7,5.6,49.93,0.0,2.6,60.5,861.4,3.9,4.4,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340528,2026-08-18T07:40:29.618573+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.7,1.7,0.0,1.5,14.0,243.4,240.7,243.8,12.2,14.0,10.7,860.7,5.6,49.93,0.0,2.6,60.5,861.4,3.9,4.4,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340530,2026-08-18T07:40:30.629178+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.7,1.7,0.0,1.5,14.0,243.4,240.7,243.8,12.2,14.0,10.7,860.7,5.6,49.93,0.0,2.6,60.5,861.4,3.9,4.4,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340532,2026-08-18T07:40:31.618580+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.7,1.7,0.0,1.5,14.0,243.4,240.7,243.8,12.2,14.0,10.7,860.7,5.6,49.93,0.0,2.6,60.5,861.4,3.9,4.4,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340534,2026-08-18T07:40:32.628848+00:00,external_ems_2,bess_2,good,0.5552,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 25.3,4.5,6.1,3.0,25.3,0.0,1.5,14.0,229.6,225.7,230.2,33.8,35.9,29.8,858.4,29.2,49.8,0.0,16.9,60.5,861.4,3.9,4.4,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340536,2026-08-18T07:40:33.619296+00:00,external_ems_2,bess_2,good,0.5552,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 25.3,4.5,6.1,3.0,25.3,0.0,1.5,14.0,229.6,225.7,230.2,33.8,35.9,29.8,858.4,29.2,49.8,0.0,16.9,60.5,861.4,3.9,4.4,60.5,100.0,3325.0,3311.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340538,2026-08-18T07:40:34.618556+00:00,external_ems_2,bess_2,good,0.5567,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 26.7,4.5,6.1,3.0,26.7,0.0,1.5,14.0,229.6,225.7,230.2,33.8,35.9,29.8,858.4,29.2,49.8,0.0,16.9,60.5,861.4,2.5,1.9,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340540,2026-08-18T07:40:35.629171+00:00,external_ems_2,bess_2,good,0.5567,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 26.7,4.5,6.1,3.0,26.7,0.0,1.5,14.0,229.6,225.7,230.2,33.8,35.9,29.8,858.4,29.2,49.8,0.0,16.9,60.5,861.4,2.5,1.9,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340542,2026-08-18T07:40:36.619418+00:00,external_ems_2,bess_2,good,0.5567,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 26.7,4.5,6.1,3.0,26.7,0.0,1.5,14.0,229.6,225.7,230.2,33.8,35.9,29.8,858.4,29.2,49.8,0.0,16.9,60.5,861.4,2.5,1.9,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340544,2026-08-18T07:40:37.618672+00:00,external_ems_2,bess_2,good,0.5567,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 26.7,4.5,6.1,3.0,26.7,0.0,1.5,14.0,229.6,225.7,230.2,33.8,35.9,29.8,858.4,29.2,49.8,0.0,16.9,60.5,861.4,2.5,1.9,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340546,2026-08-18T07:40:38.628816+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.7,3.1,0.0,1.5,14.0,243.0,240.3,243.4,12.1,14.0,10.7,860.7,5.6,49.93,0.0,2.6,60.5,861.4,2.5,1.9,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340548,2026-08-18T07:40:39.618817+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.7,3.1,0.0,1.5,14.0,243.0,240.3,243.4,12.1,14.0,10.7,860.7,5.6,49.93,0.0,2.6,60.5,861.4,2.5,1.9,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340550,2026-08-18T07:40:40.618563+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.3,7.3,0.0,1.5,14.0,243.0,240.3,243.4,12.1,14.0,10.7,860.7,5.6,49.93,0.0,2.6,60.5,860.4,12.9,12.7,60.5,100.0,3322.0,3308.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340552,2026-08-18T07:40:41.628808+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.3,7.3,0.0,1.5,14.0,243.0,240.3,243.4,12.1,14.0,10.7,860.7,5.6,49.93,0.0,2.6,60.5,860.4,12.9,12.7,60.5,100.0,3322.0,3308.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340554,2026-08-18T07:40:42.619299+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.3,7.3,0.0,1.5,14.0,243.0,240.3,243.4,12.1,14.0,10.7,860.7,5.6,49.93,0.0,2.6,60.5,860.4,12.9,12.7,60.5,100.0,3322.0,3308.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340556,2026-08-18T07:40:43.619006+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.3,7.3,0.0,1.5,14.0,243.0,240.3,243.4,12.1,14.0,10.7,860.7,5.6,49.93,0.0,2.6,60.5,860.4,12.9,12.7,60.5,100.0,3322.0,3308.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340558,2026-08-18T07:40:44.618947+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.1,3.3,0.3,7.3,0.0,1.5,14.0,243.0,240.3,243.4,12.1,14.0,10.7,860.7,5.6,49.93,0.0,2.6,60.5,860.4,12.9,12.7,60.5,100.0,3322.0,3308.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340560,2026-08-18T07:40:45.618579+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.6,5.6,1.6,12.9,0.0,1.5,14.0,231.7,227.8,232.4,32.2,34.2,28.6,858.8,25.8,49.82,0.0,14.2,60.5,860.4,12.9,12.7,60.5,100.0,3322.0,3308.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340562,2026-08-18T07:40:46.629812+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,4.6,5.6,1.6,12.9,0.0,1.5,14.0,231.7,227.8,232.4,32.2,34.2,28.6,858.8,25.8,49.82,0.0,14.2,60.5,860.4,12.9,12.7,60.5,100.0,3322.0,3308.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340564,2026-08-18T07:40:47.618609+00:00,external_ems_2,bess_2,good,0.553,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 23.1,4.6,5.6,2.6,23.1,0.0,1.5,14.0,231.7,227.8,232.4,32.2,34.2,28.6,858.8,25.8,49.82,0.0,14.2,60.5,861.4,2.7,2.4,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340566,2026-08-18T07:40:48.629240+00:00,external_ems_2,bess_2,good,0.553,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 23.1,4.6,5.6,2.6,23.1,0.0,1.5,14.0,231.7,227.8,232.4,32.2,34.2,28.6,858.8,25.8,49.82,0.0,14.2,60.5,861.4,2.7,2.4,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340568,2026-08-18T07:40:49.619337+00:00,external_ems_2,bess_2,good,0.553,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 23.1,4.6,5.6,2.6,23.1,0.0,1.5,14.0,231.7,227.8,232.4,32.2,34.2,28.6,858.8,25.8,49.82,0.0,14.2,60.5,861.4,2.7,2.4,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340570,2026-08-18T07:40:50.618943+00:00,external_ems_2,bess_2,good,0.553,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 23.1,4.6,5.6,2.6,23.1,0.0,1.5,14.0,231.7,227.8,232.4,32.2,34.2,28.6,858.8,25.8,49.82,0.0,14.2,60.5,861.4,2.7,2.4,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340572,2026-08-18T07:40:51.618757+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.8,3.1,0.8,2.9,0.0,1.5,14.0,242.6,239.9,242.7,12.1,13.8,10.7,860.6,5.6,49.93,0.0,2.6,60.5,861.4,2.7,2.4,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340574,2026-08-18T07:40:52.629039+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.8,3.1,0.8,2.9,0.0,1.5,14.0,242.6,239.9,242.7,12.1,13.8,10.7,860.6,5.6,49.93,0.0,2.6,60.5,861.4,2.7,2.4,60.5,100.0,3324.0,3310.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340576,2026-08-18T07:40:53.618597+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.8,3.1,1.2,14.3,0.0,1.5,14.0,242.6,239.9,242.7,12.1,13.8,10.7,860.6,5.6,49.93,0.0,2.6,60.5,859.4,19.9,19.9,60.5,100.0,3317.0,3303.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340578,2026-08-18T07:40:54.618569+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.8,3.1,1.2,14.3,0.0,1.5,14.0,242.6,239.9,242.7,12.1,13.8,10.7,860.6,5.6,49.93,0.0,2.6,60.5,859.4,19.9,19.9,60.5,100.0,3317.0,3303.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340580,2026-08-18T07:40:55.630572+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.8,3.1,1.2,14.3,0.0,1.5,14.0,242.6,239.9,242.7,12.1,13.8,10.7,860.6,5.6,49.93,0.0,2.6,60.5,859.4,19.9,19.9,60.5,100.0,3317.0,3303.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340582,2026-08-18T07:40:56.618565+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.8,3.1,1.2,14.3,0.0,1.5,14.0,242.6,239.9,242.7,12.1,13.8,10.7,860.6,5.6,49.93,0.0,2.6,60.5,859.4,19.9,19.9,60.5,100.0,3317.0,3303.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340584,2026-08-18T07:40:57.618565+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.6,3.6,0.5,2.8,0.0,1.5,14.0,232.1,229.4,233.0,26.4,28.0,24.4,858.9,22.7,49.84,0.0,10.0,60.5,859.4,19.9,19.9,60.5,100.0,3317.0,3303.0,25.8,24.3,24.8,20000.0,856.4,0,0
