id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1340586,2026-08-18T07:40:58.630628+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.6,3.6,0.5,2.8,0.0,1.5,14.0,232.1,229.4,233.0,26.4,28.0,24.4,858.9,22.7,49.84,0.0,10.0,60.5,859.4,19.9,19.9,60.5,100.0,3317.0,3303.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340588,2026-08-18T07:40:59.618586+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.6,3.6,1.5,12.7,0.0,1.5,14.0,232.1,229.4,233.0,26.4,28.0,24.4,858.9,22.7,49.84,0.0,10.0,60.5,860.4,10.0,8.8,60.5,100.0,3323.0,3309.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340590,2026-08-18T07:41:00.618582+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.6,3.6,1.5,12.7,0.0,1.5,14.0,232.1,229.4,233.0,26.4,28.0,24.4,858.9,22.7,49.84,0.0,10.0,60.5,860.4,10.0,8.8,60.5,100.0,3323.0,3309.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340592,2026-08-18T07:41:01.629513+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.6,3.6,1.5,12.7,0.0,1.5,14.0,232.1,229.4,233.0,26.4,28.0,24.4,858.9,22.7,49.84,0.0,10.0,60.5,860.4,10.0,8.8,60.5,100.0,3323.0,3309.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340594,2026-08-18T07:41:02.618590+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.6,3.6,1.5,12.7,0.0,1.5,14.0,232.1,229.4,233.0,26.4,28.0,24.4,858.9,22.7,49.84,0.0,10.0,60.5,860.4,10.0,8.8,60.5,100.0,3323.0,3309.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340596,2026-08-18T07:41:03.629128+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,3.6,3.6,1.5,12.7,0.0,1.5,14.0,232.1,229.4,233.0,26.4,28.0,24.4,858.9,22.7,49.84,0.0,10.0,60.5,860.4,10.0,8.8,60.5,100.0,3323.0,3309.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340598,2026-08-18T07:41:04.618692+00:00,external_ems_2,bess_2,good,0.5681,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 37.7,1.5,3.9,3.8,37.7,0.0,1.5,14.0,258.3,257.4,258.9,39.2,35.3,39.0,864.2,-27.7,50.16,0.0,-28.1,60.5,860.4,10.0,8.8,60.5,100.0,3323.0,3309.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340600,2026-08-18T07:41:05.618575+00:00,external_ems_2,bess_2,good,0.5681,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 37.7,1.5,3.9,3.8,37.7,0.0,1.5,14.0,258.3,257.4,258.9,39.2,35.3,39.0,864.2,-27.7,50.16,0.0,-28.1,60.5,860.4,10.0,8.8,60.5,100.0,3323.0,3309.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340602,2026-08-18T07:41:06.628725+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,1.5,3.9,1.5,5.9,0.0,1.5,15.0,258.3,257.4,258.9,39.2,35.3,39.0,864.2,-27.7,50.16,0.0,-28.1,60.5,865.7,-33.6,-34.9,60.5,100.0,3342.0,3327.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340604,2026-08-18T07:41:07.618575+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,1.5,3.9,1.5,5.9,0.0,1.5,15.0,258.3,257.4,258.9,39.2,35.3,39.0,864.2,-27.7,50.16,0.0,-28.1,60.5,865.7,-33.6,-34.9,60.5,100.0,3342.0,3327.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340606,2026-08-18T07:41:08.630657+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,1.5,3.9,1.5,5.9,0.0,1.5,15.0,258.3,257.4,258.9,39.2,35.3,39.0,864.2,-27.7,50.16,0.0,-28.1,60.5,865.7,-33.6,-34.9,60.5,100.0,3342.0,3327.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340608,2026-08-18T07:41:09.619128+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,1.5,3.9,1.5,5.9,0.0,1.5,15.0,258.3,257.4,258.9,39.2,35.3,39.0,864.2,-27.7,50.16,0.0,-28.1,60.5,865.7,-33.6,-34.9,60.5,100.0,3342.0,3327.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340610,2026-08-18T07:41:10.618585+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,2.3,4.4,0.5,1.7,0.0,1.5,15.0,245.4,243.9,246.2,54.1,51.2,55.6,866.2,-35.3,50.25,0.0,-40.7,60.5,865.7,-33.6,-34.9,60.5,100.0,3342.0,3327.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340612,2026-08-18T07:41:11.618575+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,2.3,4.4,0.5,1.7,0.0,1.5,15.0,245.4,243.9,246.2,54.1,51.2,55.6,866.2,-35.3,50.25,0.0,-40.7,60.5,865.7,-33.6,-34.9,60.5,100.0,3342.0,3327.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340614,2026-08-18T07:41:12.618573+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.3,4.4,0.9,3.7,0.0,1.5,14.0,245.4,243.9,246.2,54.1,51.2,55.6,866.2,-35.3,50.25,0.0,-40.7,60.5,867.1,-39.0,-38.8,60.5,100.0,3348.0,3334.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340616,2026-08-18T07:41:13.629392+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.3,4.4,0.9,3.7,0.0,1.5,14.0,245.4,243.9,246.2,54.1,51.2,55.6,866.2,-35.3,50.25,0.0,-40.7,60.5,867.1,-39.0,-38.8,60.5,100.0,3348.0,3334.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340618,2026-08-18T07:41:14.619138+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.3,4.4,0.9,3.7,0.0,1.5,14.0,245.4,243.9,246.2,54.1,51.2,55.6,866.2,-35.3,50.25,0.0,-40.7,60.5,867.1,-39.0,-38.8,60.5,100.0,3348.0,3334.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340620,2026-08-18T07:41:15.619032+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.3,4.4,0.9,3.7,0.0,1.5,14.0,245.4,243.9,246.2,54.1,51.2,55.6,866.2,-35.3,50.25,0.0,-40.7,60.5,867.1,-39.0,-38.8,60.5,100.0,3348.0,3334.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340622,2026-08-18T07:41:16.618576+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.2,3.6,0.9,13.0,0.0,1.5,14.0,242.9,242.2,243.4,65.4,61.8,65.4,868.0,-52.0,50.32,0.0,-46.4,60.5,867.1,-39.0,-38.8,60.5,100.0,3348.0,3334.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340624,2026-08-18T07:41:17.618575+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.2,3.6,0.9,13.0,0.0,1.5,14.0,242.9,242.2,243.4,65.4,61.8,65.4,868.0,-52.0,50.32,0.0,-46.4,60.5,867.1,-39.0,-38.8,60.5,100.0,3348.0,3334.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340626,2026-08-18T07:41:18.618570+00:00,external_ems_2,bess_2,good,0.5514,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.6,1.2,3.6,1.6,21.6,0.0,1.5,14.0,242.9,242.2,243.4,65.4,61.8,65.4,868.0,-52.0,50.32,0.0,-46.4,60.5,866.4,-30.4,-28.6,60.5,100.0,3342.0,3328.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340628,2026-08-18T07:41:19.629442+00:00,external_ems_2,bess_2,good,0.5514,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.6,1.2,3.6,1.6,21.6,0.0,1.5,14.0,242.9,242.2,243.4,65.4,61.8,65.4,868.0,-52.0,50.32,0.0,-46.4,60.5,866.4,-30.4,-28.6,60.5,100.0,3342.0,3328.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340630,2026-08-18T07:41:20.619250+00:00,external_ems_2,bess_2,good,0.5514,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.6,1.2,3.6,1.6,21.6,0.0,1.5,14.0,242.9,242.2,243.4,65.4,61.8,65.4,868.0,-52.0,50.32,0.0,-46.4,60.5,866.4,-30.4,-28.6,60.5,100.0,3342.0,3328.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340632,2026-08-18T07:41:21.618567+00:00,external_ems_2,bess_2,good,0.5514,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.6,1.2,3.6,1.6,21.6,0.0,1.5,14.0,242.9,242.2,243.4,65.4,61.8,65.4,868.0,-52.0,50.32,0.0,-46.4,60.5,866.4,-30.4,-28.6,60.5,100.0,3342.0,3328.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340634,2026-08-18T07:41:22.629041+00:00,external_ems_2,bess_2,good,0.5514,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.6,2.2,4.1,1.6,21.6,0.0,1.5,14.0,243.5,242.1,244.3,58.8,55.7,59.8,868.0,-52.0,50.32,0.0,-46.4,60.5,866.4,-30.4,-28.6,60.5,100.0,3342.0,3328.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340636,2026-08-18T07:41:23.618590+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.2,4.1,1.0,13.9,0.0,1.5,14.0,243.5,242.1,244.3,58.8,55.7,59.8,867.4,-44.3,50.27,0.0,-43.3,60.5,866.4,-30.4,-28.6,60.5,100.0,3342.0,3328.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340638,2026-08-18T07:41:24.629688+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.2,4.1,1.0,13.9,0.0,1.5,14.0,243.5,242.1,244.3,58.8,55.7,59.8,867.4,-44.3,50.27,0.0,-43.3,60.5,866.4,-30.4,-28.6,60.5,100.0,3349.0,3335.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340640,2026-08-18T07:41:25.618583+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.2,4.1,0.7,6.3,0.0,1.5,14.0,243.5,242.1,244.3,58.8,55.7,59.8,867.4,-44.3,50.27,0.0,-43.3,60.5,868.1,-38.0,-39.1,60.5,100.0,3349.0,3335.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340642,2026-08-18T07:41:26.628679+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.2,4.1,0.7,6.3,0.0,1.5,14.0,243.5,242.1,244.3,58.8,55.7,59.8,867.4,-44.3,50.27,0.0,-43.3,60.5,868.1,-38.0,-39.1,60.5,100.0,3349.0,3335.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340644,2026-08-18T07:41:27.618584+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.2,4.1,0.7,6.3,0.0,1.5,14.0,243.5,242.1,244.3,58.8,55.7,59.8,867.4,-44.3,50.27,0.0,-43.3,60.5,868.1,-38.0,-39.1,60.5,100.0,3349.0,3335.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340646,2026-08-18T07:41:28.618572+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.2,4.1,0.7,6.3,0.0,1.5,14.0,243.5,242.1,244.3,58.8,55.7,59.8,867.4,-44.3,50.27,0.0,-43.3,60.5,868.1,-38.0,-39.1,60.5,100.0,3349.0,3335.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340648,2026-08-18T07:41:29.629483+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.4,3.2,0.7,7.3,0.0,1.5,14.0,242.8,241.9,243.3,64.8,61.8,65.0,868.8,-45.3,50.31,0.0,-45.3,60.5,868.1,-38.0,-39.1,60.5,100.0,3349.0,3335.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340650,2026-08-18T07:41:30.619120+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.4,3.2,0.7,7.3,0.0,1.5,14.0,242.8,241.9,243.3,64.8,61.8,65.0,868.8,-45.3,50.31,0.0,-45.3,60.5,868.1,-38.0,-39.1,60.5,100.0,3349.0,3335.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340652,2026-08-18T07:41:31.618650+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,3.2,1.7,17.3,0.0,1.5,13.0,242.8,241.9,243.3,64.8,61.8,65.0,868.8,-45.3,50.31,0.0,-45.3,60.5,867.1,-28.0,-26.8,60.5,100.0,3346.0,3333.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340654,2026-08-18T07:41:32.628838+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,3.2,1.7,17.3,0.0,1.5,13.0,242.8,241.9,243.3,64.8,61.8,65.0,868.8,-45.3,50.31,0.0,-45.3,60.5,867.1,-28.0,-26.8,60.5,100.0,3346.0,3333.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340656,2026-08-18T07:41:33.618591+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,3.2,1.7,17.3,0.0,1.5,13.0,242.8,241.9,243.3,64.8,61.8,65.0,868.8,-45.3,50.31,0.0,-45.3,60.5,867.1,-28.0,-26.8,60.5,100.0,3346.0,3333.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340658,2026-08-18T07:41:34.618584+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,3.2,1.7,17.3,0.0,1.5,13.0,242.8,241.9,243.3,64.8,61.8,65.0,868.8,-45.3,50.31,0.0,-45.3,60.5,867.1,-28.0,-26.8,60.5,100.0,3346.0,3333.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340660,2026-08-18T07:41:35.628988+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.6,3.7,1.3,19.5,0.0,1.5,13.0,244.7,243.6,245.2,60.1,57.2,60.9,868.4,-47.5,50.28,0.0,-44.9,60.5,867.1,-28.0,-26.8,60.5,100.0,3346.0,3333.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340662,2026-08-18T07:41:36.618605+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.6,3.7,1.3,19.5,0.0,1.5,13.0,244.7,243.6,245.2,60.1,57.2,60.9,868.4,-47.5,50.28,0.0,-44.9,60.5,867.1,-28.0,-26.8,60.5,100.0,3346.0,3333.0,25.8,24.3,24.8,20000.0,856.4,0,0
1340664,2026-08-18T07:41:37.618577+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.6,3.7,0.7,5.9,0.0,1.4,14.0,244.7,243.6,245.2,60.1,57.2,60.9,868.4,-47.5,50.28,0.0,-44.9,60.5,869.1,-41.6,-41.9,60.5,100.0,3353.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340666,2026-08-18T07:41:38.628740+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.6,3.7,0.7,5.9,0.0,1.4,14.0,244.7,243.6,245.2,60.1,57.2,60.9,868.4,-47.5,50.28,0.0,-44.9,60.5,869.1,-41.6,-41.9,60.5,100.0,3353.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340668,2026-08-18T07:41:39.619458+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.6,3.7,0.7,5.9,0.0,1.4,14.0,244.7,243.6,245.2,60.1,57.2,60.9,868.4,-47.5,50.28,0.0,-44.9,60.5,869.1,-41.6,-41.9,60.5,100.0,3353.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340670,2026-08-18T07:41:40.629716+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.6,3.7,0.7,5.9,0.0,1.4,14.0,244.7,243.6,245.2,60.1,57.2,60.9,868.4,-47.5,50.28,0.0,-44.9,60.5,869.1,-41.6,-41.9,60.5,100.0,3353.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340672,2026-08-18T07:41:41.618570+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.6,3.7,0.7,5.9,0.0,1.4,14.0,244.7,243.6,245.2,60.1,57.2,60.9,868.4,-47.5,50.28,0.0,-44.9,60.5,869.1,-41.6,-41.9,60.5,100.0,3353.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340674,2026-08-18T07:41:42.628681+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.2,3.2,0.6,1.5,0.0,1.4,14.0,244.2,243.7,244.9,64.1,60.9,64.0,868.5,-43.1,50.31,0.0,-44.7,60.5,869.1,-41.6,-41.9,60.5,100.0,3353.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340676,2026-08-18T07:41:43.618579+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.2,3.2,0.6,1.5,0.0,1.4,14.0,244.2,243.7,244.9,64.1,60.9,64.0,868.5,-43.1,50.31,0.0,-44.7,60.5,869.1,-41.6,-41.9,60.5,100.0,3353.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340678,2026-08-18T07:41:44.618580+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.2,3.2,1.1,18.4,0.0,1.4,14.0,244.2,243.7,244.9,64.1,60.9,64.0,868.5,-43.1,50.31,0.0,-44.7,60.5,867.4,-24.7,-25.2,60.5,100.0,3353.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340680,2026-08-18T07:41:45.629250+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.2,3.2,1.1,18.4,0.0,1.4,14.0,244.2,243.7,244.9,64.1,60.9,64.0,868.5,-43.1,50.31,0.0,-44.7,60.5,867.4,-24.7,-25.2,60.5,100.0,3353.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340682,2026-08-18T07:41:46.618709+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.2,3.2,1.1,18.4,0.0,1.4,14.0,244.2,243.7,244.9,64.1,60.9,64.0,868.5,-43.1,50.31,0.0,-44.7,60.5,867.4,-24.7,-25.2,60.5,100.0,3353.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340684,2026-08-18T07:41:47.618577+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.2,3.2,1.1,18.4,0.0,1.4,14.0,244.2,243.7,244.9,64.1,60.9,64.0,868.5,-43.1,50.31,0.0,-44.7,60.5,867.4,-24.7,-25.2,60.5,100.0,3353.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340686,2026-08-18T07:41:48.618576+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.3,3.5,2.3,11.1,0.0,1.4,14.0,243.1,242.2,243.5,63.6,60.3,63.8,869.7,-35.8,50.3,0.0,-44.6,60.5,867.4,-24.7,-25.2,60.5,100.0,3353.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340688,2026-08-18T07:41:49.630537+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.3,3.5,2.3,11.1,0.0,1.4,14.0,243.1,242.2,243.5,63.6,60.3,63.8,869.7,-35.8,50.3,0.0,-44.6,60.5,867.4,-24.7,-25.2,60.5,100.0,3353.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340690,2026-08-18T07:41:50.618574+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.3,3.5,0.4,13.1,0.0,1.4,14.0,243.1,242.2,243.5,63.6,60.3,63.8,869.7,-35.8,50.3,0.0,-44.6,60.5,870.1,-48.9,-48.2,60.5,100.0,3352.0,3338.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340692,2026-08-18T07:41:51.618579+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.3,3.5,0.4,13.1,0.0,1.4,14.0,243.1,242.2,243.5,63.6,60.3,63.8,869.7,-35.8,50.3,0.0,-44.6,60.5,870.1,-48.9,-48.2,60.5,100.0,3352.0,3338.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340694,2026-08-18T07:41:52.618574+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.3,3.5,0.4,13.1,0.0,1.4,14.0,243.1,242.2,243.5,63.6,60.3,63.8,869.7,-35.8,50.3,0.0,-44.6,60.5,870.1,-48.9,-48.2,60.5,100.0,3352.0,3338.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340696,2026-08-18T07:41:53.629219+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.3,3.5,0.4,13.1,0.0,1.4,14.0,243.1,242.2,243.5,63.6,60.3,63.8,869.7,-35.8,50.3,0.0,-44.6,60.5,870.1,-48.9,-48.2,60.5,100.0,3352.0,3338.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340698,2026-08-18T07:41:54.618579+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.4,3.4,1.5,13.7,0.0,1.4,14.0,238.8,237.1,239.5,51.3,48.1,51.5,868.6,-35.2,50.19,0.0,-29.9,60.5,870.1,-48.9,-48.2,60.5,100.0,3352.0,3338.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340700,2026-08-18T07:41:55.618570+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.4,3.4,1.5,13.7,0.0,1.4,14.0,238.8,237.1,239.5,51.3,48.1,51.5,868.6,-35.2,50.19,0.0,-29.9,60.5,870.1,-48.9,-48.2,60.5,100.0,3352.0,3338.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340702,2026-08-18T07:41:56.629379+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.4,3.4,0.2,6.4,0.0,1.4,14.0,238.8,237.1,239.5,51.3,48.1,51.5,868.6,-35.2,50.19,0.0,-29.9,60.5,868.4,-28.8,-28.5,60.5,100.0,3350.0,3336.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340704,2026-08-18T07:41:57.618589+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.4,3.4,0.2,6.4,0.0,1.4,14.0,238.8,237.1,239.5,51.3,48.1,51.5,868.6,-35.2,50.19,0.0,-29.9,60.5,868.4,-28.8,-28.5,60.5,100.0,3350.0,3336.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340706,2026-08-18T07:41:58.618586+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.4,3.4,0.2,6.4,0.0,1.4,14.0,238.8,237.1,239.5,51.3,48.1,51.5,868.6,-35.2,50.19,0.0,-29.9,60.5,868.4,-28.8,-28.5,60.5,100.0,3350.0,3336.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340708,2026-08-18T07:41:59.629727+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.4,3.4,0.2,6.4,0.0,1.4,14.0,238.8,237.1,239.5,51.3,48.1,51.5,868.6,-35.2,50.19,0.0,-29.9,60.5,868.4,-28.8,-28.5,60.5,100.0,3350.0,3336.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340710,2026-08-18T07:42:00.618570+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.4,3.4,0.2,6.4,0.0,1.4,14.0,238.8,237.1,239.5,51.3,48.1,51.5,868.6,-35.2,50.19,0.0,-29.9,60.5,868.4,-28.8,-28.5,60.5,100.0,3350.0,3336.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340712,2026-08-18T07:42:01.618575+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.2,3.8,1.8,4.7,0.0,1.4,14.0,243.0,241.6,243.8,54.8,52.1,55.9,870.2,-33.5,50.31,0.0,-36.7,60.5,868.4,-28.8,-28.5,60.5,100.0,3350.0,3336.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340714,2026-08-18T07:42:02.618572+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.2,3.8,1.8,4.7,0.0,1.4,14.0,243.0,241.6,243.8,54.8,52.1,55.9,870.2,-33.5,50.31,0.0,-36.7,60.5,868.4,-28.8,-28.5,60.5,100.0,3350.0,3336.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340716,2026-08-18T07:42:03.618574+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.2,3.8,0.9,17.2,0.0,1.4,13.0,243.0,241.6,243.8,54.8,52.1,55.9,870.2,-33.5,50.31,0.0,-36.7,60.5,871.1,-50.7,-50.6,60.5,100.0,3358.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340718,2026-08-18T07:42:04.618571+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.2,3.8,0.9,17.2,0.0,1.4,13.0,243.0,241.6,243.8,54.8,52.1,55.9,870.2,-33.5,50.31,0.0,-36.7,60.5,871.1,-50.7,-50.6,60.5,100.0,3358.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340720,2026-08-18T07:42:05.629624+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.2,3.8,0.9,17.2,0.0,1.4,13.0,243.0,241.6,243.8,54.8,52.1,55.9,870.2,-33.5,50.31,0.0,-36.7,60.5,871.1,-50.7,-50.6,60.5,100.0,3358.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340722,2026-08-18T07:42:06.619007+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.2,3.8,0.9,17.2,0.0,1.4,13.0,243.0,241.6,243.8,54.8,52.1,55.9,870.2,-33.5,50.31,0.0,-36.7,60.5,871.1,-50.7,-50.6,60.5,100.0,3358.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340724,2026-08-18T07:42:07.618572+00:00,external_ems_2,bess_2,good,0.4614,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 23.2,2.1,3.6,2.5,23.2,0.0,1.4,13.0,236.8,235.6,237.7,50.6,47.6,51.2,868.6,-27.5,50.17,0.0,-26.4,60.5,871.1,-50.7,-50.6,60.5,100.0,3358.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340726,2026-08-18T07:42:08.629143+00:00,external_ems_2,bess_2,good,0.4614,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 23.2,2.1,3.6,2.5,23.2,0.0,1.4,13.0,236.8,235.6,237.7,50.6,47.6,51.2,868.6,-27.5,50.17,0.0,-26.4,60.5,871.1,-50.7,-50.6,60.5,100.0,3358.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340728,2026-08-18T07:42:09.618578+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,3.6,0.5,2.7,0.0,1.4,12.0,236.8,235.6,237.7,50.6,47.6,51.2,868.6,-27.5,50.17,0.0,-26.4,60.5,869.1,-30.2,-30.6,60.5,100.0,3356.0,3344.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340730,2026-08-18T07:42:10.618564+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,3.6,0.5,2.7,0.0,1.4,12.0,236.8,235.6,237.7,50.6,47.6,51.2,868.6,-27.5,50.17,0.0,-26.4,60.5,869.1,-30.2,-30.6,60.5,100.0,3356.0,3344.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340732,2026-08-18T07:42:11.629843+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,3.6,0.5,2.7,0.0,1.4,12.0,236.8,235.6,237.7,50.6,47.6,51.2,868.6,-27.5,50.17,0.0,-26.4,60.5,869.1,-30.2,-30.6,60.5,100.0,3356.0,3344.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340734,2026-08-18T07:42:12.618588+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,3.6,0.5,2.7,0.0,1.4,12.0,236.8,235.6,237.7,50.6,47.6,51.2,868.6,-27.5,50.17,0.0,-26.4,60.5,869.1,-30.2,-30.6,60.5,100.0,3356.0,3344.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340736,2026-08-18T07:42:13.629382+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,3.6,0.5,2.7,0.0,1.4,12.0,239.7,238.1,240.3,53.6,50.6,54.2,868.6,-27.5,50.26,0.0,-26.4,60.5,869.1,-30.2,-30.6,60.5,100.0,3356.0,3344.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340738,2026-08-18T07:42:14.618588+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,3.6,0.9,1.3,0.0,1.4,12.0,239.7,238.1,240.3,53.6,50.6,54.2,870.0,-31.5,50.26,0.0,-35.1,60.5,869.1,-30.2,-30.6,60.5,100.0,3356.0,3344.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340740,2026-08-18T07:42:15.629862+00:00,external_ems_2,bess_2,good,0.4582,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 20.1,2.2,3.6,1.4,20.1,0.0,1.4,13.0,239.7,238.1,240.3,53.6,50.6,54.2,870.0,-31.5,50.26,0.0,-35.1,60.5,871.4,-51.6,-51.5,60.5,100.0,3360.0,3347.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340742,2026-08-18T07:42:16.619240+00:00,external_ems_2,bess_2,good,0.4582,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 20.1,2.2,3.6,1.4,20.1,0.0,1.4,13.0,239.7,238.1,240.3,53.6,50.6,54.2,870.0,-31.5,50.26,0.0,-35.1,60.5,871.4,-51.6,-51.5,60.5,100.0,3360.0,3347.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340744,2026-08-18T07:42:17.618660+00:00,external_ems_2,bess_2,good,0.4582,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 20.1,2.2,3.6,1.4,20.1,0.0,1.4,13.0,239.7,238.1,240.3,53.6,50.6,54.2,870.0,-31.5,50.26,0.0,-35.1,60.5,871.4,-51.6,-51.5,60.5,100.0,3360.0,3347.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340746,2026-08-18T07:42:18.629629+00:00,external_ems_2,bess_2,good,0.4582,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 20.1,2.2,3.6,1.4,20.1,0.0,1.4,13.0,239.7,238.1,240.3,53.6,50.6,54.2,870.0,-31.5,50.26,0.0,-35.1,60.5,871.4,-51.6,-51.5,60.5,100.0,3360.0,3347.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340748,2026-08-18T07:42:19.618590+00:00,external_ems_2,bess_2,good,0.4582,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 20.1,2.2,3.6,1.4,20.1,0.0,1.4,13.0,239.7,238.1,240.3,53.6,50.6,54.2,870.0,-31.5,50.26,0.0,-35.1,60.5,871.4,-51.6,-51.5,60.5,100.0,3360.0,3347.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340750,2026-08-18T07:42:20.628849+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.0,3.2,2.4,17.2,0.0,1.4,13.0,236.6,235.7,237.7,47.7,44.8,48.0,869.0,-34.4,50.16,0.0,-26.0,60.5,871.4,-51.6,-51.5,60.5,100.0,3360.0,3347.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340752,2026-08-18T07:42:21.619671+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.0,3.2,2.4,17.2,0.0,1.4,13.0,236.6,235.7,237.7,47.7,44.8,48.0,869.0,-34.4,50.16,0.0,-26.0,60.5,871.4,-51.6,-51.5,60.5,100.0,3360.0,3347.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340754,2026-08-18T07:42:22.618668+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.0,3.2,1.1,0.5,0.0,1.4,12.0,236.6,235.7,237.7,47.7,44.8,48.0,869.0,-34.4,50.16,0.0,-26.0,60.5,870.1,-33.9,-36.0,60.5,100.0,3357.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340756,2026-08-18T07:42:23.618606+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.0,3.2,1.1,0.5,0.0,1.4,12.0,236.6,235.7,237.7,47.7,44.8,48.0,869.0,-34.4,50.16,0.0,-26.0,60.5,870.1,-33.9,-36.0,60.5,100.0,3357.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340758,2026-08-18T07:42:24.618575+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.0,3.2,1.1,0.5,0.0,1.4,12.0,236.6,235.7,237.7,47.7,44.8,48.0,869.0,-34.4,50.16,0.0,-26.0,60.5,870.1,-33.9,-36.0,60.5,100.0,3357.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340760,2026-08-18T07:42:25.618572+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.0,3.2,1.1,0.5,0.0,1.4,12.0,236.6,235.7,237.7,47.7,44.8,48.0,869.0,-34.4,50.16,0.0,-26.0,60.5,870.1,-33.9,-36.0,60.5,100.0,3357.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340762,2026-08-18T07:42:26.618576+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.9,3.5,1.1,19.4,0.0,1.4,12.0,242.8,242.1,243.0,66.4,62.9,66.3,871.2,-53.3,50.32,0.0,-46.8,60.5,870.1,-33.9,-36.0,60.5,100.0,3357.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340764,2026-08-18T07:42:27.618573+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.9,3.5,1.1,19.4,0.0,1.4,12.0,242.8,242.1,243.0,66.4,62.9,66.3,871.2,-53.3,50.32,0.0,-46.8,60.5,870.1,-33.9,-36.0,60.5,100.0,3357.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340766,2026-08-18T07:42:28.618579+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.9,3.5,0.9,0.3,0.0,1.4,12.0,242.8,242.1,243.0,66.4,62.9,66.3,871.2,-53.3,50.32,0.0,-46.8,60.5,872.1,-53.6,-53.4,60.5,100.0,3362.0,3350.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340768,2026-08-18T07:42:29.629188+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.9,3.5,0.9,0.3,0.0,1.4,12.0,242.8,242.1,243.0,66.4,62.9,66.3,871.2,-53.3,50.32,0.0,-46.8,60.5,872.1,-53.6,-53.4,60.5,100.0,3362.0,3350.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340770,2026-08-18T07:42:30.619631+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.9,3.5,0.9,0.3,0.0,1.4,12.0,242.8,242.1,243.0,66.4,62.9,66.3,871.2,-53.3,50.32,0.0,-46.8,60.5,872.1,-53.6,-53.4,60.5,100.0,3362.0,3350.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340772,2026-08-18T07:42:31.618614+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.9,3.5,0.9,0.3,0.0,1.4,12.0,242.8,242.1,243.0,66.4,62.9,66.3,871.2,-53.3,50.32,0.0,-46.8,60.5,872.1,-53.6,-53.4,60.5,100.0,3362.0,3350.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340774,2026-08-18T07:42:32.618578+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,4.1,1.6,12.1,0.0,1.4,12.0,241.9,240.6,242.7,59.9,57.2,61.3,870.5,-41.5,50.24,0.0,-35.8,60.5,872.1,-53.6,-53.4,60.5,100.0,3362.0,3350.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340776,2026-08-18T07:42:33.618579+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,4.1,1.6,12.1,0.0,1.4,12.0,241.9,240.6,242.7,59.9,57.2,61.3,870.5,-41.5,50.24,0.0,-35.8,60.5,872.1,-53.6,-53.4,60.5,100.0,3362.0,3350.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340778,2026-08-18T07:42:34.629728+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,4.1,0.9,0.6,0.0,1.4,12.0,241.9,240.6,242.7,59.9,57.2,61.3,870.5,-41.5,50.24,0.0,-35.8,60.5,871.4,-40.9,-41.9,60.5,100.0,3353.0,3341.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340780,2026-08-18T07:42:35.618567+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,4.1,0.9,0.6,0.0,1.4,12.0,241.9,240.6,242.7,59.9,57.2,61.3,870.5,-41.5,50.24,0.0,-35.8,60.5,871.4,-40.9,-41.9,60.5,100.0,3353.0,3341.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340782,2026-08-18T07:42:36.629601+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,4.1,0.9,0.6,0.0,1.4,12.0,241.9,240.6,242.7,59.9,57.2,61.3,870.5,-41.5,50.24,0.0,-35.8,60.5,871.4,-40.9,-41.9,60.5,100.0,3353.0,3341.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340784,2026-08-18T07:42:37.619548+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,4.1,0.9,0.6,0.0,1.4,12.0,241.9,240.6,242.7,59.9,57.2,61.3,870.5,-41.5,50.24,0.0,-35.8,60.5,871.4,-40.9,-41.9,60.5,100.0,3353.0,3341.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340786,2026-08-18T07:42:38.618532+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,4.1,0.9,0.6,0.0,1.4,12.0,241.9,240.6,242.7,59.9,57.2,61.3,870.5,-41.5,50.24,0.0,-35.8,60.5,871.4,-40.9,-41.9,60.5,100.0,3353.0,3341.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340788,2026-08-18T07:42:39.629682+00:00,external_ems_2,bess_2,good,0.6438,warning,BMS cell voltage spread high: 12.0; PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 57.9,2.3,1.6,6.8,57.9,0.0,1.4,12.0,216.4,214.6,216.9,17.7,18.5,16.9,864.6,17.0,49.93,0.0,9.4,60.5,871.4,-40.9,-41.9,60.5,100.0,3353.0,3341.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340790,2026-08-18T07:42:40.618868+00:00,external_ems_2,bess_2,good,0.6438,warning,BMS cell voltage spread high: 12.0; PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 57.9,2.3,1.6,6.8,57.9,0.0,1.4,12.0,216.4,214.6,216.9,17.7,18.5,16.9,864.6,17.0,49.93,0.0,9.4,60.5,871.4,-40.9,-41.9,60.5,100.0,3353.0,3341.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340792,2026-08-18T07:42:41.618609+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.3,1.6,1.5,15.0,0.0,1.4,12.0,216.4,214.6,216.9,17.7,18.5,16.9,864.6,17.0,49.93,0.0,9.4,60.5,866.1,2.0,1.8,60.5,100.0,3340.0,3328.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340794,2026-08-18T07:42:42.629258+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.3,1.6,1.5,15.0,0.0,1.4,12.0,216.4,214.6,216.9,17.7,18.5,16.9,864.6,17.0,49.93,0.0,9.4,60.5,866.1,2.0,1.8,60.5,100.0,3340.0,3328.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340796,2026-08-18T07:42:43.619851+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.3,1.6,1.5,15.0,0.0,1.4,12.0,216.4,214.6,216.9,17.7,18.5,16.9,864.6,17.0,49.93,0.0,9.4,60.5,866.1,2.0,1.8,60.5,100.0,3340.0,3328.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340798,2026-08-18T07:42:44.618577+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.3,1.6,1.5,15.0,0.0,1.4,12.0,216.4,214.6,216.9,17.7,18.5,16.9,864.6,17.0,49.93,0.0,9.4,60.5,866.1,2.0,1.8,60.5,100.0,3340.0,3328.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340800,2026-08-18T07:42:45.628782+00:00,external_ems_2,bess_2,good,0.3932,warning,PCS phase current imbalance high: 17.5; BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 31.7,1.9,17.5,3.9,31.7,0.0,1.4,12.0,224.2,222.9,224.8,24.3,41.8,37.5,862.2,33.7,49.76,0.0,24.6,60.5,866.1,2.0,1.8,60.5,100.0,3340.0,3328.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340802,2026-08-18T07:42:46.619301+00:00,external_ems_2,bess_2,good,0.3932,warning,PCS phase current imbalance high: 17.5; BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 31.7,1.9,17.5,3.9,31.7,0.0,1.4,12.0,224.2,222.9,224.8,24.3,41.8,37.5,862.2,33.7,49.76,0.0,24.6,60.5,866.1,2.0,1.8,60.5,100.0,3340.0,3328.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340804,2026-08-18T07:42:47.618586+00:00,external_ems_2,bess_2,good,0.3818,warning,PCS phase current imbalance high: 17.5; BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 20.7,1.9,17.5,2.2,20.7,0.0,1.5,12.0,224.2,222.9,224.8,24.3,41.8,37.5,862.2,33.7,49.76,0.0,24.6,60.5,864.4,13.0,11.1,60.5,100.0,3333.0,3321.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340806,2026-08-18T07:42:48.618586+00:00,external_ems_2,bess_2,good,0.3818,warning,PCS phase current imbalance high: 17.5; BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 20.7,1.9,17.5,2.2,20.7,0.0,1.5,12.0,224.2,222.9,224.8,24.3,41.8,37.5,862.2,33.7,49.76,0.0,24.6,60.5,864.4,13.0,11.1,60.5,100.0,3333.0,3321.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340808,2026-08-18T07:42:49.629360+00:00,external_ems_2,bess_2,good,0.3818,warning,PCS phase current imbalance high: 17.5; BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 20.7,1.9,17.5,2.2,20.7,0.0,1.5,12.0,224.2,222.9,224.8,24.3,41.8,37.5,862.2,33.7,49.76,0.0,24.6,60.5,864.4,13.0,11.1,60.5,100.0,3333.0,3321.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340810,2026-08-18T07:42:50.618582+00:00,external_ems_2,bess_2,good,0.3818,warning,PCS phase current imbalance high: 17.5; BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 20.7,1.9,17.5,2.2,20.7,0.0,1.5,12.0,224.2,222.9,224.8,24.3,41.8,37.5,862.2,33.7,49.76,0.0,24.6,60.5,864.4,13.0,11.1,60.5,100.0,3333.0,3321.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340812,2026-08-18T07:42:51.618576+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.7,2.2,0.7,2.4,0.0,1.5,12.0,232.3,231.0,232.7,21.5,22.3,20.1,863.7,10.6,49.91,0.0,6.5,60.5,864.4,13.0,11.1,60.5,100.0,3333.0,3321.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340814,2026-08-18T07:42:52.628677+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.7,2.2,0.7,2.4,0.0,1.5,12.0,232.3,231.0,232.7,21.5,22.3,20.1,863.7,10.6,49.91,0.0,6.5,60.5,864.4,13.0,11.1,60.5,100.0,3333.0,3321.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340816,2026-08-18T07:42:53.618584+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.7,2.2,1.7,7.9,0.0,1.4,12.0,232.3,231.0,232.7,21.5,22.3,20.1,863.7,10.6,49.91,0.0,6.5,60.5,865.4,2.7,2.2,60.5,100.0,3337.0,3325.0,25.8,24.4,24.9,20000.0,856.4,0,0
1340818,2026-08-18T07:42:54.629159+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.7,2.2,1.7,7.9,0.0,1.4,12.0,232.3,231.0,232.7,21.5,22.3,20.1,863.7,10.6,49.91,0.0,6.5,60.5,865.4,2.7,2.2,60.5,100.0,3337.0,3325.0,25.8,24.4,24.9,20000.0,856.4,0,0
1340820,2026-08-18T07:42:55.618586+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.7,2.2,1.7,7.9,0.0,1.4,12.0,232.3,231.0,232.7,21.5,22.3,20.1,863.7,10.6,49.91,0.0,6.5,60.5,865.4,2.7,2.2,60.5,100.0,3337.0,3325.0,25.8,24.4,24.9,20000.0,856.4,0,0
1340822,2026-08-18T07:42:56.630075+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.7,2.2,1.7,7.9,0.0,1.4,12.0,232.3,231.0,232.7,21.5,22.3,20.1,863.7,10.6,49.91,0.0,6.5,60.5,865.4,2.7,2.2,60.5,100.0,3337.0,3325.0,25.8,24.4,24.9,20000.0,856.4,0,0
1340824,2026-08-18T07:42:57.618588+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.7,2.2,1.7,7.9,0.0,1.4,12.0,232.3,231.0,232.7,21.5,22.3,20.1,863.7,10.6,49.91,0.0,6.5,60.5,865.4,2.7,2.2,60.5,100.0,3337.0,3325.0,25.8,24.4,24.9,20000.0,856.4,0,0
1340826,2026-08-18T07:42:58.618563+00:00,external_ems_2,bess_2,good,0.3759,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 29.1,2.2,3.9,4.1,29.1,0.0,1.4,12.0,226.2,224.6,226.8,37.1,37.5,33.6,861.3,31.8,49.78,0.0,21.9,60.5,865.4,2.7,2.2,60.5,100.0,3337.0,3325.0,25.8,24.4,24.9,20000.0,856.4,0,0
1340828,2026-08-18T07:42:59.630020+00:00,external_ems_2,bess_2,good,0.3759,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 29.1,2.2,3.9,4.1,29.1,0.0,1.4,12.0,226.2,224.6,226.8,37.1,37.5,33.6,861.3,31.8,49.78,0.0,21.9,60.5,865.4,2.7,2.2,60.5,100.0,3337.0,3325.0,25.8,24.4,24.9,20000.0,856.4,0,0
1340830,2026-08-18T07:43:00.618575+00:00,external_ems_2,bess_2,good,0.4635,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.2,2.2,3.9,3.1,25.2,0.0,1.5,13.0,226.2,224.6,226.8,37.1,37.5,33.6,861.3,31.8,49.78,0.0,21.9,60.5,864.4,6.6,5.7,60.5,100.0,3332.0,3319.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340832,2026-08-18T07:43:01.628667+00:00,external_ems_2,bess_2,good,0.4635,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.2,2.2,3.9,3.1,25.2,0.0,1.5,13.0,226.2,224.6,226.8,37.1,37.5,33.6,861.3,31.8,49.78,0.0,21.9,60.5,864.4,6.6,5.7,60.5,100.0,3332.0,3319.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340834,2026-08-18T07:43:02.618561+00:00,external_ems_2,bess_2,good,0.4635,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.2,2.2,3.9,3.1,25.2,0.0,1.5,13.0,226.2,224.6,226.8,37.1,37.5,33.6,861.3,31.8,49.78,0.0,21.9,60.5,864.4,6.6,5.7,60.5,100.0,3332.0,3319.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340836,2026-08-18T07:43:03.629179+00:00,external_ems_2,bess_2,good,0.4635,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.2,2.2,3.9,3.1,25.2,0.0,1.5,13.0,226.2,224.6,226.8,37.1,37.5,33.6,861.3,31.8,49.78,0.0,21.9,60.5,864.4,6.6,5.7,60.5,100.0,3332.0,3319.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340838,2026-08-18T07:43:04.618636+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.9,2.6,1.8,13.5,0.0,1.5,13.0,230.4,228.9,230.8,24.1,25.2,22.6,862.6,20.1,49.87,0.0,13.0,60.5,864.4,6.6,5.7,60.5,100.0,3332.0,3319.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340840,2026-08-18T07:43:05.618575+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.9,2.6,1.8,13.5,0.0,1.5,13.0,230.4,228.9,230.8,24.1,25.2,22.6,862.6,20.1,49.87,0.0,13.0,60.5,864.4,6.6,5.7,60.5,100.0,3332.0,3319.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340842,2026-08-18T07:43:06.628800+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.9,2.6,2.1,17.7,0.0,1.5,12.0,230.4,228.9,230.8,24.1,25.2,22.6,862.6,20.1,49.87,0.0,13.0,60.5,864.7,2.4,2.1,60.5,100.0,3335.0,3323.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340844,2026-08-18T07:43:07.618595+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.9,2.6,2.1,17.7,0.0,1.5,12.0,230.4,228.9,230.8,24.1,25.2,22.6,862.6,20.1,49.87,0.0,13.0,60.5,864.7,2.4,2.1,60.5,100.0,3335.0,3323.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340846,2026-08-18T07:43:08.630220+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.9,2.6,2.1,17.7,0.0,1.5,12.0,230.4,228.9,230.8,24.1,25.2,22.6,862.6,20.1,49.87,0.0,13.0,60.5,864.7,2.4,2.1,60.5,100.0,3335.0,3323.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340848,2026-08-18T07:43:09.619506+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.9,2.6,2.1,17.7,0.0,1.5,12.0,230.4,228.9,230.8,24.1,25.2,22.6,862.6,20.1,49.87,0.0,13.0,60.5,864.7,2.4,2.1,60.5,100.0,3335.0,3323.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340850,2026-08-18T07:43:10.618578+00:00,external_ems_2,bess_2,good,0.3764,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 29.6,2.1,5.0,3.4,29.6,0.0,1.5,12.0,226.4,225.0,227.1,41.6,42.5,37.5,861.3,32.0,49.77,0.0,20.5,60.5,864.7,2.4,2.1,60.5,100.0,3335.0,3323.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340852,2026-08-18T07:43:11.629285+00:00,external_ems_2,bess_2,good,0.3764,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 29.6,2.1,5.0,3.4,29.6,0.0,1.5,12.0,226.4,225.0,227.1,41.6,42.5,37.5,861.3,32.0,49.77,0.0,20.5,60.5,864.7,2.4,2.1,60.5,100.0,3335.0,3323.0,25.9,24.4,24.9,20000.0,856.4,0,0
1340854,2026-08-18T07:43:12.619534+00:00,external_ems_2,bess_2,good,0.4677,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 29.3,2.1,5.0,3.1,29.3,0.0,1.5,13.0,226.4,225.0,227.1,41.6,42.5,37.5,861.3,32.0,49.77,0.0,20.5,60.5,864.4,2.7,1.8,60.5,100.0,3332.0,3319.0,25.9,24.4,24.8,20000.0,856.4,0,0
1340856,2026-08-18T07:43:13.618796+00:00,external_ems_2,bess_2,good,0.4677,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 29.3,2.1,5.0,3.1,29.3,0.0,1.5,13.0,226.4,225.0,227.1,41.6,42.5,37.5,861.3,32.0,49.77,0.0,20.5,60.5,864.4,2.7,1.8,60.5,100.0,3332.0,3319.0,25.9,24.4,24.8,20000.0,856.4,0,0
1340858,2026-08-18T07:43:14.629295+00:00,external_ems_2,bess_2,good,0.4677,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 29.3,2.1,5.0,3.1,29.3,0.0,1.5,13.0,226.4,225.0,227.1,41.6,42.5,37.5,861.3,32.0,49.77,0.0,20.5,60.5,864.4,2.7,1.8,60.5,100.0,3332.0,3319.0,25.9,24.4,24.8,20000.0,856.4,0,0
1340860,2026-08-18T07:43:15.618586+00:00,external_ems_2,bess_2,good,0.4677,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 29.3,2.1,5.0,3.1,29.3,0.0,1.5,13.0,226.4,225.0,227.1,41.6,42.5,37.5,861.3,32.0,49.77,0.0,20.5,60.5,864.4,2.7,1.8,60.5,100.0,3332.0,3319.0,25.9,24.4,24.8,20000.0,856.4,0,0
1340862,2026-08-18T07:43:16.628747+00:00,external_ems_2,bess_2,good,0.4677,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 29.3,2.1,5.0,3.1,29.3,0.0,1.5,13.0,226.4,225.0,227.1,41.6,42.5,37.5,861.3,32.0,49.77,0.0,20.5,60.5,864.4,2.7,1.8,60.5,100.0,3332.0,3319.0,25.9,24.4,24.8,20000.0,856.4,0,0
1340864,2026-08-18T07:43:17.618561+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,0.8,2.2,0.0,1.5,13.0,243.6,242.3,243.8,12.2,12.5,10.7,863.6,4.9,49.9,0.0,2.3,60.5,864.4,2.7,1.8,60.5,100.0,3332.0,3319.0,25.9,24.4,24.8,20000.0,856.4,0,0
1340866,2026-08-18T07:43:18.629529+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,0.8,2.2,0.0,1.5,13.0,243.6,242.3,243.8,12.2,12.5,10.7,863.6,4.9,49.9,0.0,2.3,60.5,864.4,2.7,1.8,60.5,100.0,3332.0,3319.0,25.9,24.4,24.8,20000.0,856.4,0,0
1340868,2026-08-18T07:43:19.618616+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,1.8,0.8,2.7,0.0,1.4,12.0,243.6,242.3,243.8,12.2,12.5,10.7,863.6,4.9,49.9,0.0,2.3,60.5,864.4,2.2,2.1,60.5,100.0,3334.0,3322.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340870,2026-08-18T07:43:20.629269+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,1.8,0.8,2.7,0.0,1.4,12.0,243.6,242.3,243.8,12.2,12.5,10.7,863.6,4.9,49.9,0.0,2.3,60.5,864.4,2.2,2.1,60.5,100.0,3334.0,3322.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340872,2026-08-18T07:43:21.618571+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,1.8,0.8,2.7,0.0,1.4,12.0,243.6,242.3,243.8,12.2,12.5,10.7,863.6,4.9,49.9,0.0,2.3,60.5,864.4,2.2,2.1,60.5,100.0,3334.0,3322.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340874,2026-08-18T07:43:22.618576+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,1.8,0.8,2.7,0.0,1.4,12.0,243.6,242.3,243.8,12.2,12.5,10.7,863.6,4.9,49.9,0.0,2.3,60.5,864.4,2.2,2.1,60.5,100.0,3334.0,3322.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340876,2026-08-18T07:43:23.630560+00:00,external_ems_2,bess_2,good,0.3756,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 28.8,2.0,4.5,3.5,28.8,0.0,1.4,12.0,227.1,225.7,227.7,37.8,38.6,34.1,860.9,31.0,49.78,0.0,18.9,60.5,864.4,2.2,2.1,60.5,100.0,3334.0,3322.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340878,2026-08-18T07:43:24.618638+00:00,external_ems_2,bess_2,good,0.3756,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 28.8,2.0,4.5,3.5,28.8,0.0,1.4,12.0,227.1,225.7,227.7,37.8,38.6,34.1,860.9,31.0,49.78,0.0,18.9,60.5,864.4,2.2,2.1,60.5,100.0,3334.0,3322.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340880,2026-08-18T07:43:25.618610+00:00,external_ems_2,bess_2,good,0.4596,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 21.4,2.0,4.5,2.5,21.4,0.0,1.4,13.0,227.1,225.7,227.7,37.8,38.6,34.1,860.9,31.0,49.78,0.0,18.9,60.5,863.4,9.6,9.0,60.5,100.0,3329.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340882,2026-08-18T07:43:26.629625+00:00,external_ems_2,bess_2,good,0.4596,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 21.4,2.0,4.5,2.5,21.4,0.0,1.4,13.0,227.1,225.7,227.7,37.8,38.6,34.1,860.9,31.0,49.78,0.0,18.9,60.5,863.4,9.6,9.0,60.5,100.0,3329.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340884,2026-08-18T07:43:27.618560+00:00,external_ems_2,bess_2,good,0.4596,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 21.4,2.0,4.5,2.5,21.4,0.0,1.4,13.0,227.1,225.7,227.7,37.8,38.6,34.1,860.9,31.0,49.78,0.0,18.9,60.5,863.4,9.6,9.0,60.5,100.0,3329.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340886,2026-08-18T07:43:28.628916+00:00,external_ems_2,bess_2,good,0.4596,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 21.4,2.0,4.5,2.5,21.4,0.0,1.4,13.0,227.1,225.7,227.7,37.8,38.6,34.1,860.9,31.0,49.78,0.0,18.9,60.5,863.4,9.6,9.0,60.5,100.0,3329.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340888,2026-08-18T07:43:29.619023+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.8,0.0,4.7,0.0,1.4,13.0,243.1,241.8,243.2,12.1,12.5,10.7,863.4,4.9,49.93,0.0,2.3,60.5,863.4,9.6,9.0,60.5,100.0,3329.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340890,2026-08-18T07:43:30.618578+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.8,0.0,4.7,0.0,1.4,13.0,243.1,241.8,243.2,12.1,12.5,10.7,863.4,4.9,49.93,0.0,2.3,60.5,863.4,9.6,9.0,60.5,100.0,3329.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340892,2026-08-18T07:43:31.629119+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.8,0.7,2.4,0.0,1.4,13.0,243.1,241.8,243.2,12.1,12.5,10.7,863.4,4.9,49.93,0.0,2.3,60.5,864.1,2.5,2.0,60.5,100.0,3333.0,3320.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340894,2026-08-18T07:43:32.619082+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.8,0.7,2.4,0.0,1.4,13.0,243.1,241.8,243.2,12.1,12.5,10.7,863.4,4.9,49.93,0.0,2.3,60.5,864.1,2.5,2.0,60.5,100.0,3333.0,3320.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340896,2026-08-18T07:43:33.630217+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.8,0.7,2.4,0.0,1.4,13.0,243.1,241.8,243.2,12.1,12.5,10.7,863.4,4.9,49.93,0.0,2.3,60.5,864.1,2.5,2.0,60.5,100.0,3333.0,3320.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340898,2026-08-18T07:43:34.619481+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.8,0.7,2.4,0.0,1.4,13.0,243.1,241.8,243.2,12.1,12.5,10.7,863.4,4.9,49.93,0.0,2.3,60.5,864.1,2.5,2.0,60.5,100.0,3333.0,3320.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340900,2026-08-18T07:43:35.619122+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.8,0.7,2.4,0.0,1.4,13.0,243.1,241.8,243.2,12.1,12.5,10.7,863.4,4.9,49.93,0.0,2.3,60.5,864.1,2.5,2.0,60.5,100.0,3333.0,3320.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340902,2026-08-18T07:43:36.618580+00:00,external_ems_2,bess_2,good,0.4661,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 27.7,1.8,4.2,3.1,27.7,0.0,1.4,13.0,228.2,226.9,228.7,35.6,36.4,32.2,861.0,30.2,49.8,0.0,17.0,60.5,864.1,2.5,2.0,60.5,100.0,3333.0,3320.0,25.8,24.4,24.8,20000.0,856.4,0,0
