id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1340904,2026-08-18T07:43:37.629684+00:00,external_ems_2,bess_2,good,0.4661,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 27.7,1.8,4.2,3.1,27.7,0.0,1.4,13.0,228.2,226.9,228.7,35.6,36.4,32.2,861.0,30.2,49.8,0.0,17.0,60.5,864.1,2.5,2.0,60.5,100.0,3333.0,3320.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340906,2026-08-18T07:43:38.618621+00:00,external_ems_2,bess_2,good,0.3703,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 23.7,1.8,4.2,2.4,23.7,0.0,1.4,12.0,228.2,226.9,228.7,35.6,36.4,32.2,861.0,30.2,49.8,0.0,17.0,60.5,863.4,6.5,5.7,60.5,100.0,3328.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340908,2026-08-18T07:43:39.628959+00:00,external_ems_2,bess_2,good,0.3703,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 23.7,1.8,4.2,2.4,23.7,0.0,1.4,12.0,228.2,226.9,228.7,35.6,36.4,32.2,861.0,30.2,49.8,0.0,17.0,60.5,863.4,6.5,5.7,60.5,100.0,3328.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340910,2026-08-18T07:43:40.618587+00:00,external_ems_2,bess_2,good,0.3703,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 23.7,1.8,4.2,2.4,23.7,0.0,1.4,12.0,228.2,226.9,228.7,35.6,36.4,32.2,861.0,30.2,49.8,0.0,17.0,60.5,863.4,6.5,5.7,60.5,100.0,3328.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340912,2026-08-18T07:43:41.618574+00:00,external_ems_2,bess_2,good,0.3703,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 23.7,1.8,4.2,2.4,23.7,0.0,1.4,12.0,228.2,226.9,228.7,35.6,36.4,32.2,861.0,30.2,49.8,0.0,17.0,60.5,863.4,6.5,5.7,60.5,100.0,3328.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340914,2026-08-18T07:43:42.630350+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,1.9,0.2,1.6,0.0,1.4,12.0,242.5,241.3,242.8,12.1,12.6,10.7,863.2,4.9,49.93,0.0,2.3,60.5,863.4,6.5,5.7,60.5,100.0,3328.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340916,2026-08-18T07:43:43.618655+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,1.9,0.2,1.6,0.0,1.4,12.0,242.5,241.3,242.8,12.1,12.6,10.7,863.2,4.9,49.93,0.0,2.3,60.5,863.4,6.5,5.7,60.5,100.0,3328.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340918,2026-08-18T07:43:44.628926+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,1.9,0.9,3.0,0.0,1.4,12.0,242.5,241.3,242.8,12.1,12.6,10.7,863.2,4.9,49.93,0.0,2.3,60.5,864.1,1.9,2.1,60.5,100.0,3332.0,3320.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340920,2026-08-18T07:43:45.618563+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,1.9,0.9,3.0,0.0,1.4,12.0,242.5,241.3,242.8,12.1,12.6,10.7,863.2,4.9,49.93,0.0,2.3,60.5,864.1,1.9,2.1,60.5,100.0,3332.0,3320.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340922,2026-08-18T07:43:46.629259+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,1.9,0.9,3.0,0.0,1.4,12.0,242.5,241.3,242.8,12.1,12.6,10.7,863.2,4.9,49.93,0.0,2.3,60.5,864.1,1.9,2.1,60.5,100.0,3332.0,3320.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340924,2026-08-18T07:43:47.618606+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,1.9,0.9,3.0,0.0,1.4,12.0,242.5,241.3,242.8,12.1,12.6,10.7,863.2,4.9,49.93,0.0,2.3,60.5,864.1,1.9,2.1,60.5,100.0,3332.0,3320.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340926,2026-08-18T07:43:48.629308+00:00,external_ems_2,bess_2,good,0.3721,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 25.4,2.0,3.8,3.2,25.4,0.0,1.4,12.0,230.0,228.6,230.6,32.5,33.1,29.3,860.9,27.3,49.82,0.0,12.7,60.5,864.1,1.9,2.1,60.5,100.0,3332.0,3320.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340928,2026-08-18T07:43:49.618579+00:00,external_ems_2,bess_2,good,0.3721,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 25.4,2.0,3.8,3.2,25.4,0.0,1.4,12.0,230.0,228.6,230.6,32.5,33.1,29.3,860.9,27.3,49.82,0.0,12.7,60.5,864.1,1.9,2.1,60.5,100.0,3332.0,3320.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340930,2026-08-18T07:43:50.629524+00:00,external_ems_2,bess_2,good,0.3718,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 25.1,2.0,3.8,2.8,25.1,0.0,1.4,12.0,230.0,228.6,230.6,32.5,33.1,29.3,860.9,27.3,49.82,0.0,12.7,60.5,863.7,2.2,1.6,60.5,100.0,3330.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340932,2026-08-18T07:43:51.618580+00:00,external_ems_2,bess_2,good,0.3718,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 25.1,2.0,3.8,2.8,25.1,0.0,1.4,12.0,230.0,228.6,230.6,32.5,33.1,29.3,860.9,27.3,49.82,0.0,12.7,60.5,863.7,2.2,1.6,60.5,100.0,3330.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340934,2026-08-18T07:43:52.629467+00:00,external_ems_2,bess_2,good,0.3718,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 25.1,2.0,3.8,2.8,25.1,0.0,1.4,12.0,230.0,228.6,230.6,32.5,33.1,29.3,860.9,27.3,49.82,0.0,12.7,60.5,863.7,2.2,1.6,60.5,100.0,3330.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340936,2026-08-18T07:43:53.618934+00:00,external_ems_2,bess_2,good,0.3718,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 25.1,2.0,3.8,2.8,25.1,0.0,1.4,12.0,230.0,228.6,230.6,32.5,33.1,29.3,860.9,27.3,49.82,0.0,12.7,60.5,863.7,2.2,1.6,60.5,100.0,3330.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340938,2026-08-18T07:43:54.618560+00:00,external_ems_2,bess_2,good,0.3718,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 25.1,2.0,3.8,2.8,25.1,0.0,1.4,12.0,230.0,228.6,230.6,32.5,33.1,29.3,860.9,27.3,49.82,0.0,12.7,60.5,863.7,2.2,1.6,60.5,100.0,3330.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340940,2026-08-18T07:43:55.628710+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,1.8,0.7,2.9,0.0,1.4,12.0,242.1,241.0,242.5,12.1,12.5,10.7,863.0,5.1,49.93,0.0,2.3,60.5,863.7,2.2,1.6,60.5,100.0,3330.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340942,2026-08-18T07:43:56.618579+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,1.8,0.7,2.9,0.0,1.4,12.0,242.1,241.0,242.5,12.1,12.5,10.7,863.0,5.1,49.93,0.0,2.3,60.5,863.7,2.2,1.6,60.5,100.0,3330.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340944,2026-08-18T07:43:57.618575+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,0.7,2.6,0.0,1.4,13.0,242.1,241.0,242.5,12.1,12.5,10.7,863.0,5.1,49.93,0.0,2.3,60.5,863.7,2.5,1.8,60.5,100.0,3332.0,3319.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340946,2026-08-18T07:43:58.628871+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,0.7,2.6,0.0,1.4,13.0,242.1,241.0,242.5,12.1,12.5,10.7,863.0,5.1,49.93,0.0,2.3,60.5,863.7,2.5,1.8,60.5,100.0,3332.0,3319.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340948,2026-08-18T07:43:59.618581+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,0.7,2.6,0.0,1.4,13.0,242.1,241.0,242.5,12.1,12.5,10.7,863.0,5.1,49.93,0.0,2.3,60.5,863.7,2.5,1.8,60.5,100.0,3332.0,3319.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340950,2026-08-18T07:44:00.618577+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,0.7,2.6,0.0,1.4,13.0,242.1,241.0,242.5,12.1,12.5,10.7,863.0,5.1,49.93,0.0,2.3,60.5,863.7,2.5,1.8,60.5,100.0,3332.0,3319.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340952,2026-08-18T07:44:01.629010+00:00,external_ems_2,bess_2,good,0.4598,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 21.6,1.9,3.1,2.6,21.6,0.0,1.4,13.0,231.4,230.3,232.2,28.4,29.4,26.3,861.1,24.1,49.83,0.0,11.0,60.5,863.7,2.5,1.8,60.5,100.0,3332.0,3319.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340954,2026-08-18T07:44:02.619718+00:00,external_ems_2,bess_2,good,0.4598,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 21.6,1.9,3.1,2.6,21.6,0.0,1.4,13.0,231.4,230.3,232.2,28.4,29.4,26.3,861.1,24.1,49.83,0.0,11.0,60.5,863.7,2.5,1.8,60.5,100.0,3332.0,3319.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340956,2026-08-18T07:44:03.618574+00:00,external_ems_2,bess_2,good,0.46,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 21.8,1.9,3.1,2.3,21.8,0.0,1.4,13.0,231.4,230.3,232.2,28.4,29.4,26.3,861.1,24.1,49.83,0.0,11.0,60.5,863.4,2.3,1.9,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340958,2026-08-18T07:44:04.618573+00:00,external_ems_2,bess_2,good,0.46,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 21.8,1.9,3.1,2.3,21.8,0.0,1.4,13.0,231.4,230.3,232.2,28.4,29.4,26.3,861.1,24.1,49.83,0.0,11.0,60.5,863.4,2.3,1.9,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340960,2026-08-18T07:44:05.628680+00:00,external_ems_2,bess_2,good,0.46,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 21.8,1.9,3.1,2.3,21.8,0.0,1.4,13.0,231.4,230.3,232.2,28.4,29.4,26.3,861.1,24.1,49.83,0.0,11.0,60.5,863.4,2.3,1.9,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340962,2026-08-18T07:44:06.618576+00:00,external_ems_2,bess_2,good,0.46,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 21.8,1.9,3.1,2.3,21.8,0.0,1.4,13.0,231.4,230.3,232.2,28.4,29.4,26.3,861.1,24.1,49.83,0.0,11.0,60.5,863.4,2.3,1.9,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340964,2026-08-18T07:44:07.618570+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.6,2.2,0.0,1.4,13.0,241.8,240.7,242.1,12.1,12.6,10.7,862.8,4.5,49.93,0.0,2.3,60.5,863.4,2.3,1.9,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340966,2026-08-18T07:44:08.630754+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.6,2.2,0.0,1.4,13.0,241.8,240.7,242.1,12.1,12.6,10.7,862.8,4.5,49.93,0.0,2.3,60.5,863.4,2.3,1.9,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340968,2026-08-18T07:44:09.619341+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.9,2.5,0.0,1.4,13.0,241.8,240.7,242.1,12.1,12.6,10.7,862.8,4.5,49.93,0.0,2.3,60.5,863.7,2.0,2.1,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340970,2026-08-18T07:44:10.618575+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.9,2.5,0.0,1.4,13.0,241.8,240.7,242.1,12.1,12.6,10.7,862.8,4.5,49.93,0.0,2.3,60.5,863.7,2.0,2.1,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340972,2026-08-18T07:44:11.629631+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.9,2.5,0.0,1.4,13.0,241.8,240.7,242.1,12.1,12.6,10.7,862.8,4.5,49.93,0.0,2.3,60.5,863.7,2.0,2.1,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340974,2026-08-18T07:44:12.618596+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.9,2.5,0.0,1.4,13.0,241.8,240.7,242.1,12.1,12.6,10.7,862.8,4.5,49.93,0.0,2.3,60.5,863.7,2.0,2.1,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340976,2026-08-18T07:44:13.618573+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.9,2.5,0.0,1.4,13.0,241.8,240.7,242.1,12.1,12.6,10.7,862.8,4.5,49.93,0.0,2.3,60.5,863.7,2.0,2.1,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340978,2026-08-18T07:44:14.629107+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,2.6,2.4,15.8,0.0,1.4,13.0,238.2,237.5,238.6,23.7,24.8,22.2,861.3,17.8,49.86,0.0,8.5,60.5,863.7,2.0,2.1,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340980,2026-08-18T07:44:15.618580+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,2.6,2.4,15.8,0.0,1.4,13.0,238.2,237.5,238.6,23.7,24.8,22.2,861.3,17.8,49.86,0.0,8.5,60.5,863.7,2.0,2.1,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340982,2026-08-18T07:44:16.618563+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,2.6,2.1,15.8,0.0,1.4,13.0,238.2,237.5,238.6,23.7,24.8,22.2,861.3,17.8,49.86,0.0,8.5,60.5,863.4,2.0,2.0,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340984,2026-08-18T07:44:17.630103+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,2.6,2.1,15.8,0.0,1.4,13.0,238.2,237.5,238.6,23.7,24.8,22.2,861.3,17.8,49.86,0.0,8.5,60.5,863.4,2.0,2.0,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340986,2026-08-18T07:44:18.618570+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,2.6,2.1,15.8,0.0,1.4,13.0,238.2,237.5,238.6,23.7,24.8,22.2,861.3,17.8,49.86,0.0,8.5,60.5,863.4,2.0,2.0,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340988,2026-08-18T07:44:19.628732+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,2.6,2.1,15.8,0.0,1.4,13.0,238.2,237.5,238.6,23.7,24.8,22.2,861.3,17.8,49.86,0.0,8.5,60.5,863.4,2.0,2.0,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340990,2026-08-18T07:44:20.618701+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,0.7,2.3,0.0,1.4,13.0,241.4,240.3,241.8,12.1,12.5,10.7,862.7,4.3,49.93,0.0,2.3,60.5,863.4,2.0,2.0,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340992,2026-08-18T07:44:21.629594+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,0.7,2.3,0.0,1.4,13.0,241.4,240.3,241.8,12.1,12.5,10.7,862.7,4.3,49.93,0.0,2.3,60.5,863.4,2.0,2.0,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340994,2026-08-18T07:44:22.618611+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,0.0,5.6,0.0,1.4,13.0,241.4,240.3,241.8,12.1,12.5,10.7,862.7,4.3,49.93,0.0,2.3,60.5,862.7,9.9,11.1,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340996,2026-08-18T07:44:23.618581+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,0.0,5.6,0.0,1.4,13.0,241.4,240.3,241.8,12.1,12.5,10.7,862.7,4.3,49.93,0.0,2.3,60.5,862.7,9.9,11.1,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1340998,2026-08-18T07:44:24.629166+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,0.0,5.6,0.0,1.4,13.0,241.4,240.3,241.8,12.1,12.5,10.7,862.7,4.3,49.93,0.0,2.3,60.5,862.7,9.9,11.1,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341000,2026-08-18T07:44:25.618579+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,0.0,5.6,0.0,1.4,13.0,241.4,240.3,241.8,12.1,12.5,10.7,862.7,4.3,49.93,0.0,2.3,60.5,862.7,9.9,11.1,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341002,2026-08-18T07:44:26.628693+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.1,4.1,2.4,19.7,0.0,1.4,13.0,228.5,227.0,229.1,35.2,36.3,32.2,860.3,29.6,49.8,0.0,16.3,60.5,862.7,9.9,11.1,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341004,2026-08-18T07:44:27.618630+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.1,4.1,2.4,19.7,0.0,1.4,13.0,228.5,227.0,229.1,35.2,36.3,32.2,860.3,29.6,49.8,0.0,16.3,60.5,862.7,9.9,11.1,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341006,2026-08-18T07:44:28.618634+00:00,external_ems_2,bess_2,good,0.4649,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 26.5,2.1,4.1,3.1,26.5,0.0,1.4,13.0,228.5,227.0,229.1,35.2,36.3,32.2,860.3,29.6,49.8,0.0,16.3,60.5,863.4,3.1,1.7,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341008,2026-08-18T07:44:29.629025+00:00,external_ems_2,bess_2,good,0.4649,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 26.5,2.1,4.1,3.1,26.5,0.0,1.4,13.0,228.5,227.0,229.1,35.2,36.3,32.2,860.3,29.6,49.8,0.0,16.3,60.5,863.4,3.1,1.7,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341010,2026-08-18T07:44:30.619583+00:00,external_ems_2,bess_2,good,0.4649,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 26.5,2.1,4.1,3.1,26.5,0.0,1.4,13.0,228.5,227.0,229.1,35.2,36.3,32.2,860.3,29.6,49.8,0.0,16.3,60.5,863.4,3.1,1.7,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341012,2026-08-18T07:44:31.618575+00:00,external_ems_2,bess_2,good,0.4649,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 26.5,2.1,4.1,3.1,26.5,0.0,1.4,13.0,228.5,227.0,229.1,35.2,36.3,32.2,860.3,29.6,49.8,0.0,16.3,60.5,863.4,3.1,1.7,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341014,2026-08-18T07:44:32.629153+00:00,external_ems_2,bess_2,good,0.473,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 34.4,1.3,3.6,3.0,34.4,0.0,1.4,13.0,257.2,256.3,257.6,43.6,40.0,43.3,866.4,-31.3,50.15,0.0,-30.3,60.5,863.4,3.1,1.7,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341016,2026-08-18T07:44:33.618590+00:00,external_ems_2,bess_2,good,0.473,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 34.4,1.3,3.6,3.0,34.4,0.0,1.4,13.0,257.2,256.3,257.6,43.6,40.0,43.3,866.4,-31.3,50.15,0.0,-30.3,60.5,863.4,3.1,1.7,60.5,100.0,3330.0,3317.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341018,2026-08-18T07:44:34.629065+00:00,external_ems_2,bess_2,good,0.4833,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 44.3,1.3,3.6,3.3,44.3,0.0,1.4,13.0,257.2,256.3,257.6,43.6,40.0,43.3,866.4,-31.3,50.15,0.0,-30.3,60.5,863.1,13.0,11.6,60.5,100.0,3329.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341020,2026-08-18T07:44:35.618566+00:00,external_ems_2,bess_2,good,0.4833,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 44.3,1.3,3.6,3.3,44.3,0.0,1.4,13.0,257.2,256.3,257.6,43.6,40.0,43.3,866.4,-31.3,50.15,0.0,-30.3,60.5,863.1,13.0,11.6,60.5,100.0,3329.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341022,2026-08-18T07:44:36.628706+00:00,external_ems_2,bess_2,good,0.4833,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 44.3,1.3,3.6,3.3,44.3,0.0,1.4,13.0,257.2,256.3,257.6,43.6,40.0,43.3,866.4,-31.3,50.15,0.0,-30.3,60.5,863.1,13.0,11.6,60.5,100.0,3329.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341024,2026-08-18T07:44:37.619619+00:00,external_ems_2,bess_2,good,0.4833,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 44.3,1.3,3.6,3.3,44.3,0.0,1.4,13.0,257.2,256.3,257.6,43.6,40.0,43.3,866.4,-31.3,50.15,0.0,-30.3,60.5,863.1,13.0,11.6,60.5,100.0,3329.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341026,2026-08-18T07:44:38.618574+00:00,external_ems_2,bess_2,good,0.4833,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 44.3,1.3,3.6,3.3,44.3,0.0,1.4,13.0,257.2,256.3,257.6,43.6,40.0,43.3,866.4,-31.3,50.15,0.0,-30.3,60.5,863.1,13.0,11.6,60.5,100.0,3329.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341028,2026-08-18T07:44:39.618577+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.6,3.3,2.3,13.4,0.0,1.4,13.0,226.4,225.0,227.6,31.7,32.3,29.0,860.8,26.4,49.82,0.0,13.8,60.5,863.1,13.0,11.6,60.5,100.0,3329.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341030,2026-08-18T07:44:40.628950+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.6,3.3,2.3,13.4,0.0,1.4,13.0,226.4,225.0,227.6,31.7,32.3,29.0,860.8,26.4,49.82,0.0,13.8,60.5,863.1,13.0,11.6,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341032,2026-08-18T07:44:41.618583+00:00,external_ems_2,bess_2,good,0.4627,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 24.4,2.6,3.3,2.6,24.4,0.0,1.4,13.0,226.4,225.0,227.6,31.7,32.3,29.0,860.8,26.4,49.82,0.0,13.8,60.5,863.4,2.0,2.1,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341034,2026-08-18T07:44:42.618570+00:00,external_ems_2,bess_2,good,0.4627,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 24.4,2.6,3.3,2.6,24.4,0.0,1.4,13.0,226.4,225.0,227.6,31.7,32.3,29.0,860.8,26.4,49.82,0.0,13.8,60.5,863.4,2.0,2.1,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341036,2026-08-18T07:44:43.630423+00:00,external_ems_2,bess_2,good,0.4627,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 24.4,2.6,3.3,2.6,24.4,0.0,1.4,13.0,226.4,225.0,227.6,31.7,32.3,29.0,860.8,26.4,49.82,0.0,13.8,60.5,863.4,2.0,2.1,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341038,2026-08-18T07:44:44.618575+00:00,external_ems_2,bess_2,good,0.4627,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 24.4,2.6,3.3,2.6,24.4,0.0,1.4,13.0,226.4,225.0,227.6,31.7,32.3,29.0,860.8,26.4,49.82,0.0,13.8,60.5,863.4,2.0,2.1,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341040,2026-08-18T07:44:45.629129+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.7,2.5,0.0,1.4,13.0,241.6,240.4,241.9,12.1,12.7,10.7,862.7,4.5,49.93,0.0,2.3,60.5,863.4,2.0,2.1,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341042,2026-08-18T07:44:46.618578+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.7,2.5,0.0,1.4,13.0,241.6,240.4,241.9,12.1,12.7,10.7,862.7,4.5,49.93,0.0,2.3,60.5,863.4,2.0,2.1,60.5,100.0,3331.0,3318.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341044,2026-08-18T07:44:47.618573+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.5,2.0,1.0,15.2,0.0,1.4,14.0,241.6,240.4,241.9,12.1,12.7,10.7,862.7,4.5,49.93,0.0,2.3,60.5,861.7,19.7,19.1,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341046,2026-08-18T07:44:48.629266+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.5,2.0,1.0,15.2,0.0,1.4,14.0,241.6,240.4,241.9,12.1,12.7,10.7,862.7,4.5,49.93,0.0,2.3,60.5,861.7,19.7,19.1,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341048,2026-08-18T07:44:49.618736+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.5,2.0,1.0,15.2,0.0,1.4,14.0,241.6,240.4,241.9,12.1,12.7,10.7,862.7,4.5,49.93,0.0,2.3,60.5,861.7,19.7,19.1,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341050,2026-08-18T07:44:50.618735+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.5,2.0,1.0,15.2,0.0,1.4,14.0,241.6,240.4,241.9,12.1,12.7,10.7,862.7,4.5,49.93,0.0,2.3,60.5,861.7,19.7,19.1,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341052,2026-08-18T07:44:51.630551+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.0,3.1,0.8,4.2,0.0,1.4,14.0,231.3,230.2,232.2,27.6,28.5,25.4,860.9,23.9,49.84,0.0,10.7,60.5,861.7,19.7,19.1,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341054,2026-08-18T07:44:52.618919+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.0,3.1,0.8,4.2,0.0,1.4,14.0,231.3,230.2,232.2,27.6,28.5,25.4,860.9,23.9,49.84,0.0,10.7,60.5,861.7,19.7,19.1,60.5,100.0,3328.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341056,2026-08-18T07:44:53.618572+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.0,3.1,1.8,15.6,0.0,1.4,14.0,231.3,230.2,232.2,27.6,28.5,25.4,860.9,23.9,49.84,0.0,10.7,60.5,862.7,8.3,8.4,60.5,100.0,3330.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341058,2026-08-18T07:44:54.628934+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.0,3.1,1.8,15.6,0.0,1.4,14.0,231.3,230.2,232.2,27.6,28.5,25.4,860.9,23.9,49.84,0.0,10.7,60.5,862.7,8.3,8.4,60.5,100.0,3330.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341060,2026-08-18T07:44:55.618733+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.0,3.1,1.8,15.6,0.0,1.4,14.0,231.3,230.2,232.2,27.6,28.5,25.4,860.9,23.9,49.84,0.0,10.7,60.5,862.7,8.3,8.4,60.5,100.0,3330.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341062,2026-08-18T07:44:56.618696+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.0,3.1,1.8,15.6,0.0,1.4,14.0,231.3,230.2,232.2,27.6,28.5,25.4,860.9,23.9,49.84,0.0,10.7,60.5,862.7,8.3,8.4,60.5,100.0,3330.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341064,2026-08-18T07:44:57.629015+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.0,3.1,1.8,15.6,0.0,1.4,14.0,231.3,230.2,232.2,27.6,28.5,25.4,860.9,23.9,49.84,0.0,10.7,60.5,862.7,8.3,8.4,60.5,100.0,3330.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341066,2026-08-18T07:44:58.618586+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.5,1.9,0.2,3.5,0.0,1.4,14.0,241.9,240.5,242.0,12.1,12.6,10.7,862.5,4.8,49.93,0.0,2.3,60.5,862.7,8.3,8.4,60.5,100.0,3330.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341068,2026-08-18T07:44:59.629105+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.5,1.9,0.2,3.5,0.0,1.4,14.0,241.9,240.5,242.0,12.1,12.6,10.7,862.5,4.8,49.93,0.0,2.3,60.5,862.7,8.3,8.4,60.5,100.0,3330.0,3316.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341070,2026-08-18T07:45:00.618576+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.9,1.1,15.4,0.0,1.4,13.0,241.9,240.5,242.0,12.1,12.6,10.7,862.5,4.8,49.93,0.0,2.3,60.5,861.4,20.2,20.9,60.5,100.0,3322.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341072,2026-08-18T07:45:01.618562+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.9,1.1,15.4,0.0,1.4,13.0,241.9,240.5,242.0,12.1,12.6,10.7,862.5,4.8,49.93,0.0,2.3,60.5,861.4,20.2,20.9,60.5,100.0,3322.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341074,2026-08-18T07:45:02.629878+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.9,1.1,15.4,0.0,1.4,13.0,241.9,240.5,242.0,12.1,12.6,10.7,862.5,4.8,49.93,0.0,2.3,60.5,861.4,20.2,20.9,60.5,100.0,3322.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341076,2026-08-18T07:45:03.619011+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.9,1.1,15.4,0.0,1.4,13.0,241.9,240.5,242.0,12.1,12.6,10.7,862.5,4.8,49.93,0.0,2.3,60.5,861.4,20.2,20.9,60.5,100.0,3322.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341078,2026-08-18T07:45:04.630059+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.2,2.6,0.3,0.5,0.0,1.4,13.0,238.9,238.1,239.3,24.3,25.3,22.7,861.1,19.7,49.86,0.0,8.3,60.5,861.4,20.2,20.9,60.5,100.0,3322.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341080,2026-08-18T07:45:05.618583+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.2,2.6,0.3,0.5,0.0,1.4,13.0,238.9,238.1,239.3,24.3,25.3,22.7,861.1,19.7,49.86,0.0,8.3,60.5,861.4,20.2,20.9,60.5,100.0,3322.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341082,2026-08-18T07:45:06.618562+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.2,2.6,1.0,7.2,0.0,1.4,14.0,238.9,238.1,239.3,24.3,25.3,22.7,861.1,19.7,49.86,0.0,8.3,60.5,862.1,12.5,11.4,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341084,2026-08-18T07:45:07.629486+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.2,2.6,1.0,7.2,0.0,1.4,14.0,238.9,238.1,239.3,24.3,25.3,22.7,861.1,19.7,49.86,0.0,8.3,60.5,862.1,12.5,11.4,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341086,2026-08-18T07:45:08.618613+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.2,2.6,1.0,7.2,0.0,1.4,14.0,238.9,238.1,239.3,24.3,25.3,22.7,861.1,19.7,49.86,0.0,8.3,60.5,862.1,12.5,11.4,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341088,2026-08-18T07:45:09.629804+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.2,2.6,1.0,7.2,0.0,1.4,14.0,238.9,238.1,239.3,24.3,25.3,22.7,861.1,19.7,49.86,0.0,8.3,60.5,862.1,12.5,11.4,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341090,2026-08-18T07:45:10.618591+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.5,2.0,0.3,7.7,0.0,1.4,14.0,241.4,240.3,241.8,12.1,12.7,10.7,862.4,4.8,49.93,0.0,2.3,60.5,862.1,12.5,11.4,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341092,2026-08-18T07:45:11.618581+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.5,2.0,0.3,7.7,0.0,1.4,14.0,241.4,240.3,241.8,12.1,12.7,10.7,862.4,4.8,49.93,0.0,2.3,60.5,862.1,12.5,11.4,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341094,2026-08-18T07:45:12.618580+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,1.3,18.1,0.0,1.4,13.0,241.4,240.3,241.8,12.1,12.7,10.7,862.4,4.8,49.93,0.0,2.3,60.5,861.1,22.9,22.2,60.5,100.0,3320.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341096,2026-08-18T07:45:13.629618+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,1.3,18.1,0.0,1.4,13.0,241.4,240.3,241.8,12.1,12.7,10.7,862.4,4.8,49.93,0.0,2.3,60.5,861.1,22.9,22.2,60.5,100.0,3320.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341098,2026-08-18T07:45:14.618896+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,1.3,18.1,0.0,1.4,13.0,241.4,240.3,241.8,12.1,12.7,10.7,862.4,4.8,49.93,0.0,2.3,60.5,861.1,22.9,22.2,60.5,100.0,3320.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341100,2026-08-18T07:45:15.629073+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,1.3,18.1,0.0,1.4,13.0,241.4,240.3,241.8,12.1,12.7,10.7,862.4,4.8,49.93,0.0,2.3,60.5,861.1,22.9,22.2,60.5,100.0,3320.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341102,2026-08-18T07:45:16.618951+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.7,1.7,1.3,18.1,0.0,1.4,13.0,241.7,240.0,241.5,14.6,15.1,13.4,862.4,4.8,49.88,0.0,2.3,60.5,861.1,22.9,22.2,60.5,100.0,3320.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341104,2026-08-18T07:45:17.618600+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.7,1.7,0.2,14.6,0.0,1.4,13.0,241.7,240.0,241.5,14.6,15.1,13.4,861.3,8.3,49.88,0.0,5.3,60.5,861.1,22.9,22.2,60.5,100.0,3320.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341106,2026-08-18T07:45:18.629658+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.7,1.7,0.2,14.6,0.0,1.4,14.0,241.7,240.0,241.5,14.6,15.1,13.4,861.3,8.3,49.88,0.0,5.3,60.5,861.1,22.9,22.2,60.5,100.0,3327.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341108,2026-08-18T07:45:19.618573+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.7,1.7,0.4,7.1,0.0,1.4,14.0,241.7,240.0,241.5,14.6,15.1,13.4,861.3,8.3,49.88,0.0,5.3,60.5,861.7,15.4,14.3,60.5,100.0,3327.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341110,2026-08-18T07:45:20.629347+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.7,1.7,0.4,7.1,0.0,1.4,14.0,241.7,240.0,241.5,14.6,15.1,13.4,861.3,8.3,49.88,0.0,5.3,60.5,861.7,15.4,14.3,60.5,100.0,3327.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341112,2026-08-18T07:45:21.618589+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.7,1.7,0.4,7.1,0.0,1.4,14.0,241.7,240.0,241.5,14.6,15.1,13.4,861.3,8.3,49.88,0.0,5.3,60.5,861.7,15.4,14.3,60.5,100.0,3327.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341114,2026-08-18T07:45:22.629054+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.7,1.7,0.4,7.1,0.0,1.4,14.0,241.7,240.0,241.5,14.6,15.1,13.4,861.3,8.3,49.88,0.0,5.3,60.5,861.7,15.4,14.3,60.5,100.0,3327.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341116,2026-08-18T07:45:23.619622+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.5,1.9,0.5,11.2,0.0,1.4,14.0,241.1,239.9,241.4,12.1,12.6,10.7,862.2,4.2,49.93,0.0,2.3,60.5,861.7,15.4,14.3,60.5,100.0,3327.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341118,2026-08-18T07:45:24.618874+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.5,1.9,0.5,11.2,0.0,1.4,14.0,241.1,239.9,241.4,12.1,12.6,10.7,862.2,4.2,49.93,0.0,2.3,60.5,861.7,15.4,14.3,60.5,100.0,3327.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341120,2026-08-18T07:45:25.618599+00:00,external_ems_2,bess_2,good,0.5515,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.7,1.5,1.9,1.8,21.7,0.0,1.4,14.0,241.1,239.9,241.4,12.1,12.6,10.7,862.2,4.2,49.93,0.0,2.3,60.5,860.4,25.9,25.8,60.5,100.0,3323.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341122,2026-08-18T07:45:26.630237+00:00,external_ems_2,bess_2,good,0.5515,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.7,1.5,1.9,1.8,21.7,0.0,1.4,14.0,241.1,239.9,241.4,12.1,12.6,10.7,862.2,4.2,49.93,0.0,2.3,60.5,860.4,25.9,25.8,60.5,100.0,3323.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341124,2026-08-18T07:45:27.618681+00:00,external_ems_2,bess_2,good,0.5515,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.7,1.5,1.9,1.8,21.7,0.0,1.4,14.0,241.1,239.9,241.4,12.1,12.6,10.7,862.2,4.2,49.93,0.0,2.3,60.5,860.4,25.9,25.8,60.5,100.0,3323.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341126,2026-08-18T07:45:28.629175+00:00,external_ems_2,bess_2,good,0.5515,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.7,1.5,1.9,1.8,21.7,0.0,1.4,14.0,241.1,239.9,241.4,12.1,12.6,10.7,862.2,4.2,49.93,0.0,2.3,60.5,860.4,25.9,25.8,60.5,100.0,3323.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341128,2026-08-18T07:45:29.619796+00:00,external_ems_2,bess_2,good,0.5511,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.3,1.4,1.9,1.2,21.3,0.0,1.4,14.0,245.4,244.3,245.7,12.0,12.5,10.6,861.6,4.6,49.9,0.0,2.3,60.5,860.4,25.9,25.8,60.5,100.0,3323.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341130,2026-08-18T07:45:30.618620+00:00,external_ems_2,bess_2,good,0.5511,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.3,1.4,1.9,1.2,21.3,0.0,1.4,14.0,245.4,244.3,245.7,12.0,12.5,10.6,861.6,4.6,49.9,0.0,2.3,60.5,860.4,25.9,25.8,60.5,100.0,3323.0,3309.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341132,2026-08-18T07:45:31.618558+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.2,8.3,0.0,1.4,13.0,245.4,244.3,245.7,12.0,12.5,10.6,861.6,4.6,49.9,0.0,2.3,60.5,861.4,12.9,12.5,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341134,2026-08-18T07:45:32.628757+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.2,8.3,0.0,1.4,13.0,245.4,244.3,245.7,12.0,12.5,10.6,861.6,4.6,49.9,0.0,2.3,60.5,861.4,12.9,12.5,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341136,2026-08-18T07:45:33.618903+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.2,8.3,0.0,1.4,13.0,245.4,244.3,245.7,12.0,12.5,10.6,861.6,4.6,49.9,0.0,2.3,60.5,861.4,12.9,12.5,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341138,2026-08-18T07:45:34.618577+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.2,8.3,0.0,1.4,13.0,245.4,244.3,245.7,12.0,12.5,10.6,861.6,4.6,49.9,0.0,2.3,60.5,861.4,12.9,12.5,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341140,2026-08-18T07:45:35.618565+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.9,0.8,8.3,0.0,1.4,13.0,240.8,239.6,241.1,12.2,12.6,10.7,862.2,4.6,49.93,0.0,2.3,60.5,861.4,12.9,12.5,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341142,2026-08-18T07:45:36.628792+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.9,0.8,8.3,0.0,1.4,13.0,240.8,239.6,241.1,12.2,12.6,10.7,862.2,4.6,49.93,0.0,2.3,60.5,861.4,12.9,12.5,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341144,2026-08-18T07:45:37.619328+00:00,external_ems_2,bess_2,good,0.4622,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 23.9,1.5,1.9,1.8,23.9,0.0,1.4,13.0,240.8,239.6,241.1,12.2,12.6,10.7,862.2,4.6,49.93,0.0,2.3,60.5,860.4,28.5,27.7,60.5,100.0,3320.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341146,2026-08-18T07:45:38.618696+00:00,external_ems_2,bess_2,good,0.4622,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 23.9,1.5,1.9,1.8,23.9,0.0,1.4,13.0,240.8,239.6,241.1,12.2,12.6,10.7,862.2,4.6,49.93,0.0,2.3,60.5,860.4,28.5,27.7,60.5,100.0,3320.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341148,2026-08-18T07:45:39.618639+00:00,external_ems_2,bess_2,good,0.4622,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 23.9,1.5,1.9,1.8,23.9,0.0,1.4,13.0,240.8,239.6,241.1,12.2,12.6,10.7,862.2,4.6,49.93,0.0,2.3,60.5,860.4,28.5,27.7,60.5,100.0,3320.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341150,2026-08-18T07:45:40.630103+00:00,external_ems_2,bess_2,good,0.4622,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 23.9,1.5,1.9,1.8,23.9,0.0,1.4,13.0,240.8,239.6,241.1,12.2,12.6,10.7,862.2,4.6,49.93,0.0,2.3,60.5,860.4,28.5,27.7,60.5,100.0,3320.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341152,2026-08-18T07:45:41.618580+00:00,external_ems_2,bess_2,good,0.4622,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 23.9,1.5,1.9,1.8,23.9,0.0,1.4,13.0,240.8,239.6,241.1,12.2,12.6,10.7,862.2,4.6,49.93,0.0,2.3,60.5,860.4,28.5,27.7,60.5,100.0,3320.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341154,2026-08-18T07:45:42.630087+00:00,external_ems_2,bess_2,good,0.4622,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 23.9,1.4,1.9,1.6,23.9,0.0,1.4,13.0,244.7,243.7,245.1,12.1,12.5,10.6,862.0,4.6,49.93,0.0,2.3,60.5,860.4,28.5,27.7,60.5,100.0,3320.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341156,2026-08-18T07:45:43.618988+00:00,external_ems_2,bess_2,good,0.4622,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 23.9,1.4,1.9,1.6,23.9,0.0,1.4,13.0,244.7,243.7,245.1,12.1,12.5,10.6,862.0,4.6,49.93,0.0,2.3,60.5,860.4,28.5,27.7,60.5,100.0,3320.0,3307.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341158,2026-08-18T07:45:44.618575+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.3,5.5,0.0,1.4,13.0,244.7,243.7,245.1,12.1,12.5,10.6,862.0,4.6,49.93,0.0,2.3,60.5,861.7,10.1,9.2,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341160,2026-08-18T07:45:45.628843+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.3,5.5,0.0,1.4,13.0,244.7,243.7,245.1,12.1,12.5,10.6,862.0,4.6,49.93,0.0,2.3,60.5,861.7,10.1,9.2,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341162,2026-08-18T07:45:46.618604+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.3,5.5,0.0,1.4,13.0,244.7,243.7,245.1,12.1,12.5,10.6,862.0,4.6,49.93,0.0,2.3,60.5,861.7,10.1,9.2,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341164,2026-08-18T07:45:47.629051+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.3,5.5,0.0,1.4,13.0,244.7,243.7,245.1,12.1,12.5,10.6,862.0,4.6,49.93,0.0,2.3,60.5,861.7,10.1,9.2,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341166,2026-08-18T07:45:48.619422+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.9,0.4,5.7,0.0,1.4,13.0,240.7,239.3,240.8,12.2,12.6,10.7,862.1,4.4,49.93,0.0,2.3,60.5,861.7,10.1,9.2,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341168,2026-08-18T07:45:49.619165+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.9,0.4,5.7,0.0,1.4,13.0,240.7,239.3,240.8,12.2,12.6,10.7,862.1,4.4,49.93,0.0,2.3,60.5,861.7,10.1,9.2,60.5,100.0,3326.0,3313.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341170,2026-08-18T07:45:50.618569+00:00,external_ems_2,bess_2,good,0.461,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 22.8,1.5,1.9,2.0,22.8,0.0,1.4,13.0,240.7,239.3,240.8,12.2,12.6,10.7,862.1,4.4,49.93,0.0,2.3,60.5,860.1,27.2,26.4,60.5,100.0,3318.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341172,2026-08-18T07:45:51.618560+00:00,external_ems_2,bess_2,good,0.461,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 22.8,1.5,1.9,2.0,22.8,0.0,1.4,13.0,240.7,239.3,240.8,12.2,12.6,10.7,862.1,4.4,49.93,0.0,2.3,60.5,860.1,27.2,26.4,60.5,100.0,3318.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341174,2026-08-18T07:45:52.629299+00:00,external_ems_2,bess_2,good,0.461,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 22.8,1.5,1.9,2.0,22.8,0.0,1.4,13.0,240.7,239.3,240.8,12.2,12.6,10.7,862.1,4.4,49.93,0.0,2.3,60.5,860.1,27.2,26.4,60.5,100.0,3318.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341176,2026-08-18T07:45:53.618576+00:00,external_ems_2,bess_2,good,0.461,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 22.8,1.5,1.9,2.0,22.8,0.0,1.4,13.0,240.7,239.3,240.8,12.2,12.6,10.7,862.1,4.4,49.93,0.0,2.3,60.5,860.1,27.2,26.4,60.5,100.0,3318.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341178,2026-08-18T07:45:54.629593+00:00,external_ems_2,bess_2,good,0.461,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 22.8,1.4,1.9,1.8,22.8,0.0,1.4,13.0,244.3,243.0,244.4,12.1,12.5,10.6,861.9,4.4,49.93,0.0,2.3,60.5,860.1,27.2,26.4,60.5,100.0,3318.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341180,2026-08-18T07:45:55.618581+00:00,external_ems_2,bess_2,good,0.461,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 22.8,1.4,1.9,1.8,22.8,0.0,1.4,13.0,244.3,243.0,244.4,12.1,12.5,10.6,861.9,4.4,49.93,0.0,2.3,60.5,860.1,27.2,26.4,60.5,100.0,3318.0,3305.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341182,2026-08-18T07:45:56.618574+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.5,1.6,0.0,1.4,13.0,244.3,243.0,244.4,12.1,12.5,10.6,861.9,4.4,49.93,0.0,2.3,60.5,862.4,2.8,3.0,60.5,100.0,3325.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341184,2026-08-18T07:45:57.628924+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.5,1.6,0.0,1.4,13.0,244.3,243.0,244.4,12.1,12.5,10.6,861.9,4.4,49.93,0.0,2.3,60.5,862.4,2.8,3.0,60.5,100.0,3325.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341186,2026-08-18T07:45:58.619831+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.5,1.6,0.0,1.4,13.0,244.3,243.0,244.4,12.1,12.5,10.6,861.9,4.4,49.93,0.0,2.3,60.5,862.4,2.8,3.0,60.5,100.0,3325.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341188,2026-08-18T07:45:59.618771+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.5,1.6,0.0,1.4,13.0,244.3,243.0,244.4,12.1,12.5,10.6,861.9,4.4,49.93,0.0,2.3,60.5,862.4,2.8,3.0,60.5,100.0,3325.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341190,2026-08-18T07:46:00.618579+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.5,1.6,0.0,1.4,13.0,244.3,243.0,244.4,12.1,12.5,10.6,861.9,4.4,49.93,0.0,2.3,60.5,862.4,2.8,3.0,60.5,100.0,3325.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341192,2026-08-18T07:46:01.629729+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.4,1.0,0.0,1.4,13.0,240.4,239.1,240.6,12.2,12.7,10.7,862.0,3.8,49.93,0.0,2.3,60.5,862.4,2.8,3.0,60.5,100.0,3325.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341194,2026-08-18T07:46:02.619209+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.4,1.0,0.0,1.4,13.0,240.4,239.1,240.6,12.2,12.7,10.7,862.0,3.8,49.93,0.0,2.3,60.5,862.4,2.8,3.0,60.5,100.0,3325.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341196,2026-08-18T07:46:03.618617+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.5,2.0,1.9,19.6,0.0,1.4,14.0,240.4,239.1,240.6,12.2,12.7,10.7,862.0,3.8,49.93,0.0,2.3,60.5,860.1,23.4,24.6,60.5,100.0,3315.0,3301.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341198,2026-08-18T07:46:04.630481+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.5,2.0,1.9,19.6,0.0,1.4,14.0,240.4,239.1,240.6,12.2,12.7,10.7,862.0,3.8,49.93,0.0,2.3,60.5,860.1,23.4,24.6,60.5,100.0,3315.0,3301.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341200,2026-08-18T07:46:05.618587+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.5,2.0,1.9,19.6,0.0,1.4,14.0,240.4,239.1,240.6,12.2,12.7,10.7,862.0,3.8,49.93,0.0,2.3,60.5,860.1,23.4,24.6,60.5,100.0,3315.0,3301.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341202,2026-08-18T07:46:06.618560+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.5,2.0,1.9,19.6,0.0,1.4,14.0,240.4,239.1,240.6,12.2,12.7,10.7,862.0,3.8,49.93,0.0,2.3,60.5,860.1,23.4,24.6,60.5,100.0,3315.0,3301.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341204,2026-08-18T07:46:07.628714+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.1,1.4,1.7,19.0,0.0,1.4,14.0,243.5,242.8,243.9,12.1,12.0,10.7,861.8,4.4,49.93,0.0,2.2,60.5,860.1,23.4,24.6,60.5,100.0,3315.0,3301.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341206,2026-08-18T07:46:08.619608+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.1,1.4,1.7,19.0,0.0,1.4,14.0,243.5,242.8,243.9,12.1,12.0,10.7,861.8,4.4,49.93,0.0,2.2,60.5,860.1,23.4,24.6,60.5,100.0,3315.0,3301.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341208,2026-08-18T07:46:09.618632+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.1,1.4,0.9,2.8,0.0,1.4,14.0,243.5,242.8,243.9,12.1,12.0,10.7,861.8,4.4,49.93,0.0,2.2,60.5,862.7,1.6,1.6,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341210,2026-08-18T07:46:10.629390+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.1,1.4,0.9,2.8,0.0,1.4,14.0,243.5,242.8,243.9,12.1,12.0,10.7,861.8,4.4,49.93,0.0,2.2,60.5,862.7,1.6,1.6,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341212,2026-08-18T07:46:11.618590+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.1,1.4,0.9,2.8,0.0,1.4,14.0,243.5,242.8,243.9,12.1,12.0,10.7,861.8,4.4,49.93,0.0,2.2,60.5,862.7,1.6,1.6,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341214,2026-08-18T07:46:12.628752+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.1,1.4,0.9,2.8,0.0,1.4,14.0,243.5,242.8,243.9,12.1,12.0,10.7,861.8,4.4,49.93,0.0,2.2,60.5,862.7,1.6,1.6,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341216,2026-08-18T07:46:13.618579+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.4,0.8,2.0,0.0,1.4,14.0,239.9,239.6,240.3,12.1,10.9,10.7,861.9,3.6,49.93,0.0,8.1,60.5,862.7,1.6,1.6,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341218,2026-08-18T07:46:14.629608+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.4,0.8,2.0,0.0,1.4,14.0,239.9,239.6,240.3,12.1,10.9,10.7,861.9,3.6,49.93,0.0,8.1,60.5,862.7,1.6,1.6,60.5,100.0,3325.0,3311.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341220,2026-08-18T07:46:15.618576+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.4,1.8,19.6,0.0,1.4,14.0,239.9,239.6,240.3,12.1,10.9,10.7,861.9,3.6,49.93,0.0,8.1,60.5,860.1,23.2,23.2,60.5,100.0,3316.0,3302.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341222,2026-08-18T07:46:16.629292+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.4,1.8,19.6,0.0,1.4,14.0,239.9,239.6,240.3,12.1,10.9,10.7,861.9,3.6,49.93,0.0,8.1,60.5,860.1,23.2,23.2,60.5,100.0,3316.0,3302.0,25.8,24.4,24.8,20000.0,856.4,0,0
