id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1341224,2026-08-18T07:46:17.619076+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.4,1.8,19.6,0.0,1.4,14.0,239.9,239.6,240.3,12.1,10.9,10.7,861.9,3.6,49.93,0.0,8.1,60.5,860.1,23.2,23.2,60.5,100.0,3316.0,3302.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341226,2026-08-18T07:46:18.629241+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.4,1.8,19.6,0.0,1.4,14.0,239.9,239.6,240.3,12.1,10.9,10.7,861.9,3.6,49.93,0.0,8.1,60.5,860.1,23.2,23.2,60.5,100.0,3316.0,3302.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341228,2026-08-18T07:46:19.618575+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.4,1.8,19.6,0.0,1.4,14.0,239.9,239.6,240.3,12.1,10.9,10.7,861.9,3.6,49.93,0.0,8.1,60.5,860.1,23.2,23.2,60.5,100.0,3316.0,3302.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341230,2026-08-18T07:46:20.628892+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.9,1.5,1.7,19.6,0.0,1.4,14.0,243.1,242.4,243.3,12.1,10.7,10.6,861.8,3.6,49.93,0.0,1.7,60.5,860.1,23.2,23.2,60.5,100.0,3316.0,3302.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341232,2026-08-18T07:46:21.618588+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.9,1.5,0.6,2.0,0.0,1.4,13.0,243.1,242.4,243.3,12.1,10.7,10.6,861.8,3.6,49.93,0.0,1.7,60.5,862.4,1.6,1.2,60.5,100.0,3327.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341234,2026-08-18T07:46:22.629015+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.9,1.5,0.6,2.0,0.0,1.4,13.0,243.1,242.4,243.3,12.1,10.7,10.6,861.8,3.6,49.93,0.0,1.7,60.5,862.4,1.6,1.2,60.5,100.0,3327.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341236,2026-08-18T07:46:23.619057+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.9,1.5,0.6,2.0,0.0,1.4,13.0,243.1,242.4,243.3,12.1,10.7,10.6,861.8,3.6,49.93,0.0,1.7,60.5,862.4,1.6,1.2,60.5,100.0,3327.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341238,2026-08-18T07:46:24.618722+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.9,1.5,0.6,2.0,0.0,1.4,13.0,243.1,242.4,243.3,12.1,10.7,10.6,861.8,3.6,49.93,0.0,1.7,60.5,862.4,1.6,1.2,60.5,100.0,3327.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341240,2026-08-18T07:46:25.618569+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.9,1.5,0.6,2.0,0.0,1.4,13.0,243.1,242.4,243.3,12.1,10.7,10.6,861.8,3.6,49.93,0.0,1.7,60.5,862.4,1.6,1.2,60.5,100.0,3327.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341242,2026-08-18T07:46:26.629390+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,0.8,1.3,6.7,0.0,1.4,13.0,235.7,234.5,235.9,19.8,19.4,19.0,861.1,8.3,49.87,0.0,13.1,60.5,862.4,1.6,1.2,60.5,100.0,3327.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341244,2026-08-18T07:46:27.618586+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,0.8,1.3,6.7,0.0,1.4,13.0,235.7,234.5,235.9,19.8,19.4,19.0,861.1,8.3,49.87,0.0,13.1,60.5,862.4,1.6,1.2,60.5,100.0,3327.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341246,2026-08-18T07:46:28.628718+00:00,external_ems_2,bess_2,good,0.5538,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 23.9,1.4,0.8,3.0,23.9,0.0,1.5,14.0,235.7,234.5,235.9,19.8,19.4,19.0,861.1,8.3,49.87,0.0,13.1,60.5,864.1,-15.6,-10.3,60.5,100.0,3336.0,3322.0,25.8,24.3,24.8,20000.0,856.4,0,0
1341248,2026-08-18T07:46:29.619032+00:00,external_ems_2,bess_2,good,0.5538,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 23.9,1.4,0.8,3.0,23.9,0.0,1.5,14.0,235.7,234.5,235.9,19.8,19.4,19.0,861.1,8.3,49.87,0.0,13.1,60.5,864.1,-15.6,-10.3,60.5,100.0,3336.0,3322.0,25.8,24.3,24.8,20000.0,856.4,0,0
1341250,2026-08-18T07:46:30.629549+00:00,external_ems_2,bess_2,good,0.5538,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 23.9,1.4,0.8,3.0,23.9,0.0,1.5,14.0,235.7,234.5,235.9,19.8,19.4,19.0,861.1,8.3,49.87,0.0,13.1,60.5,864.1,-15.6,-10.3,60.5,100.0,3336.0,3322.0,25.8,24.3,24.8,20000.0,856.4,0,0
1341252,2026-08-18T07:46:31.618579+00:00,external_ems_2,bess_2,good,0.5538,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 23.9,1.4,0.8,3.0,23.9,0.0,1.5,14.0,235.7,234.5,235.9,19.8,19.4,19.0,861.1,8.3,49.87,0.0,13.1,60.5,864.1,-15.6,-10.3,60.5,100.0,3336.0,3322.0,25.8,24.3,24.8,20000.0,856.4,0,0
1341254,2026-08-18T07:46:32.628857+00:00,external_ems_2,bess_2,good,0.567,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 36.7,0.5,1.0,3.7,36.7,0.0,1.5,14.0,253.3,253.0,253.5,62.0,61.0,61.9,867.8,-52.3,50.32,0.0,-40.5,60.5,864.1,-15.6,-10.3,60.5,100.0,3336.0,3322.0,25.8,24.3,24.8,20000.0,856.4,0,0
1341256,2026-08-18T07:46:33.619140+00:00,external_ems_2,bess_2,good,0.567,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 36.7,0.5,1.0,3.7,36.7,0.0,1.5,14.0,253.3,253.0,253.5,62.0,61.0,61.9,867.8,-52.3,50.32,0.0,-40.5,60.5,864.1,-15.6,-10.3,60.5,100.0,3336.0,3322.0,25.8,24.3,24.8,20000.0,856.4,0,0
1341258,2026-08-18T07:46:34.618573+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.0,1.3,0.3,0.0,1.5,14.0,253.3,253.0,253.5,62.0,61.0,61.9,867.8,-52.3,50.32,0.0,-40.5,60.5,869.1,-52.0,-51.7,60.5,100.0,3351.0,3337.0,25.8,24.3,24.8,20000.0,856.4,0,0
1341260,2026-08-18T07:46:35.628807+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.0,1.3,0.3,0.0,1.5,14.0,253.3,253.0,253.5,62.0,61.0,61.9,867.8,-52.3,50.32,0.0,-40.5,60.5,869.1,-52.0,-51.7,60.5,100.0,3351.0,3337.0,25.8,24.3,24.8,20000.0,856.4,0,0
1341262,2026-08-18T07:46:36.618927+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.0,1.3,0.3,0.0,1.5,14.0,253.3,253.0,253.5,62.0,61.0,61.9,867.8,-52.3,50.32,0.0,-40.5,60.5,869.1,-52.0,-51.7,60.5,100.0,3351.0,3337.0,25.8,24.3,24.8,20000.0,856.4,0,0
1341264,2026-08-18T07:46:37.618635+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.0,1.3,0.3,0.0,1.5,14.0,253.3,253.0,253.5,62.0,61.0,61.9,867.8,-52.3,50.32,0.0,-40.5,60.5,869.1,-52.0,-51.7,60.5,100.0,3351.0,3337.0,25.8,24.3,24.8,20000.0,856.4,0,0
1341266,2026-08-18T07:46:38.629324+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.1,1.3,1.6,14.2,0.0,1.5,14.0,241.9,241.3,242.4,52.6,51.6,52.9,867.5,-37.8,50.22,0.0,-31.8,60.5,869.1,-52.0,-51.7,60.5,100.0,3351.0,3337.0,25.8,24.3,24.8,20000.0,856.4,0,0
1341268,2026-08-18T07:46:39.618954+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.1,1.3,1.6,14.2,0.0,1.5,14.0,241.9,241.3,242.4,52.6,51.6,52.9,867.5,-37.8,50.22,0.0,-31.8,60.5,869.1,-52.0,-51.7,60.5,100.0,3351.0,3337.0,25.8,24.3,24.8,20000.0,856.4,0,0
1341270,2026-08-18T07:46:40.629553+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,1.3,0.6,0.4,0.0,1.5,13.0,241.9,241.3,242.4,52.6,51.6,52.9,867.5,-37.8,50.22,0.0,-31.8,60.5,868.1,-37.4,-38.2,60.5,100.0,3348.0,3335.0,25.8,24.3,24.8,20000.0,856.4,0,0
1341272,2026-08-18T07:46:41.618957+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,1.3,0.6,0.4,0.0,1.5,13.0,241.9,241.3,242.4,52.6,51.6,52.9,867.5,-37.8,50.22,0.0,-31.8,60.5,868.1,-37.4,-38.2,60.5,100.0,3348.0,3335.0,25.8,24.3,24.8,20000.0,856.4,0,0
1341274,2026-08-18T07:46:42.629650+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,1.3,0.6,0.4,0.0,1.5,13.0,241.9,241.3,242.4,52.6,51.6,52.9,867.5,-37.8,50.22,0.0,-31.8,60.5,868.1,-37.4,-38.2,60.5,100.0,3348.0,3335.0,25.8,24.3,24.8,20000.0,856.4,0,0
1341276,2026-08-18T07:46:43.618625+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.1,1.3,0.6,0.4,0.0,1.5,13.0,241.9,241.3,242.4,52.6,51.6,52.9,867.5,-37.8,50.22,0.0,-31.8,60.5,868.1,-37.4,-38.2,60.5,100.0,3348.0,3335.0,25.8,24.3,24.8,20000.0,856.4,0,0
1341278,2026-08-18T07:46:44.618580+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,0.7,0.6,0.4,0.0,1.5,13.0,241.3,241.0,241.5,56.8,56.5,57.2,867.5,-37.8,50.31,0.0,-38.0,60.5,868.1,-37.4,-38.2,60.5,100.0,3348.0,3335.0,25.8,24.3,24.8,20000.0,856.4,0,0
1341280,2026-08-18T07:46:45.618581+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,0.7,0.3,3.4,0.0,1.5,13.0,241.3,241.0,241.5,56.8,56.5,57.2,868.4,-40.8,50.31,0.0,-38.0,60.5,868.1,-37.4,-38.2,60.5,100.0,3348.0,3335.0,25.8,24.3,24.8,20000.0,856.4,0,0
1341282,2026-08-18T07:46:46.618582+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,0.7,0.3,3.4,0.0,1.4,13.0,241.3,241.0,241.5,56.8,56.5,57.2,868.4,-40.8,50.31,0.0,-38.0,60.5,868.1,-37.4,-38.2,60.5,100.0,3355.0,3342.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341284,2026-08-18T07:46:47.618578+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,0.7,1.7,10.8,0.0,1.4,13.0,241.3,241.0,241.5,56.8,56.5,57.2,868.4,-40.8,50.31,0.0,-38.0,60.5,870.1,-51.6,-51.5,60.5,100.0,3355.0,3342.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341286,2026-08-18T07:46:48.629180+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,0.7,1.7,10.8,0.0,1.4,13.0,241.3,241.0,241.5,56.8,56.5,57.2,868.4,-40.8,50.31,0.0,-38.0,60.5,870.1,-51.6,-51.5,60.5,100.0,3355.0,3342.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341288,2026-08-18T07:46:49.618582+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,0.7,1.7,10.8,0.0,1.4,13.0,241.3,241.0,241.5,56.8,56.5,57.2,868.4,-40.8,50.31,0.0,-38.0,60.5,870.1,-51.6,-51.5,60.5,100.0,3355.0,3342.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341290,2026-08-18T07:46:50.618564+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,0.7,1.7,10.8,0.0,1.4,13.0,241.3,241.0,241.5,56.8,56.5,57.2,868.4,-40.8,50.31,0.0,-38.0,60.5,870.1,-51.6,-51.5,60.5,100.0,3355.0,3342.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341292,2026-08-18T07:46:51.628670+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,0.3,2.0,12.1,0.0,1.4,13.0,239.0,238.9,239.5,48.5,48.2,48.4,868.1,-39.5,50.18,0.0,-26.7,60.5,870.1,-51.6,-51.5,60.5,100.0,3355.0,3342.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341294,2026-08-18T07:46:52.619085+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,0.3,2.0,12.1,0.0,1.4,13.0,239.0,238.9,239.5,48.5,48.2,48.4,868.1,-39.5,50.18,0.0,-26.7,60.5,870.1,-51.6,-51.5,60.5,100.0,3355.0,3342.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341296,2026-08-18T07:46:53.618580+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,0.3,1.0,0.1,0.0,1.4,13.0,239.0,238.9,239.5,48.5,48.2,48.4,868.1,-39.5,50.18,0.0,-26.7,60.5,869.1,-39.6,-40.7,60.5,100.0,3347.0,3334.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341298,2026-08-18T07:46:54.630000+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,0.3,1.0,0.1,0.0,1.4,13.0,239.0,238.9,239.5,48.5,48.2,48.4,868.1,-39.5,50.18,0.0,-26.7,60.5,869.1,-39.6,-40.7,60.5,100.0,3347.0,3334.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341300,2026-08-18T07:46:55.619786+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,0.3,1.0,0.1,0.0,1.4,13.0,239.0,238.9,239.5,48.5,48.2,48.4,868.1,-39.5,50.18,0.0,-26.7,60.5,869.1,-39.6,-40.7,60.5,100.0,3347.0,3334.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341302,2026-08-18T07:46:56.619080+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,0.3,1.0,0.1,0.0,1.4,13.0,239.0,238.9,239.5,48.5,48.2,48.4,868.1,-39.5,50.18,0.0,-26.7,60.5,869.1,-39.6,-40.7,60.5,100.0,3347.0,3334.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341304,2026-08-18T07:46:57.618970+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,0.9,0.2,1.1,0.0,1.4,13.0,240.0,239.9,240.5,53.1,52.9,53.8,868.9,-38.5,50.26,0.0,-35.6,60.5,869.1,-39.6,-40.7,60.5,100.0,3347.0,3334.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341306,2026-08-18T07:46:58.629154+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,0.9,0.2,1.1,0.0,1.4,13.0,240.0,239.9,240.5,53.1,52.9,53.8,868.9,-38.5,50.26,0.0,-35.6,60.5,869.1,-39.6,-40.7,60.5,100.0,3347.0,3334.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341308,2026-08-18T07:46:59.618579+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,0.9,1.9,12.4,0.0,1.4,13.0,240.0,239.9,240.5,53.1,52.9,53.8,868.9,-38.5,50.26,0.0,-35.6,60.5,870.8,-50.9,-51.0,60.5,100.0,3357.0,3344.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341310,2026-08-18T07:47:00.628725+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,0.9,1.9,12.4,0.0,1.4,13.0,240.0,239.9,240.5,53.1,52.9,53.8,868.9,-38.5,50.26,0.0,-35.6,60.5,870.8,-50.9,-51.0,60.5,100.0,3357.0,3344.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341312,2026-08-18T07:47:01.618661+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,0.9,1.9,12.4,0.0,1.4,13.0,240.0,239.9,240.5,53.1,52.9,53.8,868.9,-38.5,50.26,0.0,-35.6,60.5,870.8,-50.9,-51.0,60.5,100.0,3357.0,3344.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341314,2026-08-18T07:47:02.629684+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,0.9,1.9,12.4,0.0,1.4,13.0,240.0,239.9,240.5,53.1,52.9,53.8,868.9,-38.5,50.26,0.0,-35.6,60.5,870.8,-50.9,-51.0,60.5,100.0,3357.0,3344.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341316,2026-08-18T07:47:03.618575+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,0.9,1.9,12.4,0.0,1.4,13.0,240.0,239.9,240.5,53.1,52.9,53.8,868.9,-38.5,50.26,0.0,-35.6,60.5,870.8,-50.9,-51.0,60.5,100.0,3357.0,3344.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341318,2026-08-18T07:47:04.629797+00:00,external_ems_2,bess_2,good,0.4626,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 24.3,0.8,0.5,2.6,24.3,0.0,1.4,13.0,231.3,231.7,232.1,46.6,46.1,46.3,868.2,-26.6,50.16,0.0,-23.9,60.5,870.8,-50.9,-51.0,60.5,100.0,3357.0,3344.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341320,2026-08-18T07:47:05.619382+00:00,external_ems_2,bess_2,good,0.4626,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 24.3,0.8,0.5,2.6,24.3,0.0,1.4,13.0,231.3,231.7,232.1,46.6,46.1,46.3,868.2,-26.6,50.16,0.0,-23.9,60.5,870.8,-50.9,-51.0,60.5,100.0,3356.0,3344.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341322,2026-08-18T07:47:06.618609+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,0.5,2.2,18.9,0.0,1.4,13.0,231.3,231.7,232.1,46.6,46.1,46.3,868.2,-26.6,50.16,0.0,-23.9,60.5,870.4,-45.5,-44.4,60.5,100.0,3356.0,3343.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341324,2026-08-18T07:47:07.630284+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,0.5,2.2,18.9,0.0,1.4,13.0,231.3,231.7,232.1,46.6,46.1,46.3,868.2,-26.6,50.16,0.0,-23.9,60.5,870.4,-45.5,-44.4,60.5,100.0,3356.0,3343.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341326,2026-08-18T07:47:08.618750+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,0.5,2.2,18.9,0.0,1.4,13.0,231.3,231.7,232.1,46.6,46.1,46.3,868.2,-26.6,50.16,0.0,-23.9,60.5,870.4,-45.5,-44.4,60.5,100.0,3356.0,3343.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341328,2026-08-18T07:47:09.629119+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,0.5,2.2,18.9,0.0,1.4,13.0,231.3,231.7,232.1,46.6,46.1,46.3,868.2,-26.6,50.16,0.0,-23.9,60.5,870.4,-45.5,-44.4,60.5,100.0,3356.0,3343.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341330,2026-08-18T07:47:10.618652+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,0.6,1.2,1.5,0.0,1.4,13.0,240.7,240.4,241.1,52.2,51.8,52.4,869.2,-44.0,50.22,0.0,-34.3,60.5,870.4,-45.5,-44.4,60.5,100.0,3356.0,3343.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341332,2026-08-18T07:47:11.629523+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,0.6,1.2,1.5,0.0,1.4,13.0,240.7,240.4,241.1,52.2,51.8,52.4,869.2,-44.0,50.22,0.0,-34.3,60.5,870.4,-45.5,-44.4,60.5,100.0,3356.0,3343.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341334,2026-08-18T07:47:12.618578+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,0.6,2.2,6.4,0.0,1.4,13.0,240.7,240.4,241.1,52.2,51.8,52.4,869.2,-44.0,50.22,0.0,-34.3,60.5,871.4,-50.4,-50.6,60.5,100.0,3359.0,3346.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341336,2026-08-18T07:47:13.629155+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,0.6,2.2,6.4,0.0,1.4,13.0,240.7,240.4,241.1,52.2,51.8,52.4,869.2,-44.0,50.22,0.0,-34.3,60.5,871.4,-50.4,-50.6,60.5,100.0,3359.0,3346.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341338,2026-08-18T07:47:14.618570+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,0.6,2.2,6.4,0.0,1.4,13.0,240.7,240.4,241.1,52.2,51.8,52.4,869.2,-44.0,50.22,0.0,-34.3,60.5,871.4,-50.4,-50.6,60.5,100.0,3359.0,3346.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341340,2026-08-18T07:47:15.618569+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,0.6,2.2,6.4,0.0,1.4,13.0,240.7,240.4,241.1,52.2,51.8,52.4,869.2,-44.0,50.22,0.0,-34.3,60.5,871.4,-50.4,-50.6,60.5,100.0,3359.0,3346.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341342,2026-08-18T07:47:16.629321+00:00,external_ems_2,bess_2,good,0.4638,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.5,0.7,0.9,2.8,25.5,0.0,1.4,13.0,231.4,231.4,232.1,42.1,41.2,41.8,868.6,-24.9,50.14,0.0,-22.9,60.5,871.4,-50.4,-50.6,60.5,100.0,3359.0,3346.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341344,2026-08-18T07:47:17.619331+00:00,external_ems_2,bess_2,good,0.4638,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.5,0.7,0.9,2.8,25.5,0.0,1.4,13.0,231.4,231.4,232.1,42.1,41.2,41.8,868.6,-24.9,50.14,0.0,-22.9,60.5,871.4,-50.4,-50.6,60.5,100.0,3359.0,3346.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341346,2026-08-18T07:47:18.618637+00:00,external_ems_2,bess_2,good,0.3691,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 22.5,0.7,0.9,2.5,22.5,0.0,1.4,12.0,231.4,231.4,232.1,42.1,41.2,41.8,868.6,-24.9,50.14,0.0,-22.9,60.5,871.1,-47.4,-46.5,60.5,100.0,3357.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341348,2026-08-18T07:47:19.629159+00:00,external_ems_2,bess_2,good,0.3691,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 22.5,0.7,0.9,2.5,22.5,0.0,1.4,12.0,231.4,231.4,232.1,42.1,41.2,41.8,868.6,-24.9,50.14,0.0,-22.9,60.5,871.1,-47.4,-46.5,60.5,100.0,3357.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341350,2026-08-18T07:47:20.618590+00:00,external_ems_2,bess_2,good,0.3691,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 22.5,0.7,0.9,2.5,22.5,0.0,1.4,12.0,231.4,231.4,232.1,42.1,41.2,41.8,868.6,-24.9,50.14,0.0,-22.9,60.5,871.1,-47.4,-46.5,60.5,100.0,3357.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341352,2026-08-18T07:47:21.629422+00:00,external_ems_2,bess_2,good,0.3691,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 22.5,0.7,0.9,2.5,22.5,0.0,1.4,12.0,231.4,231.4,232.1,42.1,41.2,41.8,868.6,-24.9,50.14,0.0,-22.9,60.5,871.1,-47.4,-46.5,60.5,100.0,3357.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341354,2026-08-18T07:47:22.618946+00:00,external_ems_2,bess_2,good,0.3691,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 22.5,0.7,0.9,2.5,22.5,0.0,1.4,12.0,231.4,231.4,232.1,42.1,41.2,41.8,868.6,-24.9,50.14,0.0,-22.9,60.5,871.1,-47.4,-46.5,60.5,100.0,3357.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341356,2026-08-18T07:47:23.618639+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.5,0.5,1.4,0.7,0.0,1.4,12.0,240.1,240.0,240.5,51.8,51.3,51.3,869.7,-46.7,50.23,0.0,-37.0,60.5,871.1,-47.4,-46.5,60.5,100.0,3357.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341372,2026-08-18T07:47:31.618579+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.6,0.6,3.2,17.0,0.0,1.4,12.0,234.3,234.3,234.9,42.7,42.1,42.5,868.6,-33.4,50.13,0.0,-23.6,60.5,871.8,-50.4,-50.2,60.5,100.0,3359.0,3347.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341374,2026-08-18T07:47:32.628913+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.6,0.6,3.2,17.0,0.0,1.4,12.0,234.3,234.3,234.9,42.7,42.1,42.5,868.6,-33.4,50.13,0.0,-23.6,60.5,871.8,-50.4,-50.2,60.5,100.0,3359.0,3347.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341376,2026-08-18T07:47:33.618584+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.6,0.6,3.2,17.0,0.0,1.4,12.0,234.3,234.3,234.9,42.7,42.1,42.5,868.6,-33.4,50.13,0.0,-23.6,60.5,871.8,-50.4,-50.2,60.5,100.0,3359.0,3347.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341378,2026-08-18T07:47:34.629044+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.6,0.6,3.2,17.0,0.0,1.4,12.0,234.3,234.3,234.9,42.7,42.1,42.5,868.6,-33.4,50.13,0.0,-23.6,60.5,871.8,-50.4,-50.2,60.5,100.0,3359.0,3347.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341380,2026-08-18T07:47:35.618832+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.6,0.9,1.1,9.7,0.0,1.4,12.0,239.8,239.6,240.2,53.8,53.2,54.1,870.7,-40.7,50.27,0.0,-39.6,60.5,871.8,-50.4,-50.2,60.5,100.0,3359.0,3347.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341382,2026-08-18T07:47:36.629026+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.6,0.9,1.1,9.7,0.0,1.4,12.0,239.8,239.6,240.2,53.8,53.2,54.1,870.7,-40.7,50.27,0.0,-39.6,60.5,871.8,-50.4,-50.2,60.5,100.0,3359.0,3347.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341398,2026-08-18T07:47:44.618617+00:00,external_ems_2,bess_2,good,0.3743,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 27.5,0.6,0.7,3.4,27.5,0.0,1.4,12.0,233.9,234.2,234.5,42.4,41.7,41.8,869.0,-22.6,50.13,0.0,-24.0,60.5,872.4,-50.1,-50.0,60.5,100.0,3361.0,3349.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341400,2026-08-18T07:47:45.629575+00:00,external_ems_2,bess_2,good,0.3743,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 27.5,0.6,0.7,3.4,27.5,0.0,1.4,12.0,233.9,234.2,234.5,42.4,41.7,41.8,869.0,-22.6,50.13,0.0,-24.0,60.5,872.4,-50.1,-50.0,60.5,100.0,3361.0,3349.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341402,2026-08-18T07:47:46.619226+00:00,external_ems_2,bess_2,good,0.3743,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 27.5,0.6,0.7,3.4,27.5,0.0,1.4,12.0,233.9,234.2,234.5,42.4,41.7,41.8,869.0,-22.6,50.13,0.0,-24.0,60.5,872.4,-50.1,-50.0,60.5,100.0,3361.0,3349.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341404,2026-08-18T07:47:47.618718+00:00,external_ems_2,bess_2,good,0.3743,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 27.5,0.6,0.7,3.4,27.5,0.0,1.4,12.0,233.9,234.2,234.5,42.4,41.7,41.8,869.0,-22.6,50.13,0.0,-24.0,60.5,872.4,-50.1,-50.0,60.5,100.0,3361.0,3349.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341406,2026-08-18T07:47:48.618579+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.7,0.5,1.0,5.4,0.0,1.4,12.0,243.6,243.7,244.3,58.9,58.9,59.4,871.4,-44.7,50.3,0.0,-44.3,60.5,872.4,-50.1,-50.0,60.5,100.0,3361.0,3349.0,25.8,24.4,24.8,20000.0,856.4,0,0
1341408,2026-08-18T07:47:49.628738+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.7,0.5,1.0,5.4,0.0,1.4,12.0,243.6,243.7,244.3,58.9,58.9,59.4,871.4,-44.7,50.3,0.0,-44.3,60.5,872.4,-50.1,-50.0,60.5,100.0,3361.0,3349.0,25.8,24.4,24.8,20000.0,856.4,0,0
1342266,2026-08-18T07:54:58.630011+00:00,external_ems_2,bess_2,good,0.5438,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 53.7,2.8,1.7,5.5,53.7,0.0,1.5,2.0,216.9,214.5,217.3,17.8,18.8,17.1,869.9,11.9,49.93,0.0,9.3,62.1,875.4,-41.8,-44.3,62.1,100.0,3371.0,3369.0,26.0,24.5,25.0,20000.0,856.4,0,0
1342268,2026-08-18T07:54:59.618964+00:00,external_ems_2,bess_2,good,0.5438,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 53.7,2.8,1.7,5.5,53.7,0.0,1.5,2.0,216.9,214.5,217.3,17.8,18.8,17.1,869.9,11.9,49.93,0.0,9.3,62.1,875.4,-41.8,-44.3,62.1,100.0,3371.0,3369.0,26.0,24.5,25.0,20000.0,856.4,0,0
1342496,2026-08-18T07:56:53.630328+00:00,external_ems_2,bess_2,good,0.4762,warning,PCS DC current and BMS current mismatch: 49.7,1.3,3.9,5.0,49.7,0.0,1.6,2.0,256.5,255.8,257.1,43.2,39.3,43.0,871.4,-29.3,50.15,0.0,-34.1,62.1,866.4,20.4,21.3,62.1,100.0,3341.0,3339.0,26.0,24.4,24.9,20000.0,856.4,0,0
1342498,2026-08-18T07:56:54.618571+00:00,external_ems_2,bess_2,good,0.4762,warning,PCS DC current and BMS current mismatch: 49.7,1.3,3.9,5.0,49.7,0.0,1.6,2.0,256.5,255.8,257.1,43.2,39.3,43.0,871.4,-29.3,50.15,0.0,-34.1,62.1,866.4,20.4,21.3,62.1,100.0,3341.0,3339.0,26.0,24.4,24.9,20000.0,856.4,0,0
1342500,2026-08-18T07:56:55.628671+00:00,external_ems_2,bess_2,good,0.4762,warning,PCS DC current and BMS current mismatch: 49.7,1.3,3.9,5.0,49.7,0.0,1.6,2.0,256.5,255.8,257.1,43.2,39.3,43.0,871.4,-29.3,50.15,0.0,-34.1,62.1,866.4,20.4,21.3,62.1,100.0,3341.0,3339.0,26.0,24.4,24.9,20000.0,856.4,0,0
1342502,2026-08-18T07:56:56.618578+00:00,external_ems_2,bess_2,good,0.4762,warning,PCS DC current and BMS current mismatch: 49.7,1.3,3.9,5.0,49.7,0.0,1.6,2.0,256.5,255.8,257.1,43.2,39.3,43.0,871.4,-29.3,50.15,0.0,-34.1,62.1,866.4,20.4,21.3,62.1,100.0,3341.0,3339.0,26.0,24.4,24.9,20000.0,856.4,0,0
1342504,2026-08-18T07:56:57.618565+00:00,external_ems_2,bess_2,good,0.4762,warning,PCS DC current and BMS current mismatch: 49.7,1.3,3.9,5.0,49.7,0.0,1.6,2.0,256.5,255.8,257.1,43.2,39.3,43.0,871.4,-29.3,50.15,0.0,-34.1,62.1,866.4,20.4,21.3,62.1,100.0,3341.0,3339.0,26.0,24.4,24.9,20000.0,856.4,0,0
1342976,2026-08-18T08:00:53.618563+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS DC current and BMS current mismatch: 44.0,0.7,0.4,2.9,44.0,0.0,1.7,2.0,244.1,243.9,244.6,53.0,52.7,53.1,871.0,-42.8,50.22,0.0,-37.9,62.1,868.1,1.2,1.0,62.1,100.0,3344.0,3342.0,25.9,24.2,24.7,20000.0,856.4,0,0
1342978,2026-08-18T08:00:54.618562+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS DC current and BMS current mismatch: 44.0,0.7,0.4,2.9,44.0,0.0,1.7,2.0,244.1,243.9,244.6,53.0,52.7,53.1,871.0,-42.8,50.22,0.0,-37.9,62.1,868.1,1.2,1.0,62.1,100.0,3344.0,3342.0,25.9,24.2,24.7,20000.0,856.4,0,0
1342980,2026-08-18T08:00:55.629549+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS DC current and BMS current mismatch: 44.0,0.7,0.4,2.9,44.0,0.0,1.7,2.0,244.1,243.9,244.6,53.0,52.7,53.1,871.0,-42.8,50.22,0.0,-37.9,62.1,868.1,1.2,1.0,62.1,100.0,3344.0,3342.0,25.9,24.2,24.7,20000.0,856.4,0,0
1342982,2026-08-18T08:00:56.619469+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS DC current and BMS current mismatch: 44.0,0.7,0.4,2.9,44.0,0.0,1.7,2.0,244.1,243.9,244.6,53.0,52.7,53.1,871.0,-42.8,50.22,0.0,-37.9,62.1,868.1,1.2,1.0,62.1,100.0,3344.0,3342.0,25.9,24.2,24.7,20000.0,856.4,0,0
1342984,2026-08-18T08:00:57.619164+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS DC current and BMS current mismatch: 44.0,0.7,0.4,2.9,44.0,0.0,1.7,2.0,244.1,243.9,244.6,53.0,52.7,53.1,871.0,-42.8,50.22,0.0,-37.9,62.1,868.1,1.2,1.0,62.1,100.0,3344.0,3342.0,25.9,24.2,24.7,20000.0,856.4,0,0
1343444,2026-08-18T08:04:47.618580+00:00,external_ems_2,bess_2,good,0.6586,warning,PCS DC voltage and BMS voltage mismatch: 7.5; PCS DC current and BMS current mismatch: 67.7,0.6,2.0,7.5,67.7,0.0,1.6,3.0,231.7,232.2,232.3,22.5,20.5,21.2,864.9,13.0,49.9,0.0,2.3,62.1,872.4,-54.7,-54.3,62.1,100.0,3357.0,3354.0,25.8,24.2,24.7,20000.0,856.4,0,0
1343446,2026-08-18T08:04:48.628680+00:00,external_ems_2,bess_2,good,0.6586,warning,PCS DC voltage and BMS voltage mismatch: 7.5; PCS DC current and BMS current mismatch: 67.7,0.6,2.0,7.5,67.7,0.0,1.6,3.0,231.7,232.2,232.3,22.5,20.5,21.2,864.9,13.0,49.9,0.0,2.3,62.1,872.4,-54.7,-54.3,62.1,100.0,3357.0,3354.0,25.8,24.2,24.7,20000.0,856.4,0,0
1343448,2026-08-18T08:04:49.618688+00:00,external_ems_2,bess_2,good,0.6586,warning,PCS DC voltage and BMS voltage mismatch: 7.5; PCS DC current and BMS current mismatch: 67.7,0.6,2.0,7.5,67.7,0.0,1.6,3.0,231.7,232.2,232.3,22.5,20.5,21.2,864.9,13.0,49.9,0.0,2.3,62.1,872.4,-54.7,-54.3,62.1,100.0,3357.0,3354.0,25.8,24.2,24.7,20000.0,856.4,0,0
1343450,2026-08-18T08:04:50.629878+00:00,external_ems_2,bess_2,good,0.6586,warning,PCS DC voltage and BMS voltage mismatch: 7.5; PCS DC current and BMS current mismatch: 67.7,0.6,2.0,7.5,67.7,0.0,1.6,3.0,231.7,232.2,232.3,22.5,20.5,21.2,864.9,13.0,49.9,0.0,2.3,62.1,872.4,-54.7,-54.3,62.1,100.0,3357.0,3354.0,25.8,24.2,24.7,20000.0,856.4,0,0
1343452,2026-08-18T08:04:51.618582+00:00,external_ems_2,bess_2,good,0.6586,warning,PCS DC voltage and BMS voltage mismatch: 7.5; PCS DC current and BMS current mismatch: 67.7,0.6,2.0,7.5,67.7,0.0,1.6,3.0,231.7,232.2,232.3,22.5,20.5,21.2,864.9,13.0,49.9,0.0,2.3,62.1,872.4,-54.7,-54.3,62.1,100.0,3357.0,3354.0,25.8,24.2,24.7,20000.0,856.4,0,0
1343454,2026-08-18T08:04:52.629880+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 62.7,0.4,1.6,6.5,62.7,0.0,1.6,3.0,238.8,239.2,238.9,12.3,10.7,10.8,865.9,8.0,49.89,0.0,1.4,62.1,872.4,-54.7,-54.3,62.1,100.0,3357.0,3354.0,25.8,24.2,24.7,20000.0,856.4,0,0
1343456,2026-08-18T08:04:53.619405+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 62.7,0.4,1.6,6.5,62.7,0.0,1.6,3.0,238.8,239.2,238.9,12.3,10.7,10.8,865.9,8.0,49.89,0.0,1.4,62.1,872.4,-54.7,-54.3,62.1,100.0,3338.0,3335.0,25.8,24.2,24.7,20000.0,856.4,0,0
1343694,2026-08-18T08:06:52.618580+00:00,external_ems_2,bess_2,good,0.6219,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 58.4,0.7,1.5,5.9,58.4,0.0,1.6,3.0,229.3,229.6,230.0,12.3,10.8,10.8,866.2,8.2,49.94,0.0,1.3,61.6,872.1,-50.2,-50.7,61.6,100.0,3356.0,3353.0,25.8,24.2,24.6,20000.0,856.4,0,0
1343696,2026-08-18T08:06:53.629670+00:00,external_ems_2,bess_2,good,0.6219,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 58.4,0.7,1.5,5.9,58.4,0.0,1.6,3.0,229.3,229.6,230.0,12.3,10.8,10.8,866.2,8.2,49.94,0.0,1.3,61.6,872.1,-50.2,-50.7,61.6,100.0,3356.0,3353.0,25.8,24.2,24.6,20000.0,856.4,0,0
1344394,2026-08-18T08:12:42.628730+00:00,external_ems_2,bess_2,good,0.4458,warning,PCS DC current and BMS current mismatch: 47.8,0.6,0.3,4.6,47.8,0.0,1.6,5.0,256.5,256.5,257.1,39.8,40.0,39.7,869.7,-37.1,50.12,0.0,-28.9,61.6,865.1,10.7,9.6,61.6,100.0,3334.0,3329.0,25.8,24.2,24.6,20000.0,856.4,0,0
1344396,2026-08-18T08:12:43.618579+00:00,external_ems_2,bess_2,good,0.4458,warning,PCS DC current and BMS current mismatch: 47.8,0.6,0.3,4.6,47.8,0.0,1.6,5.0,256.5,256.5,257.1,39.8,40.0,39.7,869.7,-37.1,50.12,0.0,-28.9,61.6,865.1,10.7,9.6,61.6,100.0,3334.0,3329.0,25.8,24.2,24.6,20000.0,856.4,0,0
1344398,2026-08-18T08:12:44.630225+00:00,external_ems_2,bess_2,good,0.4458,warning,PCS DC current and BMS current mismatch: 47.8,0.6,0.3,4.6,47.8,0.0,1.6,5.0,256.5,256.5,257.1,39.8,40.0,39.7,869.7,-37.1,50.12,0.0,-28.9,61.6,865.1,10.7,9.6,61.6,100.0,3334.0,3329.0,25.8,24.2,24.6,20000.0,856.4,0,0
1344400,2026-08-18T08:12:45.619301+00:00,external_ems_2,bess_2,good,0.4458,warning,PCS DC current and BMS current mismatch: 47.8,0.6,0.3,4.6,47.8,0.0,1.6,5.0,256.5,256.5,257.1,39.8,40.0,39.7,869.7,-37.1,50.12,0.0,-28.9,61.6,865.1,10.7,9.6,61.6,100.0,3334.0,3329.0,25.8,24.2,24.6,20000.0,856.4,0,0
1344402,2026-08-18T08:12:46.618569+00:00,external_ems_2,bess_2,good,0.4458,warning,PCS DC current and BMS current mismatch: 47.8,0.6,0.3,4.6,47.8,0.0,1.6,5.0,256.5,256.5,257.1,39.8,40.0,39.7,869.7,-37.1,50.12,0.0,-28.9,61.6,865.1,10.7,9.6,61.6,100.0,3334.0,3329.0,25.8,24.2,24.6,20000.0,856.4,0,0
1344622,2026-08-18T08:14:36.630149+00:00,external_ems_2,bess_2,good,0.3864,warning,PCS DC current and BMS current mismatch: 44.1,0.4,1.6,4.3,44.1,0.0,1.6,6.0,240.5,240.9,240.9,12.2,10.6,10.7,863.1,20.5,49.94,0.0,14.3,61.6,867.4,-23.6,-23.5,61.6,100.0,3344.0,3338.0,25.8,24.2,24.6,20000.0,856.4,0,0
1344624,2026-08-18T08:14:37.618573+00:00,external_ems_2,bess_2,good,0.3864,warning,PCS DC current and BMS current mismatch: 44.1,0.4,1.6,4.3,44.1,0.0,1.6,6.0,240.5,240.9,240.9,12.2,10.6,10.7,863.1,20.5,49.94,0.0,14.3,61.6,867.4,-23.6,-23.5,61.6,100.0,3344.0,3338.0,25.8,24.2,24.6,20000.0,856.4,0,0
1344626,2026-08-18T08:14:38.631775+00:00,external_ems_2,bess_2,good,0.3864,warning,PCS DC current and BMS current mismatch: 44.1,0.4,1.6,4.3,44.1,0.0,1.6,6.0,240.5,240.9,240.9,12.2,10.6,10.7,863.1,20.5,49.94,0.0,14.3,61.6,867.4,-23.6,-23.5,61.6,100.0,3344.0,3338.0,25.8,24.2,24.6,20000.0,856.4,0,0
1344628,2026-08-18T08:14:39.619414+00:00,external_ems_2,bess_2,good,0.3864,warning,PCS DC current and BMS current mismatch: 44.1,0.4,1.6,4.3,44.1,0.0,1.6,6.0,240.5,240.9,240.9,12.2,10.6,10.7,863.1,20.5,49.94,0.0,14.3,61.6,867.4,-23.6,-23.5,61.6,100.0,3344.0,3338.0,25.8,24.2,24.6,20000.0,856.4,0,0
1344630,2026-08-18T08:14:40.618691+00:00,external_ems_2,bess_2,good,0.3864,warning,PCS DC current and BMS current mismatch: 44.1,0.3,1.6,4.3,44.1,0.0,1.6,6.0,233.6,233.9,233.7,12.3,10.7,10.8,863.1,20.5,50.36,0.0,14.3,61.6,867.4,-23.6,-23.5,61.6,100.0,3344.0,3338.0,25.8,24.2,24.6,20000.0,856.4,0,0
1344938,2026-08-18T08:17:14.618570+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 75.6,0.6,0.4,6.8,75.6,0.0,1.6,5.0,244.6,244.8,245.2,70.4,70.6,70.2,872.9,-55.2,50.35,0.0,-50.3,61.2,866.1,20.4,19.2,61.2,100.0,3340.0,3335.0,25.8,24.2,24.6,20000.0,856.4,0,0
1344940,2026-08-18T08:17:15.629958+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 75.6,0.6,0.4,6.8,75.6,0.0,1.6,5.0,244.6,244.8,245.2,70.4,70.6,70.2,872.9,-55.2,50.35,0.0,-50.3,61.2,866.1,20.4,19.2,61.2,100.0,3340.0,3335.0,25.8,24.2,24.6,20000.0,856.4,0,0
1344942,2026-08-18T08:17:16.618581+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 75.6,0.6,0.4,6.8,75.6,0.0,1.6,5.0,244.6,244.8,245.2,70.4,70.6,70.2,872.9,-55.2,50.35,0.0,-50.3,61.2,866.1,20.4,19.2,61.2,100.0,3340.0,3335.0,25.8,24.2,24.6,20000.0,856.4,0,0
1344944,2026-08-18T08:17:17.629987+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 75.6,0.6,0.4,6.8,75.6,0.0,1.6,5.0,244.6,244.8,245.2,70.4,70.6,70.2,872.9,-55.2,50.35,0.0,-50.3,61.2,866.1,20.4,19.2,61.2,100.0,3340.0,3335.0,25.8,24.2,24.6,20000.0,856.4,0,0
1344946,2026-08-18T08:17:18.618577+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 75.6,0.6,0.4,6.8,75.6,0.0,1.6,5.0,244.6,244.8,245.2,70.4,70.6,70.2,872.9,-55.2,50.35,0.0,-50.3,61.2,866.1,20.4,19.2,61.2,100.0,3340.0,3335.0,25.8,24.2,24.6,20000.0,856.4,0,0
1345414,2026-08-18T08:21:12.618576+00:00,external_ems_2,bess_2,good,0.5814,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 56.0,3.8,3.7,5.6,56.0,0.0,1.6,7.0,212.2,209.0,212.8,26.7,28.2,24.5,863.8,12.2,50.35,0.0,10.9,61.2,869.4,-43.8,-42.4,61.2,100.0,3350.0,3343.0,25.8,24.2,24.7,20000.0,856.4,0,0
1345416,2026-08-18T08:21:13.629864+00:00,external_ems_2,bess_2,good,0.5814,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 56.0,3.8,3.7,5.6,56.0,0.0,1.6,7.0,212.2,209.0,212.8,26.7,28.2,24.5,863.8,12.2,50.35,0.0,10.9,61.2,869.4,-43.8,-42.4,61.2,100.0,3350.0,3343.0,25.8,24.2,24.7,20000.0,856.4,0,0
1345654,2026-08-18T08:23:12.618579+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 75.4,2.4,4.6,7.6,75.4,0.0,1.6,8.0,220.4,218.7,221.1,35.6,37.4,32.8,861.8,31.5,49.78,0.0,20.4,61.2,869.4,-43.9,-44.6,61.2,100.0,3347.0,3339.0,25.8,24.2,24.6,20000.0,856.4,0,0
1345656,2026-08-18T08:23:13.629961+00:00,external_ems_2,bess_2,good,0.6593,warning,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 75.4,2.4,4.6,7.6,75.4,0.0,1.6,8.0,220.4,218.7,221.1,35.6,37.4,32.8,861.8,31.5,49.78,0.0,20.4,61.2,869.4,-43.9,-44.6,61.2,100.0,3347.0,3339.0,25.8,24.2,24.6,20000.0,856.4,0,0
1346454,2026-08-18T08:29:52.618533+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,4.2,3.9,0.7,0.5,0.0,1.7,12.0,235.6,232.0,236.2,21.9,24.2,20.3,861.0,15.7,49.87,0.0,5.8,60.9,861.7,16.2,14.2,60.9,100.0,3326.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346456,2026-08-18T08:29:53.628705+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,4.2,3.9,0.7,0.5,0.0,1.7,12.0,235.6,232.0,236.2,21.9,24.2,20.3,861.0,15.7,49.87,0.0,5.8,60.9,861.7,16.2,14.2,60.9,100.0,3326.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346458,2026-08-18T08:29:54.618737+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,4.2,3.9,0.7,0.5,0.0,1.7,12.0,235.6,232.0,236.2,21.9,24.2,20.3,861.0,15.7,49.87,0.0,5.8,60.9,861.7,16.2,14.2,60.9,100.0,3326.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346460,2026-08-18T08:29:55.618584+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,4.2,3.9,0.7,0.5,0.0,1.7,12.0,235.6,232.0,236.2,21.9,24.2,20.3,861.0,15.7,49.87,0.0,5.8,60.9,861.7,16.2,14.2,60.9,100.0,3326.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346462,2026-08-18T08:29:56.618573+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.5,3.3,0.6,11.3,0.0,1.7,12.0,242.2,238.7,242.2,12.1,14.1,10.8,862.3,4.9,49.93,0.0,2.6,60.9,861.7,16.2,14.2,60.9,100.0,3326.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346464,2026-08-18T08:29:57.629130+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.5,3.3,0.6,11.3,0.0,1.7,12.0,242.2,238.7,242.2,12.1,14.1,10.8,862.3,4.9,49.93,0.0,2.6,60.9,861.7,16.2,14.2,60.9,100.0,3326.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346480,2026-08-18T08:30:05.619075+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.4,3.3,0.4,0.1,0.0,1.7,12.0,239.0,236.0,239.4,17.8,19.4,16.1,861.3,13.0,49.89,0.0,5.6,60.9,861.7,13.1,13.3,60.9,100.0,3323.0,3311.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346482,2026-08-18T08:30:06.629576+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.4,3.3,0.4,0.1,0.0,1.7,12.0,239.0,236.0,239.4,17.8,19.4,16.1,861.3,13.0,49.89,0.0,5.6,60.9,861.7,13.1,13.3,60.9,100.0,3323.0,3311.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346484,2026-08-18T08:30:07.618577+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.4,3.3,0.4,0.1,0.0,1.7,12.0,239.0,236.0,239.4,17.8,19.4,16.1,861.3,13.0,49.89,0.0,5.6,60.9,861.7,13.1,13.3,60.9,100.0,3323.0,3311.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346486,2026-08-18T08:30:08.618574+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.4,3.3,0.4,0.1,0.0,1.7,12.0,239.0,236.0,239.4,17.8,19.4,16.1,861.3,13.0,49.89,0.0,5.6,60.9,861.7,13.1,13.3,60.9,100.0,3323.0,3311.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346488,2026-08-18T08:30:09.618566+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.4,3.4,0.5,8.2,0.0,1.7,12.0,241.7,238.5,241.9,12.1,14.1,10.7,862.2,4.9,49.93,0.0,2.6,60.9,861.7,13.1,13.3,60.9,100.0,3323.0,3311.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346490,2026-08-18T08:30:10.629868+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.4,3.4,0.5,8.2,0.0,1.7,12.0,241.7,238.5,241.9,12.1,14.1,10.7,862.2,4.9,49.93,0.0,2.6,60.9,861.7,13.1,13.3,60.9,100.0,3323.0,3311.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346504,2026-08-18T08:30:17.619582+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.1,3.3,0.5,4.4,0.0,1.7,12.0,245.4,242.8,245.9,12.1,14.0,10.7,861.6,5.4,49.9,0.0,2.7,60.9,862.1,9.8,9.3,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346506,2026-08-18T08:30:18.619106+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.1,3.3,0.5,4.4,0.0,1.7,12.0,245.4,242.8,245.9,12.1,14.0,10.7,861.6,5.4,49.9,0.0,2.7,60.9,862.1,9.8,9.3,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346508,2026-08-18T08:30:19.618586+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.1,3.3,0.5,4.4,0.0,1.7,12.0,245.4,242.8,245.9,12.1,14.0,10.7,861.6,5.4,49.9,0.0,2.7,60.9,862.1,9.8,9.3,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346510,2026-08-18T08:30:20.629537+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.1,3.3,0.5,4.4,0.0,1.7,12.0,245.4,242.8,245.9,12.1,14.0,10.7,861.6,5.4,49.9,0.0,2.7,60.9,862.1,9.8,9.3,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346512,2026-08-18T08:30:21.618585+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.1,3.3,0.5,4.4,0.0,1.7,12.0,245.4,242.8,245.9,12.1,14.0,10.7,861.6,5.4,49.9,0.0,2.7,60.9,862.1,9.8,9.3,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346514,2026-08-18T08:30:22.618562+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.5,3.4,0.1,4.0,0.0,1.7,12.0,241.4,238.2,241.7,12.2,14.1,10.7,862.2,5.8,49.93,0.0,2.6,60.9,862.1,9.8,9.3,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346516,2026-08-18T08:30:23.629216+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.5,3.4,0.1,4.0,0.0,1.7,12.0,241.4,238.2,241.7,12.2,14.1,10.7,862.2,5.8,49.93,0.0,2.6,60.9,862.1,9.8,9.3,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346530,2026-08-18T08:30:30.618881+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.0,3.3,0.2,7.1,0.0,1.7,12.0,245.0,242.3,245.3,12.1,14.0,10.7,861.9,5.3,49.93,0.0,2.6,60.9,861.7,12.4,11.6,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346532,2026-08-18T08:30:31.629441+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.0,3.3,0.2,7.1,0.0,1.7,12.0,245.0,242.3,245.3,12.1,14.0,10.7,861.9,5.3,49.93,0.0,2.6,60.9,861.7,12.4,11.6,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346534,2026-08-18T08:30:32.618928+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.0,3.3,0.2,7.1,0.0,1.7,12.0,245.0,242.3,245.3,12.1,14.0,10.7,861.9,5.3,49.93,0.0,2.6,60.9,861.7,12.4,11.6,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346536,2026-08-18T08:30:33.618584+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.0,3.3,0.2,7.1,0.0,1.7,12.0,245.0,242.3,245.3,12.1,14.0,10.7,861.9,5.3,49.93,0.0,2.6,60.9,861.7,12.4,11.6,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346538,2026-08-18T08:30:34.618575+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.1,3.0,0.4,7.1,0.0,1.7,12.0,241.2,238.2,241.3,12.2,13.8,10.8,862.1,5.3,49.93,0.0,2.5,60.9,861.7,12.4,11.6,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346540,2026-08-18T08:30:35.630076+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,3.1,3.0,0.4,7.1,0.0,1.7,12.0,241.2,238.2,241.3,12.2,13.8,10.8,862.1,5.3,49.93,0.0,2.5,60.9,861.7,12.4,11.6,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346556,2026-08-18T08:30:43.618608+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,2.7,0.6,10.5,0.0,1.7,12.0,244.1,242.3,244.5,12.1,13.4,10.7,862.0,5.3,49.93,0.0,2.4,60.9,861.4,15.8,14.2,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346558,2026-08-18T08:30:44.618594+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,2.7,0.6,10.5,0.0,1.7,12.0,244.1,242.3,244.5,12.1,13.4,10.7,862.0,5.3,49.93,0.0,2.4,60.9,861.4,15.8,14.2,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346560,2026-08-18T08:30:45.618584+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,2.7,0.6,10.5,0.0,1.7,12.0,244.1,242.3,244.5,12.1,13.4,10.7,862.0,5.3,49.93,0.0,2.4,60.9,861.4,15.8,14.2,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346562,2026-08-18T08:30:46.618579+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.2,2.7,0.6,10.5,0.0,1.7,12.0,244.1,242.3,244.5,12.1,13.4,10.7,862.0,5.3,49.93,0.0,2.4,60.9,861.4,15.8,14.2,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346564,2026-08-18T08:30:47.630151+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.9,2.5,0.7,11.3,0.0,1.7,12.0,240.5,238.8,240.7,12.2,13.2,10.7,862.1,4.5,49.93,0.0,2.4,60.9,861.4,15.8,14.2,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346566,2026-08-18T08:30:48.619304+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.9,2.5,0.7,11.3,0.0,1.7,12.0,240.5,238.8,240.7,12.2,13.2,10.7,862.1,4.5,49.93,0.0,2.4,60.9,861.4,15.8,14.2,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346568,2026-08-18T08:30:49.618886+00:00,external_ems_2,bess_2,good,0.3678,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 21.3,1.9,2.5,1.7,21.3,0.0,1.7,12.0,240.5,238.8,240.7,12.2,13.2,10.7,862.1,4.5,49.93,0.0,2.4,60.9,860.4,25.8,25.7,60.9,100.0,3315.0,3303.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346570,2026-08-18T08:30:50.629345+00:00,external_ems_2,bess_2,good,0.3678,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 21.3,1.9,2.5,1.7,21.3,0.0,1.7,12.0,240.5,238.8,240.7,12.2,13.2,10.7,862.1,4.5,49.93,0.0,2.4,60.9,860.4,25.8,25.7,60.9,100.0,3315.0,3303.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346572,2026-08-18T08:30:51.619272+00:00,external_ems_2,bess_2,good,0.3678,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 21.3,1.9,2.5,1.7,21.3,0.0,1.7,12.0,240.5,238.8,240.7,12.2,13.2,10.7,862.1,4.5,49.93,0.0,2.4,60.9,860.4,25.8,25.7,60.9,100.0,3315.0,3303.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346574,2026-08-18T08:30:52.618564+00:00,external_ems_2,bess_2,good,0.3678,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 21.3,1.9,2.5,1.7,21.3,0.0,1.7,12.0,240.5,238.8,240.7,12.2,13.2,10.7,862.1,4.5,49.93,0.0,2.4,60.9,860.4,25.8,25.7,60.9,100.0,3315.0,3303.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346576,2026-08-18T08:30:53.629213+00:00,external_ems_2,bess_2,good,0.3675,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 21.0,1.8,2.2,1.6,21.0,0.0,1.7,12.0,243.5,242.0,243.8,12.1,12.9,10.7,862.0,4.8,49.93,0.0,2.4,60.9,860.4,25.8,25.7,60.9,100.0,3315.0,3303.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346578,2026-08-18T08:30:54.619595+00:00,external_ems_2,bess_2,good,0.3675,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 21.0,1.8,2.2,1.6,21.0,0.0,1.7,12.0,243.5,242.0,243.8,12.1,12.9,10.7,862.0,4.8,49.93,0.0,2.4,60.9,860.4,25.8,25.7,60.9,100.0,3315.0,3303.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346580,2026-08-18T08:30:55.618563+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.8,2.2,0.4,3.2,0.0,1.7,12.0,243.5,242.0,243.8,12.1,12.9,10.7,862.0,4.8,49.93,0.0,2.4,60.9,862.4,8.0,6.4,60.9,100.0,3323.0,3311.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346582,2026-08-18T08:30:56.628671+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.8,2.2,0.4,3.2,0.0,1.7,12.0,243.5,242.0,243.8,12.1,12.9,10.7,862.0,4.8,49.93,0.0,2.4,60.9,862.4,8.0,6.4,60.9,100.0,3323.0,3311.0,25.8,24.1,24.5,20000.0,856.4,0,0
