id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1346584,2026-08-18T08:30:57.619626+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.8,2.2,0.4,3.2,0.0,1.7,12.0,243.5,242.0,243.8,12.1,12.9,10.7,862.0,4.8,49.93,0.0,2.4,60.9,862.4,8.0,6.4,60.9,100.0,3323.0,3311.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346586,2026-08-18T08:30:58.619367+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.8,2.2,0.4,3.2,0.0,1.7,12.0,243.5,242.0,243.8,12.1,12.9,10.7,862.0,4.8,49.93,0.0,2.4,60.9,862.4,8.0,6.4,60.9,100.0,3323.0,3311.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346588,2026-08-18T08:30:59.618579+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.8,2.2,0.4,3.2,0.0,1.7,12.0,243.5,242.0,243.8,12.1,12.9,10.7,862.0,4.8,49.93,0.0,2.4,60.9,862.4,8.0,6.4,60.9,100.0,3323.0,3311.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346590,2026-08-18T08:31:00.629693+00:00,external_ems_2,bess_2,good,0.6733,warning,BMS cell voltage spread high: 12.0; PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 61.5,1.3,4.0,6.2,61.5,0.0,1.7,12.0,251.9,251.2,252.5,66.7,62.7,66.5,868.6,-53.5,50.3,0.0,-41.7,60.9,862.4,8.0,6.4,60.9,100.0,3323.0,3311.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346592,2026-08-18T08:31:01.619128+00:00,external_ems_2,bess_2,good,0.6733,warning,BMS cell voltage spread high: 12.0; PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 61.5,1.3,4.0,6.2,61.5,0.0,1.7,12.0,251.9,251.2,252.5,66.7,62.7,66.5,868.6,-53.5,50.3,0.0,-41.7,60.9,862.4,8.0,6.4,60.9,100.0,3323.0,3311.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346602,2026-08-18T08:31:06.628692+00:00,external_ems_2,bess_2,good,0.4523,warning,BMS cell voltage spread high: 11.0; PCS DC current and BMS current mismatch: 47.1,3.2,2.2,4.7,47.1,0.0,1.7,11.0,228.9,226.2,229.4,12.3,13.0,10.8,863.1,8.9,49.93,0.0,2.2,60.9,867.8,-38.2,-38.0,60.9,100.0,3350.0,3339.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346604,2026-08-18T08:31:07.618586+00:00,external_ems_2,bess_2,good,0.4523,warning,BMS cell voltage spread high: 11.0; PCS DC current and BMS current mismatch: 47.1,3.2,2.2,4.7,47.1,0.0,1.7,11.0,228.9,226.2,229.4,12.3,13.0,10.8,863.1,8.9,49.93,0.0,2.2,60.9,867.8,-38.2,-38.0,60.9,100.0,3350.0,3339.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346618,2026-08-18T08:31:14.631010+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.8,2.4,0.9,13.6,0.0,1.7,12.0,231.3,229.7,231.5,19.7,20.7,18.3,861.6,12.2,49.85,0.0,17.9,60.9,860.7,25.8,26.7,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346620,2026-08-18T08:31:15.618588+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.8,2.4,0.9,13.6,0.0,1.7,12.0,231.3,229.7,231.5,19.7,20.7,18.3,861.6,12.2,49.85,0.0,17.9,60.9,860.7,25.8,26.7,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346622,2026-08-18T08:31:16.618582+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.8,2.4,0.9,13.6,0.0,1.7,12.0,231.3,229.7,231.5,19.7,20.7,18.3,861.6,12.2,49.85,0.0,17.9,60.9,860.7,25.8,26.7,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346624,2026-08-18T08:31:17.629212+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.8,2.4,0.9,13.6,0.0,1.7,12.0,231.3,229.7,231.5,19.7,20.7,18.3,861.6,12.2,49.85,0.0,17.9,60.9,860.7,25.8,26.7,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346626,2026-08-18T08:31:18.618930+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.8,2.4,0.9,13.6,0.0,1.7,12.0,231.3,229.7,231.5,19.7,20.7,18.3,861.6,12.2,49.85,0.0,17.9,60.9,860.7,25.8,26.7,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346628,2026-08-18T08:31:19.618798+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.9,1.8,1.0,14.3,0.0,1.7,12.0,239.7,238.5,240.4,15.9,16.5,14.7,861.7,11.5,49.88,0.0,7.8,60.9,860.7,25.8,26.7,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346630,2026-08-18T08:31:20.629631+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.9,1.8,1.0,14.3,0.0,1.7,12.0,239.7,238.5,240.4,15.9,16.5,14.7,861.7,11.5,49.88,0.0,7.8,60.9,860.7,25.8,26.7,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346632,2026-08-18T08:31:21.618959+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.9,1.8,1.0,6.1,0.0,1.7,12.0,239.7,238.5,240.4,15.9,16.5,14.7,861.7,11.5,49.88,0.0,7.8,60.9,862.7,5.4,5.2,60.9,100.0,3325.0,3313.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346634,2026-08-18T08:31:22.618575+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.9,1.8,1.0,6.1,0.0,1.7,12.0,239.7,238.5,240.4,15.9,16.5,14.7,861.7,11.5,49.88,0.0,7.8,60.9,862.7,5.4,5.2,60.9,100.0,3325.0,3313.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346636,2026-08-18T08:31:23.628867+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.9,1.8,1.0,6.1,0.0,1.7,12.0,239.7,238.5,240.4,15.9,16.5,14.7,861.7,11.5,49.88,0.0,7.8,60.9,862.7,5.4,5.2,60.9,100.0,3325.0,3313.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346638,2026-08-18T08:31:24.618674+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.9,1.8,1.0,6.1,0.0,1.7,12.0,239.7,238.5,240.4,15.9,16.5,14.7,861.7,11.5,49.88,0.0,7.8,60.9,862.7,5.4,5.2,60.9,100.0,3325.0,3313.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346640,2026-08-18T08:31:25.618653+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.4,1.9,1.6,12.5,0.0,1.7,12.0,240.3,239.2,240.6,12.1,12.6,10.7,861.1,17.9,49.93,0.0,2.3,60.9,862.7,5.4,5.2,60.9,100.0,3325.0,3313.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346642,2026-08-18T08:31:26.630375+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.4,1.9,1.6,12.5,0.0,1.7,12.0,240.3,239.2,240.6,12.1,12.6,10.7,861.1,17.9,49.93,0.0,2.3,60.9,862.7,5.4,5.2,60.9,100.0,3325.0,3313.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346644,2026-08-18T08:31:27.618607+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.4,1.9,0.4,7.3,0.0,1.7,12.0,240.3,239.2,240.6,12.1,12.6,10.7,861.1,17.9,49.93,0.0,2.3,60.9,860.7,25.2,24.6,60.9,100.0,3314.0,3302.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346646,2026-08-18T08:31:28.628745+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.4,1.9,0.4,7.3,0.0,1.7,12.0,240.3,239.2,240.6,12.1,12.6,10.7,861.1,17.9,49.93,0.0,2.3,60.9,860.7,25.2,24.6,60.9,100.0,3314.0,3302.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346648,2026-08-18T08:31:29.619177+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.4,1.9,0.4,7.3,0.0,1.7,12.0,240.3,239.2,240.6,12.1,12.6,10.7,861.1,17.9,49.93,0.0,2.3,60.9,860.7,25.2,24.6,60.9,100.0,3314.0,3302.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346650,2026-08-18T08:31:30.618581+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.4,1.9,0.4,7.3,0.0,1.7,12.0,240.3,239.2,240.6,12.1,12.6,10.7,861.1,17.9,49.93,0.0,2.3,60.9,860.7,25.2,24.6,60.9,100.0,3314.0,3302.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346652,2026-08-18T08:31:31.630599+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.8,2.2,0.5,9.9,0.0,1.7,12.0,233.3,232.4,234.2,21.2,21.6,19.4,861.2,15.3,49.86,0.0,10.4,60.9,860.7,25.2,24.6,60.9,100.0,3314.0,3302.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346654,2026-08-18T08:31:32.619472+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.8,2.2,0.5,9.9,0.0,1.7,12.0,233.3,232.4,234.2,21.2,21.6,19.4,861.2,15.3,49.86,0.0,10.4,60.9,860.7,25.2,24.6,60.9,100.0,3314.0,3302.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346668,2026-08-18T08:31:39.629099+00:00,external_ems_2,bess_2,good,0.3666,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 20.1,1.5,1.9,1.6,20.1,0.0,1.7,12.0,240.2,239.0,240.5,12.2,12.6,10.7,862.3,4.0,49.93,0.0,6.6,60.9,860.7,24.1,22.8,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346670,2026-08-18T08:31:40.618764+00:00,external_ems_2,bess_2,good,0.3666,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 20.1,1.5,1.9,1.6,20.1,0.0,1.7,12.0,240.2,239.0,240.5,12.2,12.6,10.7,862.3,4.0,49.93,0.0,6.6,60.9,860.7,24.1,22.8,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346672,2026-08-18T08:31:41.618586+00:00,external_ems_2,bess_2,good,0.3666,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 20.1,1.5,1.9,1.6,20.1,0.0,1.7,12.0,240.2,239.0,240.5,12.2,12.6,10.7,862.3,4.0,49.93,0.0,6.6,60.9,860.7,24.1,22.8,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346674,2026-08-18T08:31:42.618578+00:00,external_ems_2,bess_2,good,0.3666,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 20.1,1.5,1.9,1.6,20.1,0.0,1.7,12.0,240.2,239.0,240.5,12.2,12.6,10.7,862.3,4.0,49.93,0.0,6.6,60.9,860.7,24.1,22.8,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346676,2026-08-18T08:31:43.618574+00:00,external_ems_2,bess_2,good,0.3666,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 20.1,1.5,1.9,1.6,20.1,0.0,1.7,12.0,240.2,239.0,240.5,12.2,12.6,10.7,862.3,4.0,49.93,0.0,6.6,60.9,860.7,24.1,22.8,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346678,2026-08-18T08:31:44.629765+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.4,1.8,1.5,19.6,0.0,1.7,12.0,243.3,242.2,243.6,12.1,12.5,10.7,862.2,4.5,49.93,0.0,2.3,60.9,860.7,24.1,22.8,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346680,2026-08-18T08:31:45.618601+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.4,1.8,1.5,19.6,0.0,1.7,12.0,243.3,242.2,243.6,12.1,12.5,10.7,862.2,4.5,49.93,0.0,2.3,60.9,860.7,24.1,22.8,60.9,100.0,3322.0,3310.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346682,2026-08-18T08:31:46.618589+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.4,1.8,0.9,1.6,0.0,1.7,12.0,243.3,242.2,243.6,12.1,12.5,10.7,862.2,4.5,49.93,0.0,2.3,60.9,863.1,2.9,1.8,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346684,2026-08-18T08:31:47.629243+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.4,1.8,0.9,1.6,0.0,1.7,12.0,243.3,242.2,243.6,12.1,12.5,10.7,862.2,4.5,49.93,0.0,2.3,60.9,863.1,2.9,1.8,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346686,2026-08-18T08:31:48.618584+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.4,1.8,0.9,1.6,0.0,1.7,12.0,243.3,242.2,243.6,12.1,12.5,10.7,862.2,4.5,49.93,0.0,2.3,60.9,863.1,2.9,1.8,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346688,2026-08-18T08:31:49.629069+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.4,1.8,0.9,1.6,0.0,1.7,12.0,243.3,242.2,243.6,12.1,12.5,10.7,862.2,4.5,49.93,0.0,2.3,60.9,863.1,2.9,1.8,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346690,2026-08-18T08:31:50.619557+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.4,2.9,1.1,15.1,0.0,1.7,12.0,227.5,225.9,228.3,25.7,26.9,24.0,862.0,18.0,49.87,0.0,13.1,60.9,863.1,2.9,1.8,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346692,2026-08-18T08:31:51.619237+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.4,2.9,1.1,15.1,0.0,1.7,12.0,227.5,225.9,228.3,25.7,26.9,24.0,862.0,18.0,49.87,0.0,13.1,60.9,863.1,2.9,1.8,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346694,2026-08-18T08:31:52.618579+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.4,2.9,0.9,1.5,0.0,1.7,12.0,227.5,225.9,228.3,25.7,26.9,24.0,862.0,18.0,49.87,0.0,13.1,60.9,861.1,19.5,19.3,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346696,2026-08-18T08:31:53.629513+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.4,2.9,0.9,1.5,0.0,1.7,12.0,227.5,225.9,228.3,25.7,26.9,24.0,862.0,18.0,49.87,0.0,13.1,60.9,861.1,19.5,19.3,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346698,2026-08-18T08:31:54.618573+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.4,2.9,0.9,1.5,0.0,1.7,12.0,227.5,225.9,228.3,25.7,26.9,24.0,862.0,18.0,49.87,0.0,13.1,60.9,861.1,19.5,19.3,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346700,2026-08-18T08:31:55.618565+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.4,2.9,0.9,1.5,0.0,1.7,12.0,227.5,225.9,228.3,25.7,26.9,24.0,862.0,18.0,49.87,0.0,13.1,60.9,861.1,19.5,19.3,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346702,2026-08-18T08:31:56.628664+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,2.6,0.4,0.4,0.0,1.7,12.0,230.4,228.8,230.9,23.7,24.8,22.2,860.7,19.9,49.83,0.0,11.9,60.9,861.1,19.5,19.3,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346704,2026-08-18T08:31:57.618573+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,2.6,0.4,0.4,0.0,1.7,12.0,230.4,228.8,230.9,23.7,24.8,22.2,860.7,19.9,49.83,0.0,11.9,60.9,861.1,19.5,19.3,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346706,2026-08-18T08:31:58.629956+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,2.6,2.0,17.7,0.0,1.7,12.0,230.4,228.8,230.9,23.7,24.8,22.2,860.7,19.9,49.83,0.0,11.9,60.9,862.7,2.2,1.9,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346708,2026-08-18T08:31:59.619244+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,2.6,2.0,17.7,0.0,1.7,12.0,230.4,228.8,230.9,23.7,24.8,22.2,860.7,19.9,49.83,0.0,11.9,60.9,862.7,2.2,1.9,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346710,2026-08-18T08:32:00.618583+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,2.6,2.0,17.7,0.0,1.7,12.0,230.4,228.8,230.9,23.7,24.8,22.2,860.7,19.9,49.83,0.0,11.9,60.9,862.7,2.2,1.9,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346712,2026-08-18T08:32:01.629371+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,2.6,2.0,17.7,0.0,1.7,12.0,230.4,228.8,230.9,23.7,24.8,22.2,860.7,19.9,49.83,0.0,11.9,60.9,862.7,2.2,1.9,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346714,2026-08-18T08:32:02.618742+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,2.6,2.0,17.7,0.0,1.7,12.0,230.4,228.8,230.9,23.7,24.8,22.2,860.7,19.9,49.83,0.0,11.9,60.9,862.7,2.2,1.9,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346716,2026-08-18T08:32:03.629320+00:00,external_ems_2,bess_2,good,0.3788,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 31.9,2.1,3.5,3.1,31.9,0.0,1.7,12.0,225.9,224.8,226.9,30.7,31.6,28.1,859.6,34.1,49.77,0.0,24.1,60.9,862.7,2.2,1.9,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346718,2026-08-18T08:32:04.618594+00:00,external_ems_2,bess_2,good,0.3788,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 31.9,2.1,3.5,3.1,31.9,0.0,1.7,12.0,225.9,224.8,226.9,30.7,31.6,28.1,859.6,34.1,49.77,0.0,24.1,60.9,862.7,2.2,1.9,60.9,100.0,3327.0,3315.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346720,2026-08-18T08:32:05.628708+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,3.5,1.5,15.3,0.0,1.7,12.0,225.9,224.8,226.9,30.7,31.6,28.1,859.6,34.1,49.77,0.0,24.1,60.9,861.1,18.8,17.0,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346722,2026-08-18T08:32:06.619594+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,3.5,1.5,15.3,0.0,1.7,12.0,225.9,224.8,226.9,30.7,31.6,28.1,859.6,34.1,49.77,0.0,24.1,60.9,861.1,18.8,17.0,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346724,2026-08-18T08:32:07.618580+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,3.5,1.5,15.3,0.0,1.7,12.0,225.9,224.8,226.9,30.7,31.6,28.1,859.6,34.1,49.77,0.0,24.1,60.9,861.1,18.8,17.0,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346726,2026-08-18T08:32:08.618564+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,3.5,1.5,15.3,0.0,1.7,12.0,225.9,224.8,226.9,30.7,31.6,28.1,859.6,34.1,49.77,0.0,24.1,60.9,861.1,18.8,17.0,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346728,2026-08-18T08:32:09.630069+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.0,2.6,0.4,2.2,0.0,1.7,12.0,229.9,228.7,230.7,22.3,23.6,21.0,860.7,16.6,49.86,0.0,7.9,60.9,861.1,18.8,17.0,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346730,2026-08-18T08:32:10.618597+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.0,2.6,0.4,2.2,0.0,1.7,12.0,229.9,228.7,230.7,22.3,23.6,21.0,860.7,16.6,49.86,0.0,7.9,60.9,861.1,18.8,17.0,60.9,100.0,3320.0,3308.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346732,2026-08-18T08:32:11.618573+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.0,2.6,2.0,14.4,0.0,1.7,13.0,229.9,228.7,230.7,22.3,23.6,21.0,860.7,16.6,49.86,0.0,7.9,60.9,862.7,2.2,2.1,60.9,100.0,3327.0,3314.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346734,2026-08-18T08:32:12.628758+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.0,2.6,2.0,14.4,0.0,1.7,13.0,229.9,228.7,230.7,22.3,23.6,21.0,860.7,16.6,49.86,0.0,7.9,60.9,862.7,2.2,2.1,60.9,100.0,3327.0,3314.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346736,2026-08-18T08:32:13.618588+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.0,2.6,2.0,14.4,0.0,1.7,13.0,229.9,228.7,230.7,22.3,23.6,21.0,860.7,16.6,49.86,0.0,7.9,60.9,862.7,2.2,2.1,60.9,100.0,3327.0,3314.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346738,2026-08-18T08:32:14.629163+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.0,2.6,2.0,14.4,0.0,1.7,13.0,229.9,228.7,230.7,22.3,23.6,21.0,860.7,16.6,49.86,0.0,7.9,60.9,862.7,2.2,2.1,60.9,100.0,3327.0,3314.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346740,2026-08-18T08:32:15.618700+00:00,external_ems_2,bess_2,good,0.4699,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 31.4,2.1,4.0,3.4,31.4,0.0,1.7,13.0,225.9,224.5,226.6,43.0,44.3,40.3,859.3,33.6,49.76,0.0,20.5,60.9,862.7,2.2,2.1,60.9,100.0,3327.0,3314.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346742,2026-08-18T08:32:16.618579+00:00,external_ems_2,bess_2,good,0.4699,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 31.4,2.1,4.0,3.4,31.4,0.0,1.7,13.0,225.9,224.5,226.6,43.0,44.3,40.3,859.3,33.6,49.76,0.0,20.5,60.9,862.7,2.2,2.1,60.9,100.0,3327.0,3314.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346744,2026-08-18T08:32:17.618582+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,4.0,1.8,19.6,0.0,1.7,12.0,225.9,224.5,226.6,43.0,44.3,40.3,859.3,33.6,49.76,0.0,20.5,60.9,861.1,14.0,13.4,60.9,100.0,3321.0,3309.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346746,2026-08-18T08:32:18.628703+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,4.0,1.8,19.6,0.0,1.7,12.0,225.9,224.5,226.6,43.0,44.3,40.3,859.3,33.6,49.76,0.0,20.5,60.9,861.1,14.0,13.4,60.9,100.0,3321.0,3309.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346748,2026-08-18T08:32:19.618597+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,4.0,1.8,19.6,0.0,1.7,12.0,225.9,224.5,226.6,43.0,44.3,40.3,859.3,33.6,49.76,0.0,20.5,60.9,861.1,14.0,13.4,60.9,100.0,3321.0,3309.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346750,2026-08-18T08:32:20.618577+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,4.0,1.8,19.6,0.0,1.7,12.0,225.9,224.5,226.6,43.0,44.3,40.3,859.3,33.6,49.76,0.0,20.5,60.9,861.1,14.0,13.4,60.9,100.0,3321.0,3309.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346752,2026-08-18T08:32:21.618558+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.1,4.0,1.8,19.6,0.0,1.7,12.0,225.9,224.5,226.6,43.0,44.3,40.3,859.3,33.6,49.76,0.0,20.5,60.9,861.1,14.0,13.4,60.9,100.0,3321.0,3309.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346754,2026-08-18T08:32:22.629841+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.2,0.1,1.1,0.0,1.7,12.0,236.2,234.8,236.3,19.1,19.8,17.6,861.2,12.9,49.89,0.0,4.7,60.9,861.1,14.0,13.4,60.9,100.0,3321.0,3309.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346756,2026-08-18T08:32:23.618641+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.2,0.1,1.1,0.0,1.7,12.0,236.2,234.8,236.3,19.1,19.8,17.6,861.2,12.9,49.89,0.0,4.7,60.9,861.1,14.0,13.4,60.9,100.0,3321.0,3309.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346758,2026-08-18T08:32:24.618612+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.2,1.5,10.5,0.0,1.7,12.0,236.2,234.8,236.3,19.1,19.8,17.6,861.2,12.9,49.89,0.0,4.7,60.9,862.7,2.4,1.8,60.9,100.0,3326.0,3314.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346760,2026-08-18T08:32:25.618586+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.2,1.5,10.5,0.0,1.7,12.0,236.2,234.8,236.3,19.1,19.8,17.6,861.2,12.9,49.89,0.0,4.7,60.9,862.7,2.4,1.8,60.9,100.0,3326.0,3314.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346762,2026-08-18T08:32:26.618577+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.2,1.5,10.5,0.0,1.7,12.0,236.2,234.8,236.3,19.1,19.8,17.6,861.2,12.9,49.89,0.0,4.7,60.9,862.7,2.4,1.8,60.9,100.0,3326.0,3314.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346764,2026-08-18T08:32:27.629147+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,2.2,1.5,10.5,0.0,1.7,12.0,236.2,234.8,236.3,19.1,19.8,17.6,861.2,12.9,49.89,0.0,4.7,60.9,862.7,2.4,1.8,60.9,100.0,3326.0,3314.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346766,2026-08-18T08:32:28.618677+00:00,external_ems_2,bess_2,good,0.3768,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 30.0,1.9,4.6,3.4,30.0,0.0,1.7,12.0,227.0,225.7,227.6,37.0,38.2,33.6,859.3,32.4,49.76,0.0,21.3,60.9,862.7,2.4,1.8,60.9,100.0,3326.0,3314.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346768,2026-08-18T08:32:29.629496+00:00,external_ems_2,bess_2,good,0.3768,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 30.0,1.9,4.6,3.4,30.0,0.0,1.7,12.0,227.0,225.7,227.6,37.0,38.2,33.6,859.3,32.4,49.76,0.0,21.3,60.9,862.7,2.4,1.8,60.9,100.0,3326.0,3314.0,25.8,24.1,24.5,20000.0,856.4,0,0
1346770,2026-08-18T08:32:30.618650+00:00,external_ems_2,bess_2,good,0.3684,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 21.8,1.9,4.6,2.4,21.8,0.0,1.8,12.0,227.0,225.7,227.6,37.0,38.2,33.6,859.3,32.4,49.76,0.0,21.3,60.9,861.7,10.6,9.1,60.9,100.0,3322.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346772,2026-08-18T08:32:31.629711+00:00,external_ems_2,bess_2,good,0.3684,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 21.8,1.9,4.6,2.4,21.8,0.0,1.8,12.0,227.0,225.7,227.6,37.0,38.2,33.6,859.3,32.4,49.76,0.0,21.3,60.9,861.7,10.6,9.1,60.9,100.0,3322.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346774,2026-08-18T08:32:32.618932+00:00,external_ems_2,bess_2,good,0.3684,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 21.8,1.9,4.6,2.4,21.8,0.0,1.8,12.0,227.0,225.7,227.6,37.0,38.2,33.6,859.3,32.4,49.76,0.0,21.3,60.9,861.7,10.6,9.1,60.9,100.0,3322.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346776,2026-08-18T08:32:33.618845+00:00,external_ems_2,bess_2,good,0.3684,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 21.8,1.9,4.6,2.4,21.8,0.0,1.8,12.0,227.0,225.7,227.6,37.0,38.2,33.6,859.3,32.4,49.76,0.0,21.3,60.9,861.7,10.6,9.1,60.9,100.0,3322.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346778,2026-08-18T08:32:34.630100+00:00,external_ems_2,bess_2,good,0.3684,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 21.8,1.5,1.7,2.4,21.8,0.0,1.8,12.0,238.3,237.2,238.7,14.3,14.8,13.1,859.3,32.4,49.92,0.0,2.3,60.9,861.7,10.6,9.1,60.9,100.0,3322.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346780,2026-08-18T08:32:35.618588+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,1.7,0.2,3.6,0.0,1.8,12.0,238.3,237.2,238.7,14.3,14.8,13.1,861.5,7.0,49.92,0.0,2.3,60.9,861.7,10.6,9.1,60.9,100.0,3322.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346782,2026-08-18T08:32:36.618583+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.7,1.2,4.8,0.0,1.8,13.0,238.3,237.2,238.7,14.3,14.8,13.1,861.5,7.0,49.92,0.0,2.3,60.9,862.7,2.2,2.2,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346784,2026-08-18T08:32:37.618575+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.7,1.2,4.8,0.0,1.8,13.0,238.3,237.2,238.7,14.3,14.8,13.1,861.5,7.0,49.92,0.0,2.3,60.9,862.7,2.2,2.2,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346786,2026-08-18T08:32:38.629116+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.7,1.2,4.8,0.0,1.8,13.0,238.3,237.2,238.7,14.3,14.8,13.1,861.5,7.0,49.92,0.0,2.3,60.9,862.7,2.2,2.2,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346788,2026-08-18T08:32:39.619782+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.7,1.2,4.8,0.0,1.8,13.0,238.3,237.2,238.7,14.3,14.8,13.1,861.5,7.0,49.92,0.0,2.3,60.9,862.7,2.2,2.2,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346790,2026-08-18T08:32:40.618578+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.7,1.2,4.8,0.0,1.8,13.0,238.3,237.2,238.7,14.3,14.8,13.1,861.5,7.0,49.92,0.0,2.3,60.9,862.7,2.2,2.2,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346792,2026-08-18T08:32:41.618569+00:00,external_ems_2,bess_2,good,0.4667,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 28.3,1.9,4.9,3.4,28.3,0.0,1.8,13.0,228.4,226.9,228.8,36.2,37.2,32.3,859.3,30.5,49.77,0.0,19.7,60.9,862.7,2.2,2.2,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346794,2026-08-18T08:32:42.618575+00:00,external_ems_2,bess_2,good,0.4667,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 28.3,1.9,4.9,3.4,28.3,0.0,1.8,13.0,228.4,226.9,228.8,36.2,37.2,32.3,859.3,30.5,49.77,0.0,19.7,60.9,862.7,2.2,2.2,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346796,2026-08-18T08:32:43.618574+00:00,external_ems_2,bess_2,good,0.4639,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.6,1.9,4.9,2.8,25.6,0.0,1.8,13.0,228.4,226.9,228.8,36.2,37.2,32.3,859.3,30.5,49.77,0.0,19.7,60.9,862.1,4.9,5.2,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346798,2026-08-18T08:32:44.628794+00:00,external_ems_2,bess_2,good,0.4639,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.6,1.9,4.9,2.8,25.6,0.0,1.8,13.0,228.4,226.9,228.8,36.2,37.2,32.3,859.3,30.5,49.77,0.0,19.7,60.9,862.1,4.9,5.2,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346800,2026-08-18T08:32:45.618668+00:00,external_ems_2,bess_2,good,0.4639,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.6,1.9,4.9,2.8,25.6,0.0,1.8,13.0,228.4,226.9,228.8,36.2,37.2,32.3,859.3,30.5,49.77,0.0,19.7,60.9,862.1,4.9,5.2,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346802,2026-08-18T08:32:46.618593+00:00,external_ems_2,bess_2,good,0.4639,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.6,1.9,4.9,2.8,25.6,0.0,1.8,13.0,228.4,226.9,228.8,36.2,37.2,32.3,859.3,30.5,49.77,0.0,19.7,60.9,862.1,4.9,5.2,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346804,2026-08-18T08:32:47.618563+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.4,0.1,0.0,1.8,13.0,243.5,242.6,244.0,12.1,12.5,10.6,861.7,4.8,49.93,0.0,2.3,60.9,862.1,4.9,5.2,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346806,2026-08-18T08:32:48.629787+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.4,0.1,0.0,1.8,13.0,243.5,242.6,244.0,12.1,12.5,10.6,861.7,4.8,49.93,0.0,2.3,60.9,862.1,4.9,5.2,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346808,2026-08-18T08:32:49.618635+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,1.0,2.3,0.0,1.8,13.0,243.5,242.6,244.0,12.1,12.5,10.6,861.7,4.8,49.93,0.0,2.3,60.9,862.7,2.5,1.9,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346810,2026-08-18T08:32:50.618628+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,1.0,2.3,0.0,1.8,13.0,243.5,242.6,244.0,12.1,12.5,10.6,861.7,4.8,49.93,0.0,2.3,60.9,862.7,2.5,1.9,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346812,2026-08-18T08:32:51.628921+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,1.0,2.3,0.0,1.8,13.0,243.5,242.6,244.0,12.1,12.5,10.6,861.7,4.8,49.93,0.0,2.3,60.9,862.7,2.5,1.9,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346814,2026-08-18T08:32:52.618974+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,1.0,2.3,0.0,1.8,13.0,243.5,242.6,244.0,12.1,12.5,10.6,861.7,4.8,49.93,0.0,2.3,60.9,862.7,2.5,1.9,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346816,2026-08-18T08:32:53.618570+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,1.0,2.3,0.0,1.8,13.0,243.5,242.6,244.0,12.1,12.5,10.6,861.7,4.8,49.93,0.0,2.3,60.9,862.7,2.5,1.9,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346818,2026-08-18T08:32:54.630087+00:00,external_ems_2,bess_2,good,0.464,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.7,2.1,4.1,3.1,25.7,0.0,1.8,13.0,230.0,228.4,230.5,33.8,34.7,30.6,859.6,28.2,49.78,0.0,17.7,60.9,862.7,2.5,1.9,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346820,2026-08-18T08:32:55.618577+00:00,external_ems_2,bess_2,good,0.3724,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 25.7,2.1,4.1,3.1,25.7,0.0,1.8,12.0,230.0,228.4,230.5,33.8,34.7,30.6,859.6,28.2,49.78,0.0,17.7,60.9,862.7,2.5,1.9,60.9,100.0,3323.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346822,2026-08-18T08:32:56.629227+00:00,external_ems_2,bess_2,good,0.3725,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 25.8,2.1,4.1,2.8,25.8,0.0,1.8,12.0,230.0,228.4,230.5,33.8,34.7,30.6,859.6,28.2,49.78,0.0,17.7,60.9,862.4,2.4,2.6,60.9,100.0,3323.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346824,2026-08-18T08:32:57.618575+00:00,external_ems_2,bess_2,good,0.3725,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 25.8,2.1,4.1,2.8,25.8,0.0,1.8,12.0,230.0,228.4,230.5,33.8,34.7,30.6,859.6,28.2,49.78,0.0,17.7,60.9,862.4,2.4,2.6,60.9,100.0,3323.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346826,2026-08-18T08:32:58.618580+00:00,external_ems_2,bess_2,good,0.3725,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 25.8,2.1,4.1,2.8,25.8,0.0,1.8,12.0,230.0,228.4,230.5,33.8,34.7,30.6,859.6,28.2,49.78,0.0,17.7,60.9,862.4,2.4,2.6,60.9,100.0,3323.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346828,2026-08-18T08:32:59.629095+00:00,external_ems_2,bess_2,good,0.3725,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 25.8,2.1,4.1,2.8,25.8,0.0,1.8,12.0,230.0,228.4,230.5,33.8,34.7,30.6,859.6,28.2,49.78,0.0,17.7,60.9,862.4,2.4,2.6,60.9,100.0,3323.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346830,2026-08-18T08:33:00.619622+00:00,external_ems_2,bess_2,good,0.3854,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 38.3,1.0,3.3,3.7,38.3,0.0,1.8,12.0,257.8,257.2,258.2,45.9,42.6,45.8,866.1,-35.9,50.21,0.0,-33.4,60.9,862.4,2.4,2.6,60.9,100.0,3323.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346832,2026-08-18T08:33:01.618580+00:00,external_ems_2,bess_2,good,0.3854,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 38.3,1.0,3.3,3.7,38.3,0.0,1.8,12.0,257.8,257.2,258.2,45.9,42.6,45.8,866.1,-35.9,50.21,0.0,-33.4,60.9,862.4,2.4,2.6,60.9,100.0,3323.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346834,2026-08-18T08:33:02.628775+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.0,3.3,2.4,7.0,0.0,1.8,12.0,257.8,257.2,258.2,45.9,42.6,45.8,866.1,-35.9,50.21,0.0,-33.4,60.9,863.7,-28.9,-2.4,60.9,100.0,3347.0,3335.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346836,2026-08-18T08:33:03.618674+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.0,3.3,2.4,7.0,0.0,1.8,12.0,257.8,257.2,258.2,45.9,42.6,45.8,866.1,-35.9,50.21,0.0,-33.4,60.9,863.7,-28.9,-2.4,60.9,100.0,3347.0,3335.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346838,2026-08-18T08:33:04.618577+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.0,3.3,2.4,7.0,0.0,1.8,12.0,257.8,257.2,258.2,45.9,42.6,45.8,866.1,-35.9,50.21,0.0,-33.4,60.9,863.7,-28.9,-2.4,60.9,100.0,3347.0,3335.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346840,2026-08-18T08:33:05.628728+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.0,3.3,2.4,7.0,0.0,1.8,12.0,257.8,257.2,258.2,45.9,42.6,45.8,866.1,-35.9,50.21,0.0,-33.4,60.9,863.7,-28.9,-2.4,60.9,100.0,3347.0,3335.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346842,2026-08-18T08:33:06.618570+00:00,external_ems_2,bess_2,good,0.4726,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 48.0,2.2,2.5,3.6,48.0,0.0,1.8,12.0,228.3,226.7,228.9,26.5,27.1,24.6,860.1,19.1,49.79,0.0,14.6,60.9,863.7,-28.9,-2.4,60.9,100.0,3347.0,3335.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346844,2026-08-18T08:33:07.629033+00:00,external_ems_2,bess_2,good,0.4726,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 48.0,2.2,2.5,3.6,48.0,0.0,1.8,12.0,228.3,226.7,228.9,26.5,27.1,24.6,860.1,19.1,49.79,0.0,14.6,60.9,863.7,-28.9,-2.4,60.9,100.0,3347.0,3335.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346846,2026-08-18T08:33:08.618648+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.2,2.5,2.6,16.4,0.0,1.8,13.0,228.3,226.7,228.9,26.5,27.1,24.6,860.1,19.1,49.79,0.0,14.6,60.9,862.7,2.7,1.9,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346848,2026-08-18T08:33:09.630049+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.2,2.5,2.6,16.4,0.0,1.8,13.0,228.3,226.7,228.9,26.5,27.1,24.6,860.1,19.1,49.79,0.0,14.6,60.9,862.7,2.7,1.9,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346850,2026-08-18T08:33:10.619500+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.2,2.5,2.6,16.4,0.0,1.8,13.0,228.3,226.7,228.9,26.5,27.1,24.6,860.1,19.1,49.79,0.0,14.6,60.9,862.7,2.7,1.9,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346852,2026-08-18T08:33:11.619430+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.2,2.5,2.6,16.4,0.0,1.8,13.0,228.3,226.7,228.9,26.5,27.1,24.6,860.1,19.1,49.79,0.0,14.6,60.9,862.7,2.7,1.9,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346854,2026-08-18T08:33:12.619302+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.2,2.5,2.6,16.4,0.0,1.8,13.0,228.3,226.7,228.9,26.5,27.1,24.6,860.1,19.1,49.79,0.0,14.6,60.9,862.7,2.7,1.9,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346856,2026-08-18T08:33:13.618582+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,0.8,0.4,0.0,1.8,13.0,242.2,241.1,242.6,12.3,12.5,10.7,861.9,3.1,49.93,0.0,2.3,60.9,862.7,2.7,1.9,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346858,2026-08-18T08:33:14.618572+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,0.8,0.4,0.0,1.8,13.0,242.2,241.1,242.6,12.3,12.5,10.7,861.9,3.1,49.93,0.0,2.3,60.9,862.7,2.7,1.9,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346860,2026-08-18T08:33:15.628662+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,1.8,0.8,0.5,0.0,1.8,12.0,242.2,241.1,242.6,12.3,12.5,10.7,861.9,3.1,49.93,0.0,2.3,60.9,862.7,2.6,1.9,60.9,100.0,3327.0,3315.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346862,2026-08-18T08:33:16.618572+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,1.8,0.8,0.5,0.0,1.8,12.0,242.2,241.1,242.6,12.3,12.5,10.7,861.9,3.1,49.93,0.0,2.3,60.9,862.7,2.6,1.9,60.9,100.0,3327.0,3315.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346864,2026-08-18T08:33:17.628977+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,1.8,0.8,0.5,0.0,1.8,12.0,242.2,241.1,242.6,12.3,12.5,10.7,861.9,3.1,49.93,0.0,2.3,60.9,862.7,2.6,1.9,60.9,100.0,3327.0,3315.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346866,2026-08-18T08:33:18.618661+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,1.5,1.8,0.8,0.5,0.0,1.8,12.0,242.2,241.1,242.6,12.3,12.5,10.7,861.9,3.1,49.93,0.0,2.3,60.9,862.7,2.6,1.9,60.9,100.0,3327.0,3315.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346868,2026-08-18T08:33:19.618596+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.0,2.8,2.3,17.5,0.0,1.8,12.0,233.3,231.8,233.8,25.0,26.0,23.2,860.4,20.1,49.85,0.0,11.0,60.9,862.7,2.6,1.9,60.9,100.0,3327.0,3315.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346870,2026-08-18T08:33:20.628937+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,2.0,2.8,2.3,17.5,0.0,1.8,12.0,233.3,231.8,233.8,25.0,26.0,23.2,860.4,20.1,49.85,0.0,11.0,60.9,862.7,2.6,1.9,60.9,100.0,3327.0,3315.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346872,2026-08-18T08:33:21.618560+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.0,2.8,2.0,16.9,0.0,1.8,13.0,233.3,231.8,233.8,25.0,26.0,23.2,860.4,20.1,49.85,0.0,11.0,60.9,862.4,3.2,2.2,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346874,2026-08-18T08:33:22.628802+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.0,2.8,2.0,16.9,0.0,1.8,13.0,233.3,231.8,233.8,25.0,26.0,23.2,860.4,20.1,49.85,0.0,11.0,60.9,862.4,3.2,2.2,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346876,2026-08-18T08:33:23.618617+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.0,2.8,2.0,16.9,0.0,1.8,13.0,233.3,231.8,233.8,25.0,26.0,23.2,860.4,20.1,49.85,0.0,11.0,60.9,862.4,3.2,2.2,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346878,2026-08-18T08:33:24.628942+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.0,2.8,2.0,16.9,0.0,1.8,13.0,233.3,231.8,233.8,25.0,26.0,23.2,860.4,20.1,49.85,0.0,11.0,60.9,862.4,3.2,2.2,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346880,2026-08-18T08:33:25.619234+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.6,1.5,0.0,1.8,13.0,242.1,241.1,242.6,12.2,12.7,10.7,861.8,4.7,49.93,0.0,2.3,60.9,862.4,3.2,2.2,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346882,2026-08-18T08:33:26.630154+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.6,1.5,0.0,1.8,13.0,242.1,241.1,242.6,12.2,12.7,10.7,861.8,4.7,49.93,0.0,2.3,60.9,862.4,3.2,2.2,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346884,2026-08-18T08:33:27.618623+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.9,2.7,0.0,1.8,13.0,242.1,241.1,242.6,12.2,12.7,10.7,861.8,4.7,49.93,0.0,2.3,60.9,862.7,2.0,2.0,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346886,2026-08-18T08:33:28.628817+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.9,2.7,0.0,1.8,13.0,242.1,241.1,242.6,12.2,12.7,10.7,861.8,4.7,49.93,0.0,2.3,60.9,862.7,2.0,2.0,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346888,2026-08-18T08:33:29.618565+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.9,2.7,0.0,1.8,13.0,242.1,241.1,242.6,12.2,12.7,10.7,861.8,4.7,49.93,0.0,2.3,60.9,862.7,2.0,2.0,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346890,2026-08-18T08:33:30.629134+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.9,2.7,0.0,1.8,13.0,242.1,241.1,242.6,12.2,12.7,10.7,861.8,4.7,49.93,0.0,2.3,60.9,862.7,2.0,2.0,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346892,2026-08-18T08:33:31.619179+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.6,2.3,2.2,11.0,0.0,1.8,13.0,235.9,234.9,236.5,19.9,20.6,18.3,860.5,13.0,49.88,0.0,9.2,60.9,862.7,2.0,2.0,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346894,2026-08-18T08:33:32.618668+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.6,2.3,2.2,11.0,0.0,1.8,13.0,235.9,234.9,236.5,19.9,20.6,18.3,860.5,13.0,49.88,0.0,9.2,60.9,862.7,2.0,2.0,60.9,100.0,3327.0,3314.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346896,2026-08-18T08:33:33.618577+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.6,2.3,1.9,10.7,0.0,1.8,13.0,235.9,234.9,236.5,19.9,20.6,18.3,860.5,13.0,49.88,0.0,9.2,60.9,862.4,2.3,2.1,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346898,2026-08-18T08:33:34.618570+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.6,2.3,1.9,10.7,0.0,1.8,13.0,235.9,234.9,236.5,19.9,20.6,18.3,860.5,13.0,49.88,0.0,9.2,60.9,862.4,2.3,2.1,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346900,2026-08-18T08:33:35.630301+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.6,2.3,1.9,10.7,0.0,1.8,13.0,235.9,234.9,236.5,19.9,20.6,18.3,860.5,13.0,49.88,0.0,9.2,60.9,862.4,2.3,2.1,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346902,2026-08-18T08:33:36.619306+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.6,2.3,1.9,10.7,0.0,1.8,13.0,235.9,234.9,236.5,19.9,20.6,18.3,860.5,13.0,49.88,0.0,9.2,60.9,862.4,2.3,2.1,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346904,2026-08-18T08:33:37.618578+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.6,2.3,1.9,10.7,0.0,1.8,13.0,235.9,234.9,236.5,19.9,20.6,18.3,860.5,13.0,49.88,0.0,9.2,60.9,862.4,2.3,2.1,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346906,2026-08-18T08:33:38.618576+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.3,1.9,0.7,2.6,0.0,1.8,13.0,241.2,240.2,241.5,12.2,12.6,10.7,861.7,4.9,49.93,0.0,2.3,60.9,862.4,2.3,2.1,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346908,2026-08-18T08:33:39.618580+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.3,1.9,0.7,2.6,0.0,1.8,13.0,241.2,240.2,241.5,12.2,12.6,10.7,861.7,4.9,49.93,0.0,2.3,60.9,862.4,2.3,2.1,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346910,2026-08-18T08:33:40.628979+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.3,1.9,0.7,3.1,0.0,1.7,13.0,241.2,240.2,241.5,12.2,12.6,10.7,861.7,4.9,49.93,0.0,2.3,60.9,862.4,1.8,1.9,60.9,100.0,3326.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1346912,2026-08-18T08:33:41.619092+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.3,1.9,0.7,3.1,0.0,1.7,13.0,241.2,240.2,241.5,12.2,12.6,10.7,861.7,4.9,49.93,0.0,2.3,60.9,862.4,1.8,1.9,60.9,100.0,3326.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1346914,2026-08-18T08:33:42.618570+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.3,1.9,0.7,3.1,0.0,1.7,13.0,241.2,240.2,241.5,12.2,12.6,10.7,861.7,4.9,49.93,0.0,2.3,60.9,862.4,1.8,1.9,60.9,100.0,3326.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1346916,2026-08-18T08:33:43.629634+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.3,1.9,0.7,3.1,0.0,1.7,13.0,241.2,240.2,241.5,12.2,12.6,10.7,861.7,4.9,49.93,0.0,2.3,60.9,862.4,1.8,1.9,60.9,100.0,3326.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1346918,2026-08-18T08:33:44.618574+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.2,1.7,1.5,11.1,0.0,1.7,13.0,239.1,238.1,239.3,18.3,18.8,17.1,860.9,12.9,49.9,0.0,5.0,60.9,862.4,1.8,1.9,60.9,100.0,3326.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1346920,2026-08-18T08:33:45.618581+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.2,1.7,1.5,11.1,0.0,1.7,13.0,239.1,238.1,239.3,18.3,18.8,17.1,860.9,12.9,49.9,0.0,5.0,60.9,862.4,1.8,1.9,60.9,100.0,3326.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1346922,2026-08-18T08:33:46.629418+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.2,1.7,1.5,10.0,0.0,1.8,13.0,239.1,238.1,239.3,18.3,18.8,17.1,860.9,12.9,49.9,0.0,5.0,60.9,862.4,2.9,2.0,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346924,2026-08-18T08:33:47.619416+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.2,1.7,1.5,10.0,0.0,1.8,13.0,239.1,238.1,239.3,18.3,18.8,17.1,860.9,12.9,49.9,0.0,5.0,60.9,862.4,2.9,2.0,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346926,2026-08-18T08:33:48.629897+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.2,1.7,1.5,10.0,0.0,1.8,13.0,239.1,238.1,239.3,18.3,18.8,17.1,860.9,12.9,49.9,0.0,5.0,60.9,862.4,2.9,2.0,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346928,2026-08-18T08:33:49.619642+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.2,1.7,1.5,10.0,0.0,1.8,13.0,239.1,238.1,239.3,18.3,18.8,17.1,860.9,12.9,49.9,0.0,5.0,60.9,862.4,2.9,2.0,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346930,2026-08-18T08:33:50.618573+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.2,1.7,1.5,10.0,0.0,1.8,13.0,239.1,238.1,239.3,18.3,18.8,17.1,860.9,12.9,49.9,0.0,5.0,60.9,862.4,2.9,2.0,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346932,2026-08-18T08:33:51.618565+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.8,1.9,0.0,1.8,13.0,240.9,239.8,241.3,12.2,12.7,10.7,861.6,4.8,49.93,0.0,2.3,60.9,862.4,2.9,2.0,60.9,100.0,3326.0,3313.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346934,2026-08-18T08:33:52.628677+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.8,1.9,0.0,1.8,13.0,240.9,239.8,241.3,12.2,12.7,10.7,861.6,4.8,49.93,0.0,2.3,60.9,862.4,2.9,2.0,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346936,2026-08-18T08:33:53.619145+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.2,9.3,0.0,1.8,13.0,240.9,239.8,241.3,12.2,12.7,10.7,861.6,4.8,49.93,0.0,2.3,60.9,861.4,14.1,13.0,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346938,2026-08-18T08:33:54.618625+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.2,9.3,0.0,1.8,13.0,240.9,239.8,241.3,12.2,12.7,10.7,861.6,4.8,49.93,0.0,2.3,60.9,861.4,14.1,13.0,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346940,2026-08-18T08:33:55.618592+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.2,9.3,0.0,1.8,13.0,240.9,239.8,241.3,12.2,12.7,10.7,861.6,4.8,49.93,0.0,2.3,60.9,861.4,14.1,13.0,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
