id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1346942,2026-08-18T08:33:56.618562+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.2,9.3,0.0,1.8,13.0,240.9,239.8,241.3,12.2,12.7,10.7,861.6,4.8,49.93,0.0,2.3,60.9,861.4,14.1,13.0,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346944,2026-08-18T08:33:57.629310+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.7,0.4,6.8,0.0,1.8,13.0,241.9,240.4,241.9,14.0,14.4,12.7,861.0,7.3,49.92,0.0,2.4,60.9,861.4,14.1,13.0,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346946,2026-08-18T08:33:58.618631+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.7,0.4,6.8,0.0,1.8,13.0,241.9,240.4,241.9,14.0,14.4,12.7,861.0,7.3,49.92,0.0,2.4,60.9,861.4,14.1,13.0,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346948,2026-08-18T08:33:59.618574+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.7,1.4,4.8,0.0,1.7,13.0,241.9,240.4,241.9,14.0,14.4,12.7,861.0,7.3,49.92,0.0,2.4,60.9,862.4,2.5,1.8,60.9,100.0,3326.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1346950,2026-08-18T08:34:00.628676+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.7,1.4,4.8,0.0,1.7,13.0,241.9,240.4,241.9,14.0,14.4,12.7,861.0,7.3,49.92,0.0,2.4,60.9,862.4,2.5,1.8,60.9,100.0,3326.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1346952,2026-08-18T08:34:01.618608+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.7,1.4,4.8,0.0,1.7,13.0,241.9,240.4,241.9,14.0,14.4,12.7,861.0,7.3,49.92,0.0,2.4,60.9,862.4,2.5,1.8,60.9,100.0,3326.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1346954,2026-08-18T08:34:02.618581+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.7,1.4,4.8,0.0,1.7,13.0,241.9,240.4,241.9,14.0,14.4,12.7,861.0,7.3,49.92,0.0,2.4,60.9,862.4,2.5,1.8,60.9,100.0,3326.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1346956,2026-08-18T08:34:03.629181+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.8,2.1,0.0,1.7,13.0,240.8,239.4,240.9,12.3,12.7,10.7,861.6,4.6,49.93,0.0,2.3,60.9,862.4,2.5,1.8,60.9,100.0,3326.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1346958,2026-08-18T08:34:04.619552+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.8,2.1,0.0,1.7,13.0,240.8,239.4,240.9,12.3,12.7,10.7,861.6,4.6,49.93,0.0,2.3,60.9,862.4,2.5,1.8,60.9,100.0,3326.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1346960,2026-08-18T08:34:05.619439+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.9,14.7,0.0,1.8,13.0,240.8,239.4,240.9,12.3,12.7,10.7,861.6,4.6,49.93,0.0,2.3,60.9,860.7,19.3,18.0,60.9,100.0,3323.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346962,2026-08-18T08:34:06.618742+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.9,14.7,0.0,1.8,13.0,240.8,239.4,240.9,12.3,12.7,10.7,861.6,4.6,49.93,0.0,2.3,60.9,860.7,19.3,18.0,60.9,100.0,3323.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346964,2026-08-18T08:34:07.618577+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.9,14.7,0.0,1.8,13.0,240.8,239.4,240.9,12.3,12.7,10.7,861.6,4.6,49.93,0.0,2.3,60.9,860.7,19.3,18.0,60.9,100.0,3323.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346966,2026-08-18T08:34:08.629635+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.9,14.7,0.0,1.8,13.0,240.8,239.4,240.9,12.3,12.7,10.7,861.6,4.6,49.93,0.0,2.3,60.9,860.7,19.3,18.0,60.9,100.0,3323.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346968,2026-08-18T08:34:09.618570+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.9,14.7,0.0,1.8,13.0,240.8,239.4,240.9,12.3,12.7,10.7,861.6,4.6,49.93,0.0,2.3,60.9,860.7,19.3,18.0,60.9,100.0,3323.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346970,2026-08-18T08:34:10.618563+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.7,14.5,0.0,1.8,13.0,245.6,244.4,245.8,12.1,12.5,10.6,861.4,4.8,49.93,0.0,2.4,60.9,860.7,19.3,18.0,60.9,100.0,3323.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346972,2026-08-18T08:34:11.618566+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.7,14.5,0.0,1.8,13.0,245.6,244.4,245.8,12.1,12.5,10.6,861.4,4.8,49.93,0.0,2.4,60.9,860.7,19.3,18.0,60.9,100.0,3323.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346974,2026-08-18T08:34:12.628704+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.3,4.9,0.0,1.8,13.0,245.6,244.4,245.8,12.1,12.5,10.6,861.4,4.8,49.93,0.0,2.4,60.9,861.7,9.7,5.4,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346976,2026-08-18T08:34:13.618579+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.3,4.9,0.0,1.8,13.0,245.6,244.4,245.8,12.1,12.5,10.6,861.4,4.8,49.93,0.0,2.4,60.9,861.7,9.7,5.4,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346978,2026-08-18T08:34:14.629116+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.3,4.9,0.0,1.8,13.0,245.6,244.4,245.8,12.1,12.5,10.6,861.4,4.8,49.93,0.0,2.4,60.9,861.7,9.7,5.4,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346980,2026-08-18T08:34:15.618582+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.3,4.9,0.0,1.8,13.0,245.6,244.4,245.8,12.1,12.5,10.6,861.4,4.8,49.93,0.0,2.4,60.9,861.7,9.7,5.4,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346982,2026-08-18T08:34:16.618575+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.7,2.0,0.2,5.1,0.0,1.8,13.0,240.6,239.1,240.8,12.2,12.7,10.7,861.5,4.6,49.93,0.0,2.3,60.9,861.7,9.7,5.4,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346984,2026-08-18T08:34:17.628751+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.7,2.0,0.2,5.1,0.0,1.8,13.0,240.6,239.1,240.8,12.2,12.7,10.7,861.5,4.6,49.93,0.0,2.3,60.9,861.7,9.7,5.4,60.9,100.0,3324.0,3311.0,25.8,24.0,24.5,20000.0,856.4,0,0
1346986,2026-08-18T08:34:18.618573+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.7,2.0,1.1,19.0,0.0,1.7,13.0,240.6,239.1,240.8,12.2,12.7,10.7,861.5,4.6,49.93,0.0,2.3,60.9,860.4,23.6,22.9,60.9,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1346988,2026-08-18T08:34:19.618579+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.7,2.0,1.1,19.0,0.0,1.7,13.0,240.6,239.1,240.8,12.2,12.7,10.7,861.5,4.6,49.93,0.0,2.3,60.9,860.4,23.6,22.9,60.9,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1346990,2026-08-18T08:34:20.629290+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.7,2.0,1.1,19.0,0.0,1.7,13.0,240.6,239.1,240.8,12.2,12.7,10.7,861.5,4.6,49.93,0.0,2.3,60.9,860.4,23.6,22.9,60.9,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1346992,2026-08-18T08:34:21.618630+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.7,2.0,1.1,19.0,0.0,1.7,13.0,240.6,239.1,240.8,12.2,12.7,10.7,861.5,4.6,49.93,0.0,2.3,60.9,860.4,23.6,22.9,60.9,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1346994,2026-08-18T08:34:22.618572+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.9,19.1,0.0,1.7,13.0,244.8,243.9,245.3,12.2,12.5,10.6,861.3,4.5,49.93,0.0,2.4,60.9,860.4,23.6,22.9,60.9,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1346996,2026-08-18T08:34:23.628773+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.9,19.1,0.0,1.7,13.0,244.8,243.9,245.3,12.2,12.5,10.6,861.3,4.5,49.93,0.0,2.4,60.9,860.4,23.6,22.9,60.9,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1346998,2026-08-18T08:34:24.618795+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.2,7.6,0.0,1.8,13.0,244.8,243.9,245.3,12.2,12.5,10.6,861.3,4.5,49.93,0.0,2.4,60.9,861.1,12.1,12.2,60.9,100.0,3323.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1347000,2026-08-18T08:34:25.618568+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.2,7.6,0.0,1.8,13.0,244.8,243.9,245.3,12.2,12.5,10.6,861.3,4.5,49.93,0.0,2.4,60.9,861.1,12.1,12.2,60.9,100.0,3323.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1347002,2026-08-18T08:34:26.628959+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.2,7.6,0.0,1.8,13.0,244.8,243.9,245.3,12.2,12.5,10.6,861.3,4.5,49.93,0.0,2.4,60.9,861.1,12.1,12.2,60.9,100.0,3323.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1347004,2026-08-18T08:34:27.618584+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.2,7.6,0.0,1.8,13.0,244.8,243.9,245.3,12.2,12.5,10.6,861.3,4.5,49.93,0.0,2.4,60.9,861.1,12.1,12.2,60.9,100.0,3323.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1347006,2026-08-18T08:34:28.618577+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.9,0.2,7.6,0.0,1.8,13.0,244.8,243.9,245.3,12.2,12.5,10.6,861.3,4.5,49.93,0.0,2.4,60.9,861.1,12.1,12.2,60.9,100.0,3323.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1347008,2026-08-18T08:34:29.628679+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.4,7.5,0.0,1.8,13.0,240.2,239.0,240.5,12.3,12.7,10.7,861.5,4.6,49.93,0.0,2.3,60.9,861.1,12.1,12.2,60.9,100.0,3323.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1347010,2026-08-18T08:34:30.618593+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,0.4,7.5,0.0,1.8,13.0,240.2,239.0,240.5,12.3,12.7,10.7,861.5,4.6,49.93,0.0,2.3,60.9,861.1,12.1,12.2,60.9,100.0,3323.0,3310.0,25.8,24.0,24.5,20000.0,856.4,0,0
1347012,2026-08-18T08:34:31.618579+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,1.8,19.5,0.0,1.7,13.0,240.2,239.0,240.5,12.3,12.7,10.7,861.5,4.6,49.93,0.0,2.3,60.9,859.7,24.1,22.9,60.9,100.0,3317.0,3304.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347014,2026-08-18T08:34:32.618564+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,1.8,19.5,0.0,1.7,13.0,240.2,239.0,240.5,12.3,12.7,10.7,861.5,4.6,49.93,0.0,2.3,60.9,859.7,24.1,22.9,60.9,100.0,3317.0,3304.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347016,2026-08-18T08:34:33.629930+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,1.8,19.5,0.0,1.7,13.0,240.2,239.0,240.5,12.3,12.7,10.7,861.5,4.6,49.93,0.0,2.3,60.9,859.7,24.1,22.9,60.9,100.0,3317.0,3304.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347018,2026-08-18T08:34:34.618721+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,2.0,1.8,19.5,0.0,1.7,13.0,240.2,239.0,240.5,12.3,12.7,10.7,861.5,4.6,49.93,0.0,2.3,60.9,859.7,24.1,22.9,60.9,100.0,3317.0,3304.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347020,2026-08-18T08:34:35.618582+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.8,1.6,19.1,0.0,1.7,13.0,244.2,243.3,244.7,12.1,12.5,10.7,861.3,5.0,49.93,0.0,2.3,60.9,859.7,24.1,22.9,60.9,100.0,3317.0,3304.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347022,2026-08-18T08:34:36.629268+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.8,1.6,19.1,0.0,1.7,13.0,244.2,243.3,244.7,12.1,12.5,10.7,861.3,5.0,49.93,0.0,2.3,60.9,859.7,24.1,22.9,60.9,100.0,3317.0,3304.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347024,2026-08-18T08:34:37.618596+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.8,0.8,2.6,0.0,1.7,13.0,244.2,243.3,244.7,12.1,12.5,10.7,861.3,5.0,49.93,0.0,2.3,60.9,862.1,2.4,2.1,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347026,2026-08-18T08:34:38.629811+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.8,0.8,2.6,0.0,1.7,13.0,244.2,243.3,244.7,12.1,12.5,10.7,861.3,5.0,49.93,0.0,2.3,60.9,862.1,2.4,2.1,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347028,2026-08-18T08:34:39.618722+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.8,0.8,2.6,0.0,1.7,13.0,244.2,243.3,244.7,12.1,12.5,10.7,861.3,5.0,49.93,0.0,2.3,60.9,862.1,2.4,2.1,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347030,2026-08-18T08:34:40.629154+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.8,0.8,2.6,0.0,1.7,13.0,244.2,243.3,244.7,12.1,12.5,10.7,861.3,5.0,49.93,0.0,2.3,60.9,862.1,2.4,2.1,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347032,2026-08-18T08:34:41.618577+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,1.8,0.8,2.6,0.0,1.7,13.0,244.2,243.3,244.7,12.1,12.5,10.7,861.3,5.0,49.93,0.0,2.3,60.9,862.1,2.4,2.1,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347034,2026-08-18T08:34:42.618581+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,2.0,1.7,1.8,0.0,1.7,13.0,240.0,238.9,240.3,12.2,12.7,10.7,860.4,4.2,49.93,0.0,10.0,60.9,862.1,2.4,2.1,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347036,2026-08-18T08:34:43.628694+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,2.0,1.7,1.8,0.0,1.7,13.0,240.0,238.9,240.3,12.2,12.7,10.7,860.4,4.2,49.93,0.0,10.0,60.9,862.1,2.4,2.1,60.9,100.0,3314.0,3301.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347038,2026-08-18T08:34:44.618651+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,2.0,0.3,15.0,0.0,1.7,13.0,240.0,238.9,240.3,12.2,12.7,10.7,860.4,4.2,49.93,0.0,10.0,60.9,860.1,19.2,19.8,60.9,100.0,3314.0,3301.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347040,2026-08-18T08:34:45.618588+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,2.0,0.3,15.0,0.0,1.7,13.0,240.0,238.9,240.3,12.2,12.7,10.7,860.4,4.2,49.93,0.0,10.0,60.9,860.1,19.2,19.8,60.9,100.0,3314.0,3301.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347042,2026-08-18T08:34:46.618581+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,2.0,0.3,15.0,0.0,1.7,13.0,240.0,238.9,240.3,12.2,12.7,10.7,860.4,4.2,49.93,0.0,10.0,60.9,860.1,19.2,19.8,60.9,100.0,3314.0,3301.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347044,2026-08-18T08:34:47.618579+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.4,2.0,0.3,15.0,0.0,1.7,13.0,240.0,238.9,240.3,12.2,12.7,10.7,860.4,4.2,49.93,0.0,10.0,60.9,860.1,19.2,19.8,60.9,100.0,3314.0,3301.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347046,2026-08-18T08:34:48.618577+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,1.1,14.5,0.0,1.7,13.0,243.7,242.7,244.2,12.1,12.5,10.7,861.2,4.7,49.93,0.0,2.3,60.9,860.1,19.2,19.8,60.9,100.0,3314.0,3301.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347048,2026-08-18T08:34:49.618582+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,1.1,14.5,0.0,1.7,13.0,243.7,242.7,244.2,12.1,12.5,10.7,861.2,4.7,49.93,0.0,2.3,60.9,860.1,19.2,19.8,60.9,100.0,3314.0,3301.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347050,2026-08-18T08:34:50.636566+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,0.9,2.1,0.0,1.7,13.0,243.7,242.7,244.2,12.1,12.5,10.7,861.2,4.7,49.93,0.0,2.3,60.9,862.1,2.6,2.1,60.9,100.0,3320.0,3307.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347052,2026-08-18T08:34:51.618579+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,0.9,2.1,0.0,1.7,13.0,243.7,242.7,244.2,12.1,12.5,10.7,861.2,4.7,49.93,0.0,2.3,60.9,862.1,2.6,2.1,60.9,100.0,3320.0,3307.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347054,2026-08-18T08:34:52.629671+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,0.9,2.1,0.0,1.7,13.0,243.7,242.7,244.2,12.1,12.5,10.7,861.2,4.7,49.93,0.0,2.3,60.9,862.1,2.6,2.1,60.9,100.0,3320.0,3307.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347056,2026-08-18T08:34:53.618557+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.5,1.8,0.9,2.1,0.0,1.7,13.0,243.7,242.7,244.2,12.1,12.5,10.7,861.2,4.7,49.93,0.0,2.3,60.9,862.1,2.6,2.1,60.9,100.0,3320.0,3307.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347058,2026-08-18T08:34:54.618560+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.8,1.5,1.5,7.6,0.0,1.7,13.0,237.3,236.0,237.8,19.1,19.0,17.6,860.6,10.2,49.87,0.0,8.2,60.9,862.1,2.6,2.1,60.9,100.0,3320.0,3307.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347060,2026-08-18T08:34:55.629868+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.8,1.5,1.5,7.6,0.0,1.7,13.0,237.3,236.0,237.8,19.1,19.0,17.6,860.6,10.2,49.87,0.0,8.2,60.9,862.1,2.6,2.1,60.9,100.0,3320.0,3307.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347062,2026-08-18T08:34:56.618575+00:00,external_ems_2,bess_2,good,0.4726,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 34.0,1.8,1.5,4.5,34.0,0.0,1.7,13.0,237.3,236.0,237.8,19.1,19.0,17.6,860.6,10.2,49.87,0.0,8.2,60.9,865.1,-23.8,-25.3,60.9,100.0,3326.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347064,2026-08-18T08:34:57.628777+00:00,external_ems_2,bess_2,good,0.4726,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 34.0,1.8,1.5,4.5,34.0,0.0,1.7,13.0,237.3,236.0,237.8,19.1,19.0,17.6,860.6,10.2,49.87,0.0,8.2,60.9,865.1,-23.8,-25.3,60.9,100.0,3326.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347066,2026-08-18T08:34:58.618583+00:00,external_ems_2,bess_2,good,0.4726,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 34.0,1.8,1.5,4.5,34.0,0.0,1.7,13.0,237.3,236.0,237.8,19.1,19.0,17.6,860.6,10.2,49.87,0.0,8.2,60.9,865.1,-23.8,-25.3,60.9,100.0,3326.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347068,2026-08-18T08:34:59.629679+00:00,external_ems_2,bess_2,good,0.4726,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 34.0,1.8,1.5,4.5,34.0,0.0,1.7,13.0,237.3,236.0,237.8,19.1,19.0,17.6,860.6,10.2,49.87,0.0,8.2,60.9,865.1,-23.8,-25.3,60.9,100.0,3326.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347070,2026-08-18T08:35:00.619175+00:00,external_ems_2,bess_2,good,0.4726,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 34.0,2.2,2.2,4.5,34.0,0.0,1.7,13.0,233.6,231.5,233.7,12.4,12.9,10.7,860.6,10.2,49.93,0.0,8.2,60.9,865.1,-23.8,-25.3,60.9,100.0,3326.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347072,2026-08-18T08:35:01.618576+00:00,external_ems_2,bess_2,good,0.4687,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 30.2,2.2,2.2,3.2,30.2,0.0,1.7,13.0,233.6,231.5,233.7,12.4,12.9,10.7,861.9,6.4,49.93,0.0,3.9,60.9,865.1,-23.8,-25.3,60.9,100.0,3326.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347074,2026-08-18T08:35:02.630566+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.2,2.2,0.5,4.4,0.0,1.7,13.0,233.6,231.5,233.7,12.4,12.9,10.7,861.9,6.4,49.93,0.0,3.9,60.9,862.4,2.0,-25.3,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347076,2026-08-18T08:35:03.618913+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.2,2.2,0.5,4.4,0.0,1.7,13.0,233.6,231.5,233.7,12.4,12.9,10.7,861.9,6.4,49.93,0.0,3.9,60.9,862.4,2.0,2.1,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347078,2026-08-18T08:35:04.618754+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.2,2.2,0.5,4.4,0.0,1.7,13.0,233.6,231.5,233.7,12.4,12.9,10.7,861.9,6.4,49.93,0.0,3.9,60.9,862.4,2.0,2.1,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347080,2026-08-18T08:35:05.629849+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.2,2.2,0.5,4.4,0.0,1.7,13.0,233.6,231.5,233.7,12.4,12.9,10.7,861.9,6.4,49.93,0.0,3.9,60.9,862.4,2.0,2.1,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347082,2026-08-18T08:35:06.618612+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.2,2.2,0.5,4.4,0.0,1.7,13.0,233.6,231.5,233.7,12.4,12.9,10.7,861.9,6.4,49.93,0.0,3.9,60.9,862.4,2.0,2.1,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347084,2026-08-18T08:35:07.618567+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.2,2.7,2.6,14.0,0.0,1.7,13.0,225.5,224.3,226.5,24.6,25.8,23.1,859.8,16.0,49.81,0.0,15.0,60.9,862.4,2.0,2.1,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347086,2026-08-18T08:35:08.630659+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.2,2.7,2.6,14.0,0.0,1.7,13.0,225.5,224.3,226.5,24.6,25.8,23.1,859.8,16.0,49.81,0.0,15.0,60.9,862.4,2.0,2.1,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347088,2026-08-18T08:35:09.618569+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.2,2.7,0.9,0.3,0.0,1.7,14.0,225.5,224.3,226.5,24.6,25.8,23.1,859.8,16.0,49.81,0.0,15.0,60.9,860.7,15.7,14.2,60.9,100.0,3321.0,3307.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347090,2026-08-18T08:35:10.628667+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.2,2.7,0.9,0.3,0.0,1.7,14.0,225.5,224.3,226.5,24.6,25.8,23.1,859.8,16.0,49.81,0.0,15.0,60.9,860.7,15.7,14.2,60.9,100.0,3321.0,3307.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347092,2026-08-18T08:35:11.618984+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.2,2.7,0.9,0.3,0.0,1.7,14.0,225.5,224.3,226.5,24.6,25.8,23.1,859.8,16.0,49.81,0.0,15.0,60.9,860.7,15.7,14.2,60.9,100.0,3321.0,3307.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347094,2026-08-18T08:35:12.618573+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.2,2.7,0.9,0.3,0.0,1.7,14.0,225.5,224.3,226.5,24.6,25.8,23.1,859.8,16.0,49.81,0.0,15.0,60.9,860.7,15.7,14.2,60.9,100.0,3321.0,3307.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347096,2026-08-18T08:35:13.629299+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.8,1.9,0.7,11.2,0.0,1.7,14.0,232.7,231.5,233.3,12.1,12.6,10.7,861.4,4.5,49.92,0.0,10.6,60.9,860.7,15.7,14.2,60.9,100.0,3321.0,3307.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347098,2026-08-18T08:35:14.619179+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.8,1.9,0.7,11.2,0.0,1.7,14.0,232.7,231.5,233.3,12.1,12.6,10.7,861.4,4.5,49.92,0.0,10.6,60.9,860.7,15.7,14.2,60.9,100.0,3321.0,3307.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347100,2026-08-18T08:35:15.618630+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.8,1.9,0.7,2.2,0.0,1.7,14.0,232.7,231.5,233.3,12.1,12.6,10.7,861.4,4.5,49.92,0.0,10.6,60.9,862.1,2.3,1.9,60.9,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347102,2026-08-18T08:35:16.629559+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.8,1.9,0.7,2.2,0.0,1.7,14.0,232.7,231.5,233.3,12.1,12.6,10.7,861.4,4.5,49.92,0.0,10.6,60.9,862.1,2.3,1.9,60.9,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347104,2026-08-18T08:35:17.619585+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.8,1.9,0.7,2.2,0.0,1.7,14.0,232.7,231.5,233.3,12.1,12.6,10.7,861.4,4.5,49.92,0.0,10.6,60.9,862.1,2.3,1.9,60.9,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347106,2026-08-18T08:35:18.618612+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.8,1.9,0.7,2.2,0.0,1.7,14.0,232.7,231.5,233.3,12.1,12.6,10.7,861.4,4.5,49.92,0.0,10.6,60.9,862.1,2.3,1.9,60.9,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347108,2026-08-18T08:35:19.618577+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.8,1.9,0.7,2.2,0.0,1.7,14.0,232.7,231.5,233.3,12.1,12.6,10.7,861.4,4.5,49.92,0.0,10.6,60.9,862.1,2.3,1.9,60.9,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347110,2026-08-18T08:35:20.629482+00:00,external_ems_2,bess_2,good,0.5576,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 27.6,2.3,4.1,2.9,27.6,0.0,1.7,14.0,226.7,225.3,227.6,35.8,37.0,32.9,859.2,29.9,49.79,0.0,20.0,60.9,862.1,2.3,1.9,60.9,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347112,2026-08-18T08:35:21.619742+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.3,4.1,0.5,5.3,0.0,1.7,13.0,226.7,225.3,227.6,35.8,37.0,32.9,859.2,29.9,49.79,0.0,20.0,60.9,859.7,24.6,25.3,60.9,100.0,3315.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347114,2026-08-18T08:35:22.619064+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.3,4.1,0.5,5.3,0.0,1.7,13.0,226.7,225.3,227.6,35.8,37.0,32.9,859.2,29.9,49.79,0.0,20.0,60.9,859.7,24.6,25.3,60.9,100.0,3315.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347116,2026-08-18T08:35:23.618602+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.3,4.1,0.5,5.3,0.0,1.7,13.0,226.7,225.3,227.6,35.8,37.0,32.9,859.2,29.9,49.79,0.0,20.0,60.9,859.7,24.6,25.3,60.9,100.0,3315.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347118,2026-08-18T08:35:24.629680+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.3,4.1,0.5,5.3,0.0,1.7,13.0,226.7,225.3,227.6,35.8,37.0,32.9,859.2,29.9,49.79,0.0,20.0,60.9,859.7,24.6,25.3,60.9,100.0,3315.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347120,2026-08-18T08:35:25.618615+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.3,4.1,0.5,5.3,0.0,1.7,13.0,226.7,225.3,227.6,35.8,37.0,32.9,859.2,29.9,49.79,0.0,20.0,60.9,859.7,24.6,25.3,60.9,100.0,3315.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347122,2026-08-18T08:35:26.618571+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.1,1.6,0.9,11.1,0.0,1.7,13.0,230.9,229.5,231.6,18.0,18.4,16.8,860.6,13.5,49.87,0.0,13.1,60.9,859.7,24.6,25.3,60.9,100.0,3315.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347124,2026-08-18T08:35:27.618561+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.1,1.6,0.9,11.1,0.0,1.7,13.0,230.9,229.5,231.6,18.0,18.4,16.8,860.6,13.5,49.87,0.0,13.1,60.9,859.7,24.6,25.3,60.9,100.0,3315.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347126,2026-08-18T08:35:28.628698+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.1,1.6,1.5,11.5,0.0,1.7,13.0,230.9,229.5,231.6,18.0,18.4,16.8,860.6,13.5,49.87,0.0,13.1,60.9,862.1,2.0,2.1,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347128,2026-08-18T08:35:29.618558+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.1,1.6,1.5,11.5,0.0,1.7,13.0,230.9,229.5,231.6,18.0,18.4,16.8,860.6,13.5,49.87,0.0,13.1,60.9,862.1,2.0,2.1,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347130,2026-08-18T08:35:30.629048+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.1,1.6,1.5,11.5,0.0,1.7,13.0,230.9,229.5,231.6,18.0,18.4,16.8,860.6,13.5,49.87,0.0,13.1,60.9,862.1,2.0,2.1,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347132,2026-08-18T08:35:31.618572+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,2.1,1.6,1.5,11.5,0.0,1.7,13.0,230.9,229.5,231.6,18.0,18.4,16.8,860.6,13.5,49.87,0.0,13.1,60.9,862.1,2.0,2.1,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347134,2026-08-18T08:35:32.629286+00:00,external_ems_2,bess_2,good,0.4669,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 28.5,2.0,4.6,3.3,28.5,0.0,1.7,13.0,225.5,223.9,225.9,37.1,38.3,33.7,858.8,30.5,49.78,0.0,22.7,60.9,862.1,2.0,2.1,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347136,2026-08-18T08:35:33.618568+00:00,external_ems_2,bess_2,good,0.4669,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 28.5,2.0,4.6,3.3,28.5,0.0,1.7,13.0,225.5,223.9,225.9,37.1,38.3,33.7,858.8,30.5,49.78,0.0,22.7,60.9,862.1,2.0,2.1,60.9,100.0,3325.0,3312.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347138,2026-08-18T08:35:34.618573+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.0,4.6,1.3,10.2,0.0,1.7,14.0,225.5,223.9,225.9,37.1,38.3,33.7,858.8,30.5,49.78,0.0,22.7,60.9,860.1,20.3,19.1,60.9,100.0,3316.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347140,2026-08-18T08:35:35.629677+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.0,4.6,1.3,10.2,0.0,1.7,14.0,225.5,223.9,225.9,37.1,38.3,33.7,858.8,30.5,49.78,0.0,22.7,60.9,860.1,20.3,19.1,60.9,100.0,3316.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347142,2026-08-18T08:35:36.618563+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.0,4.6,1.3,10.2,0.0,1.7,14.0,225.5,223.9,225.9,37.1,38.3,33.7,858.8,30.5,49.78,0.0,22.7,60.9,860.1,20.3,19.1,60.9,100.0,3316.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347144,2026-08-18T08:35:37.618559+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.0,4.6,1.3,10.2,0.0,1.7,14.0,225.5,223.9,225.9,37.1,38.3,33.7,858.8,30.5,49.78,0.0,22.7,60.9,860.1,20.3,19.1,60.9,100.0,3316.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347146,2026-08-18T08:35:38.630932+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.1,2.4,0.1,7.7,0.0,1.7,14.0,230.5,229.1,231.2,20.1,21.0,18.6,860.2,12.6,49.85,0.0,13.5,60.9,860.1,20.3,19.1,60.9,100.0,3316.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347148,2026-08-18T08:35:39.619227+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.1,2.4,0.1,7.7,0.0,1.7,14.0,230.5,229.1,231.2,20.1,21.0,18.6,860.2,12.6,49.85,0.0,13.5,60.9,860.1,20.3,19.1,60.9,100.0,3316.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347150,2026-08-18T08:35:40.618560+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.1,2.4,1.5,10.1,0.0,1.7,14.0,230.5,229.1,231.2,20.1,21.0,18.6,860.2,12.6,49.85,0.0,13.5,60.9,861.7,2.5,2.2,60.9,100.0,3325.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347152,2026-08-18T08:35:41.628770+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.1,2.4,1.5,10.1,0.0,1.7,14.0,230.5,229.1,231.2,20.1,21.0,18.6,860.2,12.6,49.85,0.0,13.5,60.9,861.7,2.5,2.2,60.9,100.0,3325.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347154,2026-08-18T08:35:42.618568+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.1,2.4,1.5,10.1,0.0,1.7,14.0,230.5,229.1,231.2,20.1,21.0,18.6,860.2,12.6,49.85,0.0,13.5,60.9,861.7,2.5,2.2,60.9,100.0,3325.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347156,2026-08-18T08:35:43.629954+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,2.1,2.4,1.5,10.1,0.0,1.7,14.0,230.5,229.1,231.2,20.1,21.0,18.6,860.2,12.6,49.85,0.0,13.5,60.9,861.7,2.5,2.2,60.9,100.0,3325.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347158,2026-08-18T08:35:44.618580+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,1.8,4.9,1.5,10.1,0.0,1.7,14.0,225.0,223.9,225.7,41.4,41.8,36.9,860.2,12.6,49.77,0.0,24.8,60.9,861.7,2.5,2.2,60.9,100.0,3325.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347160,2026-08-18T08:35:45.628880+00:00,external_ems_2,bess_2,good,0.5605,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 30.4,1.8,4.9,2.9,30.4,0.0,1.7,14.0,225.0,223.9,225.7,41.4,41.8,36.9,858.8,32.9,49.77,0.0,24.8,60.9,861.7,2.5,2.2,60.9,100.0,3325.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347162,2026-08-18T08:35:46.619560+00:00,external_ems_2,bess_2,good,0.4689,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 30.4,1.8,4.9,2.9,30.4,0.0,1.7,13.0,225.0,223.9,225.7,41.4,41.8,36.9,858.8,32.9,49.77,0.0,24.8,60.9,861.7,2.5,2.2,60.9,100.0,3314.0,3301.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347164,2026-08-18T08:35:47.618787+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.8,4.9,1.6,17.2,0.0,1.7,13.0,225.0,223.9,225.7,41.4,41.8,36.9,858.8,32.9,49.77,0.0,24.8,60.9,860.4,15.7,14.9,60.9,100.0,3314.0,3301.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347166,2026-08-18T08:35:48.618587+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.8,4.9,1.6,17.2,0.0,1.7,13.0,225.0,223.9,225.7,41.4,41.8,36.9,858.8,32.9,49.77,0.0,24.8,60.9,860.4,15.7,14.9,60.9,100.0,3314.0,3301.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347168,2026-08-18T08:35:49.618582+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.8,4.9,1.6,17.2,0.0,1.7,13.0,225.0,223.9,225.7,41.4,41.8,36.9,858.8,32.9,49.77,0.0,24.8,60.9,860.4,15.7,14.9,60.9,100.0,3314.0,3301.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347170,2026-08-18T08:35:50.628682+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,1.8,4.9,1.6,17.2,0.0,1.7,13.0,225.0,223.9,225.7,41.4,41.8,36.9,858.8,32.9,49.77,0.0,24.8,60.9,860.4,15.7,14.9,60.9,100.0,3314.0,3301.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347172,2026-08-18T08:35:51.619341+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,1.5,0.6,0.1,0.0,1.7,13.0,232.0,231.8,232.3,21.6,21.3,20.1,859.8,15.8,49.84,0.0,11.0,60.9,860.4,15.7,14.9,60.9,100.0,3314.0,3301.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347174,2026-08-18T08:35:52.618584+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,1.5,0.6,0.1,0.0,1.7,13.0,232.0,231.8,232.3,21.6,21.3,20.1,859.8,15.8,49.84,0.0,11.0,60.9,860.4,15.7,14.9,60.9,100.0,3314.0,3301.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347176,2026-08-18T08:35:53.628855+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,1.5,2.3,14.5,0.0,1.7,13.0,232.0,231.8,232.3,21.6,21.3,20.1,859.8,15.8,49.84,0.0,11.0,60.9,862.1,1.3,1.7,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347178,2026-08-18T08:35:54.618944+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,1.5,2.3,14.5,0.0,1.7,13.0,232.0,231.8,232.3,21.6,21.3,20.1,859.8,15.8,49.84,0.0,11.0,60.9,862.1,1.3,1.7,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347180,2026-08-18T08:35:55.629801+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,1.5,2.3,14.5,0.0,1.7,13.0,232.0,231.8,232.3,21.6,21.3,20.1,859.8,15.8,49.84,0.0,11.0,60.9,862.1,1.3,1.7,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347182,2026-08-18T08:35:56.618574+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,1.5,2.3,14.5,0.0,1.7,13.0,232.0,231.8,232.3,21.6,21.3,20.1,859.8,15.8,49.84,0.0,11.0,60.9,862.1,1.3,1.7,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347184,2026-08-18T08:35:57.628959+00:00,external_ems_2,bess_2,good,0.4685,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 30.0,0.5,3.0,3.7,30.0,0.0,1.7,13.0,223.5,223.2,223.7,39.9,39.8,36.9,858.4,31.3,49.76,0.0,21.4,60.9,862.1,1.3,1.7,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347186,2026-08-18T08:35:58.618585+00:00,external_ems_2,bess_2,good,0.4685,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 30.0,0.5,3.0,3.7,30.0,0.0,1.7,13.0,223.5,223.2,223.7,39.9,39.8,36.9,858.4,31.3,49.76,0.0,21.4,60.9,862.1,1.3,1.7,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347188,2026-08-18T08:35:59.618572+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,3.0,2.0,18.4,0.0,1.7,13.0,223.5,223.2,223.7,39.9,39.8,36.9,858.4,31.3,49.76,0.0,21.4,60.9,860.4,12.9,12.6,60.9,100.0,3318.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347190,2026-08-18T08:36:00.618575+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,3.0,2.0,18.4,0.0,1.7,13.0,223.5,223.2,223.7,39.9,39.8,36.9,858.4,31.3,49.76,0.0,21.4,60.9,860.4,12.9,12.6,60.9,100.0,3318.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347192,2026-08-18T08:36:01.631243+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,3.0,2.0,18.4,0.0,1.7,13.0,223.5,223.2,223.7,39.9,39.8,36.9,858.4,31.3,49.76,0.0,21.4,60.9,860.4,12.9,12.6,60.9,100.0,3318.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347194,2026-08-18T08:36:02.618597+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,3.0,2.0,18.4,0.0,1.7,13.0,223.5,223.2,223.7,39.9,39.8,36.9,858.4,31.3,49.76,0.0,21.4,60.9,860.4,12.9,12.6,60.9,100.0,3318.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347196,2026-08-18T08:36:03.618575+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,3.0,2.0,18.4,0.0,1.7,13.0,235.5,235.1,235.5,39.9,39.8,36.9,858.4,31.3,49.76,0.0,21.4,60.9,860.4,12.9,12.6,60.9,100.0,3318.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347198,2026-08-18T08:36:04.630559+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.1,0.7,1.8,0.0,1.7,13.0,235.5,235.1,235.5,16.9,15.9,15.8,859.7,11.1,49.85,0.0,7.0,60.9,860.4,12.9,12.6,60.9,100.0,3318.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347200,2026-08-18T08:36:05.618614+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.1,0.7,1.8,0.0,1.7,13.0,235.5,235.1,235.5,16.9,15.9,15.8,859.7,11.1,49.85,0.0,7.0,60.9,860.4,12.9,12.6,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347202,2026-08-18T08:36:06.618597+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.1,2.4,9.5,0.0,1.7,13.0,235.5,235.1,235.5,16.9,15.9,15.8,859.7,11.1,49.85,0.0,7.0,60.9,862.1,1.6,1.4,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347204,2026-08-18T08:36:07.618576+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.1,2.4,9.5,0.0,1.7,13.0,235.5,235.1,235.5,16.9,15.9,15.8,859.7,11.1,49.85,0.0,7.0,60.9,862.1,1.6,1.4,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347206,2026-08-18T08:36:08.629644+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.1,2.4,9.5,0.0,1.7,13.0,235.5,235.1,235.5,16.9,15.9,15.8,859.7,11.1,49.85,0.0,7.0,60.9,862.1,1.6,1.4,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347208,2026-08-18T08:36:09.618573+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.4,1.1,2.4,9.5,0.0,1.7,13.0,235.5,235.1,235.5,16.9,15.9,15.8,859.7,11.1,49.85,0.0,7.0,60.9,862.1,1.6,1.4,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347210,2026-08-18T08:36:10.618576+00:00,external_ems_2,bess_2,good,0.47,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 31.5,0.5,4.4,3.7,31.5,0.0,1.7,13.0,224.1,224.3,224.6,41.5,40.9,37.1,858.4,33.1,49.76,0.0,21.5,60.9,862.1,1.6,1.4,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347212,2026-08-18T08:36:11.618573+00:00,external_ems_2,bess_2,good,0.47,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 31.5,0.5,4.4,3.7,31.5,0.0,1.7,13.0,224.1,224.3,224.6,41.5,40.9,37.1,858.4,33.1,49.76,0.0,21.5,60.9,862.1,1.6,1.4,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347214,2026-08-18T08:36:12.629192+00:00,external_ems_2,bess_2,good,0.4609,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 22.7,0.5,4.4,2.7,22.7,0.0,1.7,13.0,224.1,224.3,224.6,41.5,40.9,37.1,858.4,33.1,49.76,0.0,21.5,60.9,861.1,10.4,7.5,60.9,100.0,3322.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347216,2026-08-18T08:36:13.619377+00:00,external_ems_2,bess_2,good,0.4609,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 22.7,0.5,4.4,2.7,22.7,0.0,1.7,13.0,224.1,224.3,224.6,41.5,40.9,37.1,858.4,33.1,49.76,0.0,21.5,60.9,861.1,10.4,7.5,60.9,100.0,3322.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347218,2026-08-18T08:36:14.618580+00:00,external_ems_2,bess_2,good,0.4609,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 22.7,0.5,4.4,2.7,22.7,0.0,1.7,13.0,224.1,224.3,224.6,41.5,40.9,37.1,858.4,33.1,49.76,0.0,21.5,60.9,861.1,10.4,7.5,60.9,100.0,3322.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347220,2026-08-18T08:36:15.618574+00:00,external_ems_2,bess_2,good,0.4609,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 22.7,0.5,4.4,2.7,22.7,0.0,1.7,13.0,224.1,224.3,224.6,41.5,40.9,37.1,858.4,33.1,49.76,0.0,21.5,60.9,861.1,10.4,7.5,60.9,100.0,3322.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347222,2026-08-18T08:36:16.618571+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.2,0.1,4.5,0.0,1.7,13.0,239.8,239.3,240.0,13.9,12.7,12.7,861.0,5.9,49.87,0.0,3.5,60.9,861.1,10.4,7.5,60.9,100.0,3322.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347224,2026-08-18T08:36:17.628994+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.2,0.1,4.5,0.0,1.7,13.0,239.8,239.3,240.0,13.9,12.7,12.7,861.0,5.9,49.87,0.0,3.5,60.9,861.1,10.4,7.5,60.9,100.0,3322.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347226,2026-08-18T08:36:18.618650+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.2,1.1,4.7,0.0,1.7,13.0,239.8,239.3,240.0,13.9,12.7,12.7,861.0,5.9,49.87,0.0,3.5,60.9,862.1,1.2,1.2,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347228,2026-08-18T08:36:19.629291+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.2,1.1,4.7,0.0,1.7,13.0,239.8,239.3,240.0,13.9,12.7,12.7,861.0,5.9,49.87,0.0,3.5,60.9,862.1,1.2,1.2,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347230,2026-08-18T08:36:20.618673+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.2,1.1,4.7,0.0,1.7,13.0,239.8,239.3,240.0,13.9,12.7,12.7,861.0,5.9,49.87,0.0,3.5,60.9,862.1,1.2,1.2,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347232,2026-08-18T08:36:21.629913+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.2,1.1,4.7,0.0,1.7,13.0,239.8,239.3,240.0,13.9,12.7,12.7,861.0,5.9,49.87,0.0,3.5,60.9,862.1,1.2,1.2,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347234,2026-08-18T08:36:22.618563+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.2,1.1,4.7,0.0,1.7,13.0,239.8,239.3,240.0,13.9,12.7,12.7,861.0,5.9,49.87,0.0,3.5,60.9,862.1,1.2,1.2,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347236,2026-08-18T08:36:23.629235+00:00,external_ems_2,bess_2,good,0.4677,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 29.3,0.4,2.9,3.5,29.3,0.0,1.7,13.0,226.3,226.4,226.7,40.8,39.9,37.9,858.6,30.5,49.78,0.0,21.5,60.9,862.1,1.2,1.2,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347238,2026-08-18T08:36:24.619055+00:00,external_ems_2,bess_2,good,0.4677,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 29.3,0.4,2.9,3.5,29.3,0.0,1.7,13.0,226.3,226.4,226.7,40.8,39.9,37.9,858.6,30.5,49.78,0.0,21.5,60.9,862.1,1.2,1.2,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347240,2026-08-18T08:36:25.618779+00:00,external_ems_2,bess_2,good,0.4642,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.9,0.4,2.9,2.8,25.9,0.0,1.7,13.0,226.3,226.4,226.7,40.8,39.9,37.9,858.6,30.5,49.78,0.0,21.5,60.9,861.4,4.6,4.6,60.9,100.0,3319.0,3306.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347242,2026-08-18T08:36:26.618575+00:00,external_ems_2,bess_2,good,0.4642,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.9,0.4,2.9,2.8,25.9,0.0,1.7,13.0,226.3,226.4,226.7,40.8,39.9,37.9,858.6,30.5,49.78,0.0,21.5,60.9,861.4,4.6,4.6,60.9,100.0,3319.0,3306.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347244,2026-08-18T08:36:27.618570+00:00,external_ems_2,bess_2,good,0.4642,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.9,0.4,2.9,2.8,25.9,0.0,1.7,13.0,226.3,226.4,226.7,40.8,39.9,37.9,858.6,30.5,49.78,0.0,21.5,60.9,861.4,4.6,4.6,60.9,100.0,3319.0,3306.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347246,2026-08-18T08:36:28.618560+00:00,external_ems_2,bess_2,good,0.4642,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 25.9,0.4,2.9,2.8,25.9,0.0,1.7,13.0,226.3,226.4,226.7,40.8,39.9,37.9,858.6,30.5,49.78,0.0,21.5,60.9,861.4,4.6,4.6,60.9,100.0,3319.0,3306.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347248,2026-08-18T08:36:29.629540+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.6,0.4,1.4,0.0,1.7,13.0,243.5,244.1,244.3,12.1,10.5,10.6,861.0,3.2,49.9,0.0,1.4,60.9,861.4,4.6,4.6,60.9,100.0,3319.0,3306.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347250,2026-08-18T08:36:30.618573+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.6,0.4,1.4,0.0,1.7,13.0,243.5,244.1,244.3,12.1,10.5,10.6,861.0,3.2,49.9,0.0,1.4,60.9,861.4,4.6,4.6,60.9,100.0,3319.0,3306.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347252,2026-08-18T08:36:31.628896+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.6,1.1,1.8,0.0,1.7,13.0,243.5,244.1,244.3,12.1,10.5,10.6,861.0,3.2,49.9,0.0,1.4,60.9,862.1,1.4,1.2,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347254,2026-08-18T08:36:32.618967+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.6,1.1,1.8,0.0,1.7,13.0,243.5,244.1,244.3,12.1,10.5,10.6,861.0,3.2,49.9,0.0,1.4,60.9,862.1,1.4,1.2,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347256,2026-08-18T08:36:33.618642+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.6,1.1,1.8,0.0,1.7,13.0,243.5,244.1,244.3,12.1,10.5,10.6,861.0,3.2,49.9,0.0,1.4,60.9,862.1,1.4,1.2,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347258,2026-08-18T08:36:34.629567+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.6,1.1,1.8,0.0,1.7,13.0,243.5,244.1,244.3,12.1,10.5,10.6,861.0,3.2,49.9,0.0,1.4,60.9,862.1,1.4,1.2,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347260,2026-08-18T08:36:35.618588+00:00,external_ems_2,bess_2,good,0.4677,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 29.3,0.6,3.1,3.6,29.3,0.5,1.7,13.0,226.8,227.0,227.4,37.6,35.9,34.5,858.5,30.7,49.79,0.0,18.3,60.4,862.1,1.4,1.2,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347262,2026-08-18T08:36:36.629209+00:00,external_ems_2,bess_2,good,0.4677,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 29.3,0.6,3.1,3.6,29.3,0.5,1.7,13.0,226.8,227.0,227.4,37.6,35.9,34.5,858.5,30.7,49.79,0.0,18.3,60.4,862.1,1.4,1.2,60.9,100.0,3324.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347264,2026-08-18T08:36:37.618575+00:00,external_ems_2,bess_2,good,0.4679,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 29.4,0.6,3.1,3.2,29.4,0.0,1.7,13.0,226.8,227.0,227.4,37.6,35.9,34.5,858.5,30.7,49.79,0.0,18.3,60.4,861.7,1.3,0.8,60.4,100.0,3323.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347266,2026-08-18T08:36:38.628683+00:00,external_ems_2,bess_2,good,0.4679,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 29.4,0.6,3.1,3.2,29.4,0.0,1.7,13.0,226.8,227.0,227.4,37.6,35.9,34.5,858.5,30.7,49.79,0.0,18.3,60.4,861.7,1.3,0.8,60.4,100.0,3323.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347268,2026-08-18T08:36:39.618581+00:00,external_ems_2,bess_2,good,0.4679,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 29.4,0.6,3.1,3.2,29.4,0.0,1.7,13.0,226.8,227.0,227.4,37.6,35.9,34.5,858.5,30.7,49.79,0.0,18.3,60.4,861.7,1.3,0.8,60.4,100.0,3323.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
