id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1347270,2026-08-18T08:36:40.629067+00:00,external_ems_2,bess_2,good,0.4679,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 29.4,0.6,3.1,3.2,29.4,0.0,1.7,13.0,226.8,227.0,227.4,37.6,35.9,34.5,858.5,30.7,49.79,0.0,18.3,60.4,861.7,1.3,0.8,60.4,100.0,3323.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347272,2026-08-18T08:36:41.618577+00:00,external_ems_2,bess_2,good,0.4679,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 29.4,0.7,1.6,3.2,29.4,0.0,1.7,13.0,243.1,243.7,243.8,12.1,10.5,10.6,858.5,30.7,49.93,0.0,18.3,60.4,861.7,1.3,0.8,60.4,100.0,3323.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347274,2026-08-18T08:36:42.628676+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.7,2.1,0.0,1.7,13.0,243.1,243.7,243.8,12.1,10.5,10.6,861.0,3.4,49.93,0.0,1.4,60.4,861.7,1.3,0.8,60.4,100.0,3323.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347276,2026-08-18T08:36:43.618655+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.7,2.1,0.0,1.7,14.0,243.1,243.7,243.8,12.1,10.5,10.6,861.0,3.4,49.93,0.0,1.4,60.4,861.7,1.3,0.8,60.4,100.0,3324.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347278,2026-08-18T08:36:44.628787+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,1.1,2.1,0.0,1.7,14.0,243.1,243.7,243.8,12.1,10.5,10.6,861.0,3.4,49.93,0.0,1.4,60.4,862.1,1.3,1.1,60.4,100.0,3324.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347280,2026-08-18T08:36:45.618593+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,1.1,2.1,0.0,1.7,14.0,243.1,243.7,243.8,12.1,10.5,10.6,861.0,3.4,49.93,0.0,1.4,60.4,862.1,1.3,1.1,60.4,100.0,3324.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347282,2026-08-18T08:36:46.629565+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,1.1,2.1,0.0,1.7,14.0,243.1,243.7,243.8,12.1,10.5,10.6,861.0,3.4,49.93,0.0,1.4,60.4,862.1,1.3,1.1,60.4,100.0,3324.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347284,2026-08-18T08:36:47.618578+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,1.1,2.1,0.0,1.7,14.0,243.1,243.7,243.8,12.1,10.5,10.6,861.0,3.4,49.93,0.0,1.4,60.4,862.1,1.3,1.1,60.4,100.0,3324.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347286,2026-08-18T08:36:48.629867+00:00,external_ems_2,bess_2,good,0.5564,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 26.4,0.5,3.0,3.4,26.4,0.0,1.7,14.0,227.7,227.8,228.2,34.2,32.3,31.2,858.7,27.7,49.8,0.0,15.5,60.4,862.1,1.3,1.1,60.4,100.0,3324.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347288,2026-08-18T08:36:49.618888+00:00,external_ems_2,bess_2,good,0.5564,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 26.4,0.5,3.0,3.4,26.4,0.0,1.7,14.0,227.7,227.8,228.2,34.2,32.3,31.2,858.7,27.7,49.8,0.0,15.5,60.4,862.1,1.3,1.1,60.4,100.0,3324.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347290,2026-08-18T08:36:50.618581+00:00,external_ems_2,bess_2,good,0.4647,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 26.4,0.5,3.0,3.0,26.4,0.0,1.7,13.0,227.7,227.8,228.2,34.2,32.3,31.2,858.7,27.7,49.8,0.0,15.5,60.4,861.7,1.3,1.0,60.4,100.0,3323.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347292,2026-08-18T08:36:51.618573+00:00,external_ems_2,bess_2,good,0.4647,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 26.4,0.5,3.0,3.0,26.4,0.0,1.7,13.0,227.7,227.8,228.2,34.2,32.3,31.2,858.7,27.7,49.8,0.0,15.5,60.4,861.7,1.3,1.0,60.4,100.0,3323.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347294,2026-08-18T08:36:52.629523+00:00,external_ems_2,bess_2,good,0.4647,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 26.4,0.5,3.0,3.0,26.4,0.0,1.7,13.0,227.7,227.8,228.2,34.2,32.3,31.2,858.7,27.7,49.8,0.0,15.5,60.4,861.7,1.3,1.0,60.4,100.0,3323.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347296,2026-08-18T08:36:53.618658+00:00,external_ems_2,bess_2,good,0.4647,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 26.4,0.5,3.0,3.0,26.4,0.0,1.7,13.0,227.7,227.8,228.2,34.2,32.3,31.2,858.7,27.7,49.8,0.0,15.5,60.4,861.7,1.3,1.0,60.4,100.0,3323.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347298,2026-08-18T08:36:54.618617+00:00,external_ems_2,bess_2,good,0.4658,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 27.4,0.7,0.4,3.2,27.4,0.0,1.7,13.0,256.2,256.2,256.9,39.1,39.5,39.1,864.9,-26.1,50.14,0.0,-29.4,60.4,861.7,1.3,1.0,60.4,100.0,3323.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347300,2026-08-18T08:36:55.628784+00:00,external_ems_2,bess_2,good,0.4658,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 27.4,0.7,0.4,3.2,27.4,0.0,1.7,13.0,256.2,256.2,256.9,39.1,39.5,39.1,864.9,-26.1,50.14,0.0,-29.4,60.4,861.7,1.3,1.0,60.4,100.0,3323.0,3310.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347302,2026-08-18T08:36:56.619596+00:00,external_ems_2,bess_2,good,0.5593,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 29.2,0.7,0.4,3.2,29.2,0.0,1.7,14.0,256.2,256.2,256.9,39.1,39.5,39.1,864.9,-26.1,50.14,0.0,-29.4,60.4,868.1,-55.3,-55.6,60.4,100.0,3345.0,3331.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347304,2026-08-18T08:36:57.618644+00:00,external_ems_2,bess_2,good,0.5593,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 29.2,0.7,0.4,3.2,29.2,0.0,1.7,14.0,256.2,256.2,256.9,39.1,39.5,39.1,864.9,-26.1,50.14,0.0,-29.4,60.4,868.1,-55.3,-55.6,60.4,100.0,3345.0,3331.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347306,2026-08-18T08:36:58.618583+00:00,external_ems_2,bess_2,good,0.5593,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 29.2,0.7,0.4,3.2,29.2,0.0,1.7,14.0,256.2,256.2,256.9,39.1,39.5,39.1,864.9,-26.1,50.14,0.0,-29.4,60.4,868.1,-55.3,-55.6,60.4,100.0,3345.0,3331.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347308,2026-08-18T08:36:59.629773+00:00,external_ems_2,bess_2,good,0.5593,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 29.2,0.7,0.4,3.2,29.2,0.0,1.7,14.0,256.2,256.2,256.9,39.1,39.5,39.1,864.9,-26.1,50.14,0.0,-29.4,60.4,868.1,-55.3,-55.6,60.4,100.0,3345.0,3331.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347310,2026-08-18T08:37:00.618627+00:00,external_ems_2,bess_2,good,0.5593,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 29.2,0.4,0.6,3.2,29.2,0.0,1.7,14.0,242.0,242.0,242.4,53.3,52.9,53.5,864.9,-26.1,50.24,0.0,-29.4,60.4,868.1,-55.3,-55.6,60.4,100.0,3345.0,3331.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347312,2026-08-18T08:37:01.618576+00:00,external_ems_2,bess_2,good,0.5502,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 20.4,0.4,0.6,1.9,20.4,0.0,1.7,14.0,242.0,242.0,242.4,53.3,52.9,53.5,866.2,-34.9,50.24,0.0,-38.6,60.4,868.1,-55.3,-55.6,60.4,100.0,3345.0,3331.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347314,2026-08-18T08:37:02.629895+00:00,external_ems_2,bess_2,good,0.5518,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 22.0,0.4,0.6,2.9,22.0,0.0,1.7,14.0,242.0,242.0,242.4,53.3,52.9,53.5,866.2,-34.9,50.24,0.0,-38.6,60.4,869.1,-56.9,-55.6,60.4,100.0,3350.0,3336.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347316,2026-08-18T08:37:03.618576+00:00,external_ems_2,bess_2,good,0.5518,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 22.0,0.4,0.6,2.9,22.0,0.0,1.7,14.0,242.0,242.0,242.4,53.3,52.9,53.5,866.2,-34.9,50.24,0.0,-38.6,60.4,869.1,-56.9,-56.8,60.4,100.0,3350.0,3336.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347318,2026-08-18T08:37:04.629464+00:00,external_ems_2,bess_2,good,0.5518,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 22.0,0.4,0.6,2.9,22.0,0.0,1.7,14.0,242.0,242.0,242.4,53.3,52.9,53.5,866.2,-34.9,50.24,0.0,-38.6,60.4,869.1,-56.9,-56.8,60.4,100.0,3350.0,3336.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347320,2026-08-18T08:37:05.619670+00:00,external_ems_2,bess_2,good,0.5518,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 22.0,0.4,0.6,2.9,22.0,0.0,1.7,14.0,242.0,242.0,242.4,53.3,52.9,53.5,866.2,-34.9,50.24,0.0,-38.6,60.4,869.1,-56.9,-56.8,60.4,100.0,3350.0,3336.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347322,2026-08-18T08:37:06.618628+00:00,external_ems_2,bess_2,good,0.5518,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 22.0,0.4,0.6,2.9,22.0,0.0,1.7,14.0,242.0,242.0,242.4,53.3,52.9,53.5,866.2,-34.9,50.24,0.0,-38.6,60.4,869.1,-56.9,-56.8,60.4,100.0,3350.0,3336.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347324,2026-08-18T08:37:07.629645+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,0.5,0.2,2.6,0.0,1.7,14.0,245.3,245.4,245.8,70.4,70.8,70.3,868.9,-54.3,50.35,0.0,-50.4,60.4,869.1,-56.9,-56.8,60.4,100.0,3350.0,3336.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347326,2026-08-18T08:37:08.618573+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,0.5,0.2,2.6,0.0,1.7,14.0,245.3,245.4,245.8,70.4,70.8,70.3,868.9,-54.3,50.35,0.0,-50.4,60.4,869.1,-56.9,-56.8,60.4,100.0,3350.0,3336.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347328,2026-08-18T08:37:09.629419+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,0.5,1.2,2.7,0.0,1.7,13.0,245.3,245.4,245.8,70.4,70.8,70.3,868.9,-54.3,50.35,0.0,-50.4,60.4,870.1,-57.0,-57.0,60.4,100.0,3353.0,3340.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347330,2026-08-18T08:37:10.619147+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,0.5,1.2,2.7,0.0,1.7,13.0,245.3,245.4,245.8,70.4,70.8,70.3,868.9,-54.3,50.35,0.0,-50.4,60.4,870.1,-57.0,-57.0,60.4,100.0,3353.0,3340.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347332,2026-08-18T08:37:11.618580+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,0.5,1.2,2.7,0.0,1.7,13.0,245.3,245.4,245.8,70.4,70.8,70.3,868.9,-54.3,50.35,0.0,-50.4,60.4,870.1,-57.0,-57.0,60.4,100.0,3353.0,3340.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347334,2026-08-18T08:37:12.629135+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,0.5,1.2,2.7,0.0,1.7,13.0,245.3,245.4,245.8,70.4,70.8,70.3,868.9,-54.3,50.35,0.0,-50.4,60.4,870.1,-57.0,-57.0,60.4,100.0,3353.0,3340.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347336,2026-08-18T08:37:13.619851+00:00,external_ems_2,bess_2,good,0.4614,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 23.2,0.6,0.3,2.2,23.2,0.0,1.7,13.0,238.3,238.0,238.6,55.3,55.2,55.5,867.9,-33.8,50.26,0.0,-41.8,60.4,870.1,-57.0,-57.0,60.4,100.0,3353.0,3340.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347338,2026-08-18T08:37:14.618627+00:00,external_ems_2,bess_2,good,0.4614,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 23.2,0.6,0.3,2.2,23.2,0.0,1.7,13.0,238.3,238.0,238.6,55.3,55.2,55.5,867.9,-33.8,50.26,0.0,-41.8,60.4,870.1,-57.0,-57.0,60.4,100.0,3353.0,3340.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347340,2026-08-18T08:37:15.618563+00:00,external_ems_2,bess_2,good,0.4739,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 35.2,0.6,0.3,3.5,35.2,0.0,1.7,13.0,238.3,238.0,238.6,55.3,55.2,55.5,867.9,-33.8,50.26,0.0,-41.8,60.4,864.4,1.4,1.0,60.4,100.0,3354.0,3341.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347342,2026-08-18T08:37:16.629589+00:00,external_ems_2,bess_2,good,0.4739,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 35.2,0.6,0.3,3.5,35.2,0.0,1.7,13.0,238.3,238.0,238.6,55.3,55.2,55.5,867.9,-33.8,50.26,0.0,-41.8,60.4,864.4,1.4,1.0,60.4,100.0,3354.0,3341.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347344,2026-08-18T08:37:17.618566+00:00,external_ems_2,bess_2,good,0.4739,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 35.2,0.6,0.3,3.5,35.2,0.0,1.7,13.0,238.3,238.0,238.6,55.3,55.2,55.5,867.9,-33.8,50.26,0.0,-41.8,60.4,864.4,1.4,1.0,60.4,100.0,3354.0,3341.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347346,2026-08-18T08:37:18.618566+00:00,external_ems_2,bess_2,good,0.4739,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 35.2,0.6,0.3,3.5,35.2,0.0,1.7,13.0,238.3,238.0,238.6,55.3,55.2,55.5,867.9,-33.8,50.26,0.0,-41.8,60.4,864.4,1.4,1.0,60.4,100.0,3354.0,3341.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347348,2026-08-18T08:37:19.618562+00:00,external_ems_2,bess_2,good,0.4739,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 35.2,0.6,0.3,3.5,35.2,0.0,1.7,13.0,238.3,238.0,238.6,55.3,55.2,55.5,867.9,-33.8,50.26,0.0,-41.8,60.4,864.4,1.4,1.0,60.4,100.0,3354.0,3341.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347350,2026-08-18T08:37:20.628680+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,1.4,2.5,0.0,1.7,13.0,235.8,236.5,236.2,12.2,10.6,10.7,863.0,3.9,49.93,0.0,1.4,60.4,864.4,1.4,1.0,60.4,100.0,3354.0,3341.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347352,2026-08-18T08:37:21.619979+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.7,3.0,0.0,1.7,14.0,235.8,236.5,236.2,12.2,10.6,10.7,863.0,3.9,49.93,0.0,1.4,60.4,863.7,6.9,2.7,60.4,100.0,3331.0,3317.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347354,2026-08-18T08:37:22.618591+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.7,3.0,0.0,1.7,14.0,235.8,236.5,236.2,12.2,10.6,10.7,863.0,3.9,49.93,0.0,1.4,60.4,863.7,6.9,2.7,60.4,100.0,3331.0,3317.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347356,2026-08-18T08:37:23.629738+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.7,3.0,0.0,1.7,14.0,235.8,236.5,236.2,12.2,10.6,10.7,863.0,3.9,49.93,0.0,1.4,60.4,863.7,6.9,2.7,60.4,100.0,3331.0,3317.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347358,2026-08-18T08:37:24.618578+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.7,3.0,0.0,1.7,14.0,235.8,236.5,236.2,12.2,10.6,10.7,863.0,3.9,49.93,0.0,1.4,60.4,863.7,6.9,2.7,60.4,100.0,3331.0,3317.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347360,2026-08-18T08:37:25.618560+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.7,3.0,0.0,1.7,14.0,235.8,236.5,236.2,12.2,10.6,10.7,863.0,3.9,49.93,0.0,1.4,60.4,863.7,6.9,2.7,60.4,100.0,3331.0,3317.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347362,2026-08-18T08:37:26.629207+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.4,2.5,9.7,0.0,1.7,14.0,232.3,232.6,232.8,23.0,21.6,21.7,861.2,16.6,49.87,0.0,7.5,60.4,863.7,6.9,2.7,60.4,100.0,3331.0,3317.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347364,2026-08-18T08:37:27.619579+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,1.4,2.5,9.7,0.0,1.7,13.0,232.3,232.6,232.8,23.0,21.6,21.7,861.2,16.6,49.87,0.0,7.5,60.4,863.7,6.9,2.7,60.4,100.0,3329.0,3316.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347366,2026-08-18T08:37:28.618582+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,1.4,2.2,15.2,0.0,1.7,13.0,232.3,232.6,232.8,23.0,21.6,21.7,861.2,16.6,49.87,0.0,7.5,60.4,863.4,1.4,1.2,60.4,100.0,3329.0,3316.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347368,2026-08-18T08:37:29.628867+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,1.4,2.2,15.2,0.0,1.7,13.0,232.3,232.6,232.8,23.0,21.6,21.7,861.2,16.6,49.87,0.0,7.5,60.4,863.4,1.4,1.2,60.4,100.0,3329.0,3316.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347370,2026-08-18T08:37:30.618581+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,1.4,2.2,15.2,0.0,1.7,13.0,232.3,232.6,232.8,23.0,21.6,21.7,861.2,16.6,49.87,0.0,7.5,60.4,863.4,1.4,1.2,60.4,100.0,3329.0,3316.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347372,2026-08-18T08:37:31.618532+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,1.4,2.2,15.2,0.0,1.7,13.0,232.3,232.6,232.8,23.0,21.6,21.7,861.2,16.6,49.87,0.0,7.5,60.4,863.4,1.4,1.2,60.4,100.0,3329.0,3316.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347374,2026-08-18T08:37:32.629155+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.3,1.5,1.0,1.8,0.0,1.7,13.0,241.6,241.8,241.9,12.1,10.6,10.7,862.4,3.2,49.93,0.0,1.4,60.4,863.4,1.4,1.2,60.4,100.0,3329.0,3316.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347376,2026-08-18T08:37:33.619474+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.3,1.5,1.0,1.8,0.0,1.7,13.0,241.6,241.8,241.9,12.1,10.6,10.7,862.4,3.2,49.93,0.0,1.4,60.4,863.4,1.4,1.2,60.4,100.0,3329.0,3316.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347378,2026-08-18T08:37:34.640223+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.3,1.5,0.3,7.9,0.0,1.7,14.0,241.6,241.8,241.9,12.1,10.6,10.7,862.4,3.2,49.93,0.0,1.4,60.4,862.1,11.1,10.3,60.4,100.0,3329.0,3315.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347380,2026-08-18T08:37:35.619535+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.3,1.5,0.3,7.9,0.0,1.7,14.0,241.6,241.8,241.9,12.1,10.6,10.7,862.4,3.2,49.93,0.0,1.4,60.4,862.1,11.1,10.3,60.4,100.0,3329.0,3315.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347382,2026-08-18T08:37:36.619027+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.3,1.5,0.3,7.9,0.0,1.7,14.0,241.6,241.8,241.9,12.1,10.6,10.7,862.4,3.2,49.93,0.0,1.4,60.4,862.1,11.1,10.3,60.4,100.0,3329.0,3315.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347384,2026-08-18T08:37:37.619020+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.3,1.5,0.3,7.9,0.0,1.7,14.0,241.6,241.8,241.9,12.1,10.6,10.7,862.4,3.2,49.93,0.0,1.4,60.4,862.1,11.1,10.3,60.4,100.0,3329.0,3315.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347386,2026-08-18T08:37:38.618854+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.7,0.9,0.6,0.0,1.7,14.0,237.1,237.4,237.6,19.4,17.7,17.8,861.2,11.7,49.89,0.0,5.1,60.4,862.1,11.1,10.3,60.4,100.0,3329.0,3315.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347388,2026-08-18T08:37:39.629058+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.7,0.9,0.6,0.0,1.7,14.0,237.1,237.4,237.6,19.4,17.7,17.8,861.2,11.7,49.89,0.0,5.1,60.4,862.1,11.1,10.3,60.4,100.0,3329.0,3315.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347390,2026-08-18T08:37:40.618567+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.7,1.5,10.4,0.0,1.7,14.0,237.1,237.4,237.6,19.4,17.7,17.8,861.2,11.7,49.89,0.0,5.1,60.4,862.7,1.3,0.9,60.4,100.0,3328.0,3314.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347392,2026-08-18T08:37:41.628672+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.7,1.5,10.4,0.0,1.7,14.0,237.1,237.4,237.6,19.4,17.7,17.8,861.2,11.7,49.89,0.0,5.1,60.4,862.7,1.3,0.9,60.4,100.0,3328.0,3314.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347394,2026-08-18T08:37:42.619789+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.7,1.5,10.4,0.0,1.7,14.0,237.1,237.4,237.6,19.4,17.7,17.8,861.2,11.7,49.89,0.0,5.1,60.4,862.7,1.3,0.9,60.4,100.0,3328.0,3314.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347396,2026-08-18T08:37:43.619585+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,1.7,1.5,10.4,0.0,1.7,14.0,237.1,237.4,237.6,19.4,17.7,17.8,861.2,11.7,49.89,0.0,5.1,60.4,862.7,1.3,0.9,60.4,100.0,3328.0,3314.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347398,2026-08-18T08:37:44.618863+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,1.5,0.6,2.4,0.0,1.7,14.0,241.1,241.8,241.9,12.1,10.6,10.7,862.1,3.7,49.93,0.0,1.4,60.4,862.7,1.3,0.9,60.4,100.0,3328.0,3314.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347400,2026-08-18T08:37:45.618570+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,1.5,0.6,2.4,0.0,1.7,14.0,241.1,241.8,241.9,12.1,10.6,10.7,862.1,3.7,49.93,0.0,1.4,60.4,862.7,1.3,0.9,60.4,100.0,3328.0,3314.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347402,2026-08-18T08:37:46.628676+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.7,10.6,0.0,1.7,13.0,241.1,241.8,241.9,12.1,10.6,10.7,862.1,3.7,49.93,0.0,1.4,60.4,861.4,14.3,0.9,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347404,2026-08-18T08:37:47.618579+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.7,10.6,0.0,1.7,13.0,241.1,241.8,241.9,12.1,10.6,10.7,862.1,3.7,49.93,0.0,1.4,60.4,861.4,14.3,14.6,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347406,2026-08-18T08:37:48.628701+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.7,10.6,0.0,1.7,13.0,241.1,241.8,241.9,12.1,10.6,10.7,862.1,3.7,49.93,0.0,1.4,60.4,861.4,14.3,14.6,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347408,2026-08-18T08:37:49.618591+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.7,10.6,0.0,1.7,13.0,241.1,241.8,241.9,12.1,10.6,10.7,862.1,3.7,49.93,0.0,1.4,60.4,861.4,14.3,14.6,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347410,2026-08-18T08:37:50.628794+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.5,0.7,10.6,0.0,1.7,13.0,241.1,241.8,241.9,12.1,10.6,10.7,862.1,3.7,49.93,0.0,1.4,60.4,861.4,14.3,14.6,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347412,2026-08-18T08:37:51.618579+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,2.0,0.1,7.1,0.0,1.7,13.0,245.5,246.0,246.1,15.3,13.3,13.7,861.3,7.2,49.91,0.0,1.5,60.4,861.4,14.3,14.6,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347414,2026-08-18T08:37:52.629416+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,2.0,0.1,7.1,0.0,1.7,13.0,245.5,246.0,246.1,15.3,13.3,13.7,861.3,7.2,49.91,0.0,1.5,60.4,861.4,14.3,14.6,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347416,2026-08-18T08:37:53.618573+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.6,2.0,0.8,0.9,0.0,1.7,14.0,245.5,246.0,246.1,15.3,13.3,13.7,861.3,7.2,49.91,0.0,1.5,60.4,862.1,8.1,7.8,60.4,100.0,3327.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347418,2026-08-18T08:37:54.629034+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.6,2.0,0.8,0.9,0.0,1.7,14.0,245.5,246.0,246.1,15.3,13.3,13.7,861.3,7.2,49.91,0.0,1.5,60.4,862.1,8.1,7.8,60.4,100.0,3327.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347420,2026-08-18T08:37:55.618589+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.6,2.0,0.8,0.9,0.0,1.7,14.0,245.5,246.0,246.1,15.3,13.3,13.7,861.3,7.2,49.91,0.0,1.5,60.4,862.1,8.1,7.8,60.4,100.0,3327.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347422,2026-08-18T08:37:56.618578+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.6,2.0,0.8,0.9,0.0,1.7,14.0,245.5,246.0,246.1,15.3,13.3,13.7,861.3,7.2,49.91,0.0,1.5,60.4,862.1,8.1,7.8,60.4,100.0,3327.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347424,2026-08-18T08:37:57.629463+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.6,1.5,0.2,4.9,0.0,1.7,14.0,241.0,241.5,241.6,12.1,10.6,10.7,861.9,3.2,49.93,0.0,1.4,60.4,862.1,8.1,7.8,60.4,100.0,3327.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347426,2026-08-18T08:37:58.619022+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.6,1.5,0.2,4.9,0.0,1.7,14.0,241.0,241.5,241.6,12.1,10.6,10.7,861.9,3.2,49.93,0.0,1.4,60.4,862.1,8.1,7.8,60.4,100.0,3327.0,3313.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347428,2026-08-18T08:37:59.618979+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,1.2,18.2,0.0,1.7,13.0,241.0,241.5,241.6,12.1,10.6,10.7,861.9,3.2,49.93,0.0,1.4,60.4,860.7,21.4,21.3,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347430,2026-08-18T08:38:00.629400+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,1.2,18.2,0.0,1.7,13.0,241.0,241.5,241.6,12.1,10.6,10.7,861.9,3.2,49.93,0.0,1.4,60.4,860.7,21.4,21.3,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347432,2026-08-18T08:38:01.619455+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,1.2,18.2,0.0,1.7,13.0,241.0,241.5,241.6,12.1,10.6,10.7,861.9,3.2,49.93,0.0,1.4,60.4,860.7,21.4,21.3,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347434,2026-08-18T08:38:02.629865+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,1.2,18.2,0.0,1.7,13.0,241.0,241.5,241.6,12.1,10.6,10.7,861.9,3.2,49.93,0.0,1.4,60.4,860.7,21.4,21.3,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347436,2026-08-18T08:38:03.618568+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,1.2,18.2,0.0,1.7,13.0,244.8,245.4,245.5,12.1,10.5,10.6,861.9,3.2,49.93,0.0,1.4,60.4,860.7,21.4,21.3,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347438,2026-08-18T08:38:04.630445+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.6,0.8,18.0,0.0,1.7,13.0,244.8,245.4,245.5,12.1,10.5,10.6,861.5,3.4,49.93,0.0,1.4,60.4,860.7,21.4,21.3,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347440,2026-08-18T08:38:05.618601+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.1,7.1,0.0,1.7,14.0,244.8,245.4,245.5,12.1,10.5,10.6,861.5,3.4,49.93,0.0,1.4,60.4,861.4,10.5,10.2,60.4,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347442,2026-08-18T08:38:06.629130+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.1,7.1,0.0,1.7,14.0,244.8,245.4,245.5,12.1,10.5,10.6,861.5,3.4,49.93,0.0,1.4,60.4,861.4,10.5,10.2,60.4,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347444,2026-08-18T08:38:07.618588+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.1,7.1,0.0,1.7,14.0,244.8,245.4,245.5,12.1,10.5,10.6,861.5,3.4,49.93,0.0,1.4,60.4,861.4,10.5,10.2,60.4,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347446,2026-08-18T08:38:08.618577+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.1,7.1,0.0,1.7,14.0,244.8,245.4,245.5,12.1,10.5,10.6,861.5,3.4,49.93,0.0,1.4,60.4,861.4,10.5,10.2,60.4,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347448,2026-08-18T08:38:09.618572+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.1,7.1,0.0,1.7,14.0,244.8,245.4,245.5,12.1,10.5,10.6,861.5,3.4,49.93,0.0,1.4,60.4,861.4,10.5,10.2,60.4,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347450,2026-08-18T08:38:10.629806+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.4,7.3,0.0,1.7,14.0,240.7,241.2,241.4,12.1,10.6,10.7,861.8,3.2,49.93,0.0,1.4,60.4,861.4,10.5,10.2,60.4,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347452,2026-08-18T08:38:11.618591+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.5,0.4,7.3,0.0,1.7,14.0,240.7,241.2,241.4,12.1,10.6,10.7,861.8,3.2,49.93,0.0,1.4,60.4,861.4,10.5,10.2,60.4,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347454,2026-08-18T08:38:12.618567+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,1.4,19.7,0.0,1.7,13.0,240.7,241.2,241.4,12.1,10.6,10.7,861.8,3.2,49.93,0.0,1.4,60.4,860.4,22.9,23.6,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347456,2026-08-18T08:38:13.628678+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,1.4,19.7,0.0,1.7,13.0,240.7,241.2,241.4,12.1,10.6,10.7,861.8,3.2,49.93,0.0,1.4,60.4,860.4,22.9,23.6,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347458,2026-08-18T08:38:14.618843+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,1.4,19.7,0.0,1.7,13.0,240.7,241.2,241.4,12.1,10.6,10.7,861.8,3.2,49.93,0.0,1.4,60.4,860.4,22.9,23.6,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347460,2026-08-18T08:38:15.618803+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.7,1.5,1.4,19.7,0.0,1.7,13.0,240.7,241.2,241.4,12.1,10.6,10.7,861.8,3.2,49.93,0.0,1.4,60.4,860.4,22.9,23.6,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347462,2026-08-18T08:38:16.629198+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.6,1.2,19.6,0.0,1.7,13.0,244.2,244.8,245.0,12.1,10.5,10.6,861.6,3.3,49.93,0.0,1.4,60.4,860.4,22.9,23.6,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347464,2026-08-18T08:38:17.619221+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.6,1.2,19.6,0.0,1.7,13.0,244.2,244.8,245.0,12.1,10.5,10.6,861.6,3.3,49.93,0.0,1.4,60.4,860.4,22.9,23.6,60.4,100.0,3321.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347466,2026-08-18T08:38:18.618592+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.6,0.5,11.2,0.0,1.7,13.0,244.2,244.8,245.0,12.1,10.5,10.6,861.6,3.3,49.93,0.0,1.4,60.4,861.1,14.5,13.0,60.4,100.0,3322.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347468,2026-08-18T08:38:19.618581+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.6,0.5,11.2,0.0,1.7,13.0,244.2,244.8,245.0,12.1,10.5,10.6,861.6,3.3,49.93,0.0,1.4,60.4,861.1,14.5,13.0,60.4,100.0,3322.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347470,2026-08-18T08:38:20.629646+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.6,0.5,11.2,0.0,1.7,13.0,244.2,244.8,245.0,12.1,10.5,10.6,861.6,3.3,49.93,0.0,1.4,60.4,861.1,14.5,13.0,60.4,100.0,3322.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347472,2026-08-18T08:38:21.618579+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.8,1.6,0.5,11.2,0.0,1.7,13.0,244.2,244.8,245.0,12.1,10.5,10.6,861.6,3.3,49.93,0.0,1.4,60.4,861.1,14.5,13.0,60.4,100.0,3322.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347474,2026-08-18T08:38:22.618558+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,4.6,1.6,0.5,11.2,0.0,1.7,13.0,240.4,241.0,245.0,12.1,10.5,10.6,861.6,3.3,49.93,0.0,1.4,60.4,861.1,14.5,13.0,60.4,100.0,3322.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347476,2026-08-18T08:38:23.629194+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,1.5,0.5,11.1,0.0,1.7,13.0,240.4,241.0,241.0,12.2,10.7,10.7,861.6,3.4,49.93,0.0,1.4,60.4,861.1,14.5,13.0,60.4,100.0,3322.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347478,2026-08-18T08:38:24.618589+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.6,1.5,0.5,11.1,0.0,1.7,14.0,240.4,241.0,241.0,12.2,10.7,10.7,861.6,3.4,49.93,0.0,1.4,60.4,861.1,14.5,13.0,60.4,100.0,3319.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347480,2026-08-18T08:38:25.629000+00:00,external_ems_2,bess_2,good,0.5517,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.9,0.6,1.5,1.9,21.9,0.0,1.7,14.0,240.4,241.0,241.0,12.2,10.7,10.7,861.6,3.4,49.93,0.0,1.4,60.4,859.7,25.3,25.1,60.4,100.0,3319.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347482,2026-08-18T08:38:26.619265+00:00,external_ems_2,bess_2,good,0.5517,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.9,0.6,1.5,1.9,21.9,0.0,1.7,14.0,240.4,241.0,241.0,12.2,10.7,10.7,861.6,3.4,49.93,0.0,1.4,60.4,859.7,25.3,25.1,60.4,100.0,3319.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347484,2026-08-18T08:38:27.618569+00:00,external_ems_2,bess_2,good,0.5517,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.9,0.6,1.5,1.9,21.9,0.0,1.7,14.0,240.4,241.0,241.0,12.2,10.7,10.7,861.6,3.4,49.93,0.0,1.4,60.4,859.7,25.3,25.1,60.4,100.0,3319.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347486,2026-08-18T08:38:28.628681+00:00,external_ems_2,bess_2,good,0.5517,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.9,0.6,1.5,1.9,21.9,0.0,1.7,14.0,240.4,241.0,241.0,12.2,10.7,10.7,861.6,3.4,49.93,0.0,1.4,60.4,859.7,25.3,25.1,60.4,100.0,3319.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347488,2026-08-18T08:38:29.618580+00:00,external_ems_2,bess_2,good,0.5513,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.5,0.7,1.6,1.7,21.5,0.0,1.7,14.0,243.7,244.2,244.4,12.1,10.5,10.6,861.4,3.8,49.93,0.0,1.4,60.4,859.7,25.3,25.1,60.4,100.0,3319.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347490,2026-08-18T08:38:30.629320+00:00,external_ems_2,bess_2,good,0.5513,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.5,0.7,1.6,1.7,21.5,0.0,1.7,14.0,243.7,244.2,244.4,12.1,10.5,10.6,861.4,3.8,49.93,0.0,1.4,60.4,859.7,25.3,25.1,60.4,100.0,3319.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347492,2026-08-18T08:38:31.618587+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.3,8.8,0.0,1.7,14.0,243.7,244.2,244.4,12.1,10.5,10.6,861.4,3.8,49.93,0.0,1.4,60.4,861.1,12.6,10.4,60.4,100.0,3322.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347494,2026-08-18T08:38:32.629078+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.3,8.8,0.0,1.7,14.0,243.7,244.2,244.4,12.1,10.5,10.6,861.4,3.8,49.93,0.0,1.4,60.4,861.1,12.6,10.4,60.4,100.0,3322.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347496,2026-08-18T08:38:33.618978+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.3,8.8,0.0,1.7,14.0,243.7,244.2,244.4,12.1,10.5,10.6,861.4,3.8,49.93,0.0,1.4,60.4,861.1,12.6,10.4,60.4,100.0,3322.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347498,2026-08-18T08:38:34.618567+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.3,8.8,0.0,1.7,14.0,243.7,244.2,244.4,12.1,10.5,10.6,861.4,3.8,49.93,0.0,1.4,60.4,861.1,12.6,10.4,60.4,100.0,3322.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347500,2026-08-18T08:38:35.628898+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.6,1.5,0.5,9.1,0.0,1.7,14.0,240.2,240.7,240.8,12.1,10.6,10.7,861.6,3.5,49.93,0.0,6.2,60.4,861.1,12.6,10.4,60.4,100.0,3322.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347502,2026-08-18T08:38:36.619331+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.6,1.5,0.5,9.1,0.0,1.7,14.0,240.2,240.7,240.8,12.1,10.6,10.7,861.6,3.5,49.93,0.0,6.2,60.4,861.1,12.6,10.4,60.4,100.0,3322.0,3308.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347504,2026-08-18T08:38:37.618572+00:00,external_ems_2,bess_2,good,0.5531,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 23.2,0.6,1.5,2.2,23.2,0.0,1.7,14.0,240.2,240.7,240.8,12.1,10.6,10.7,861.6,3.5,49.93,0.0,6.2,60.4,859.4,26.7,25.5,60.4,100.0,3319.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347506,2026-08-18T08:38:38.629017+00:00,external_ems_2,bess_2,good,0.5531,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 23.2,0.6,1.5,2.2,23.2,0.0,1.7,14.0,240.2,240.7,240.8,12.1,10.6,10.7,861.6,3.5,49.93,0.0,6.2,60.4,859.4,26.7,25.5,60.4,100.0,3319.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347508,2026-08-18T08:38:39.619281+00:00,external_ems_2,bess_2,good,0.5531,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 23.2,0.6,1.5,2.2,23.2,0.0,1.7,14.0,240.2,240.7,240.8,12.1,10.6,10.7,861.6,3.5,49.93,0.0,6.2,60.4,859.4,26.7,25.5,60.4,100.0,3319.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347510,2026-08-18T08:38:40.618917+00:00,external_ems_2,bess_2,good,0.5531,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 23.2,0.6,1.5,2.2,23.2,0.0,1.7,14.0,240.2,240.7,240.8,12.1,10.6,10.7,861.6,3.5,49.93,0.0,6.2,60.4,859.4,26.7,25.5,60.4,100.0,3319.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347512,2026-08-18T08:38:41.618689+00:00,external_ems_2,bess_2,good,0.5531,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 23.2,0.6,1.5,2.2,23.2,0.0,1.7,14.0,240.2,240.7,240.8,12.1,10.6,10.7,861.6,3.5,49.93,0.0,6.2,60.4,859.4,26.7,25.5,60.4,100.0,3319.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347514,2026-08-18T08:38:42.618658+00:00,external_ems_2,bess_2,good,0.5529,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 23.0,0.7,1.6,2.0,23.0,0.0,1.7,14.0,243.2,243.8,243.9,12.1,10.5,10.6,861.4,3.7,49.93,0.0,1.4,60.4,859.4,26.7,25.5,60.4,100.0,3319.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347516,2026-08-18T08:38:43.618589+00:00,external_ems_2,bess_2,good,0.5529,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 23.0,0.7,1.6,2.0,23.0,0.0,1.7,14.0,243.2,243.8,243.9,12.1,10.5,10.6,861.4,3.7,49.93,0.0,1.4,60.4,859.4,26.7,25.5,60.4,100.0,3319.0,3305.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347518,2026-08-18T08:38:44.628695+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.0,4.7,0.0,1.7,14.0,243.2,243.8,243.9,12.1,10.5,10.6,861.4,3.7,49.93,0.0,1.4,60.4,861.4,8.4,7.2,60.4,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347520,2026-08-18T08:38:45.619018+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.0,4.7,0.0,1.7,14.0,243.2,243.8,243.9,12.1,10.5,10.6,861.4,3.7,49.93,0.0,1.4,60.4,861.4,8.4,7.2,60.4,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347522,2026-08-18T08:38:46.618582+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.0,4.7,0.0,1.7,14.0,243.2,243.8,243.9,12.1,10.5,10.6,861.4,3.7,49.93,0.0,1.4,60.4,861.4,8.4,7.2,60.4,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347524,2026-08-18T08:38:47.618535+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.6,0.0,4.7,0.0,1.7,14.0,243.2,243.8,243.9,12.1,10.5,10.6,861.4,3.7,49.93,0.0,1.4,60.4,861.4,8.4,7.2,60.4,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347526,2026-08-18T08:38:48.630261+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.9,2.0,0.6,0.0,0.0,1.7,14.0,231.9,232.1,232.8,18.8,16.8,17.3,860.8,8.4,49.87,0.0,13.2,60.4,861.4,8.4,7.2,60.4,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347528,2026-08-18T08:38:49.618584+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.9,2.0,0.6,0.0,0.0,1.7,14.0,231.9,232.1,232.8,18.8,16.8,17.3,860.8,8.4,49.87,0.0,13.2,60.4,861.4,8.4,7.2,60.4,100.0,3323.0,3309.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347530,2026-08-18T08:38:50.628993+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.9,2.0,1.1,16.6,0.0,1.7,14.0,231.9,232.1,232.8,18.8,16.8,17.3,860.8,8.4,49.87,0.0,13.2,60.4,859.7,25.0,24.8,60.4,100.0,3316.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347532,2026-08-18T08:38:51.618982+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.9,2.0,1.1,16.6,0.0,1.7,14.0,231.9,232.1,232.8,18.8,16.8,17.3,860.8,8.4,49.87,0.0,13.2,60.4,859.7,25.0,24.8,60.4,100.0,3316.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347534,2026-08-18T08:38:52.618753+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.9,2.0,1.1,16.6,0.0,1.7,14.0,231.9,232.1,232.8,18.8,16.8,17.3,860.8,8.4,49.87,0.0,13.2,60.4,859.7,25.0,24.8,60.4,100.0,3316.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347536,2026-08-18T08:38:53.629453+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.9,2.0,1.1,16.6,0.0,1.7,14.0,231.9,232.1,232.8,18.8,16.8,17.3,860.8,8.4,49.87,0.0,13.2,60.4,859.7,25.0,24.8,60.4,100.0,3316.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347538,2026-08-18T08:38:54.618578+00:00,external_ems_2,bess_2,good,0.5511,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.3,0.8,1.6,1.4,21.3,0.0,1.7,14.0,242.7,243.3,243.5,12.1,10.5,10.7,861.1,3.7,49.93,0.0,4.3,60.4,859.7,25.0,24.8,60.4,100.0,3316.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347540,2026-08-18T08:38:55.629747+00:00,external_ems_2,bess_2,good,0.5511,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 21.3,0.8,1.6,1.4,21.3,0.0,1.7,14.0,242.7,243.3,243.5,12.1,10.5,10.7,861.1,3.7,49.93,0.0,4.3,60.4,859.7,25.0,24.8,60.4,100.0,3316.0,3302.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347542,2026-08-18T08:38:56.618572+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,1.6,1.0,2.4,0.0,1.7,14.0,242.7,243.3,243.5,12.1,10.5,10.7,861.1,3.7,49.93,0.0,4.3,60.4,862.1,1.3,1.0,60.4,100.0,3325.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347544,2026-08-18T08:38:57.629078+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,1.6,1.0,2.4,0.0,1.7,14.0,242.7,243.3,243.5,12.1,10.5,10.7,861.1,3.7,49.93,0.0,4.3,60.4,862.1,1.3,1.0,60.4,100.0,3325.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347546,2026-08-18T08:38:58.618686+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,1.6,1.0,2.4,0.0,1.7,14.0,242.7,243.3,243.5,12.1,10.5,10.7,861.1,3.7,49.93,0.0,4.3,60.4,862.1,1.3,1.0,60.4,100.0,3325.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347548,2026-08-18T08:38:59.618582+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,1.6,1.0,2.4,0.0,1.7,14.0,242.7,243.3,243.5,12.1,10.5,10.7,861.1,3.7,49.93,0.0,4.3,60.4,862.1,1.3,1.0,60.4,100.0,3325.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347550,2026-08-18T08:39:00.618577+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.8,1.6,1.0,2.4,0.0,1.7,14.0,242.7,243.3,243.5,12.1,10.5,10.7,861.1,3.7,49.93,0.0,4.3,60.4,862.1,1.3,1.0,60.4,100.0,3325.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347552,2026-08-18T08:39:01.618583+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.7,2.1,12.4,0.0,1.7,14.0,229.0,228.8,229.5,22.6,20.9,21.1,860.0,13.7,49.84,0.0,14.5,60.4,862.1,1.3,1.0,60.4,100.0,3325.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347554,2026-08-18T08:39:02.629270+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,1.7,2.1,12.4,0.0,1.7,14.0,229.0,228.8,229.5,22.6,20.9,21.1,860.0,13.7,49.84,0.0,14.5,60.4,862.1,1.3,1.0,60.4,100.0,3325.0,3311.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347556,2026-08-18T08:39:03.619470+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,0.7,1.7,0.3,8.2,0.0,1.7,15.0,229.0,228.8,229.5,22.6,20.9,21.1,860.0,13.7,49.84,0.0,14.5,60.4,859.7,21.9,22.5,60.4,100.0,3314.0,3299.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347558,2026-08-18T08:39:04.618569+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,0.7,1.7,0.3,8.2,0.0,1.7,15.0,229.0,228.8,229.5,22.6,20.9,21.1,860.0,13.7,49.84,0.0,14.5,60.4,859.7,21.9,22.5,60.4,100.0,3314.0,3299.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347560,2026-08-18T08:39:05.630192+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,0.7,1.7,0.3,8.2,0.0,1.7,15.0,229.0,228.8,229.5,22.6,20.9,21.1,860.0,13.7,49.84,0.0,14.5,60.4,859.7,21.9,22.5,60.4,100.0,3314.0,3299.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347562,2026-08-18T08:39:06.618580+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,0.7,1.7,0.3,8.2,0.0,1.7,15.0,229.0,228.8,229.5,22.6,20.9,21.1,860.0,13.7,49.84,0.0,14.5,60.4,859.7,21.9,22.5,60.4,100.0,3314.0,3299.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347564,2026-08-18T08:39:07.630403+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,0.4,1.8,1.2,8.8,0.0,1.7,15.0,241.5,241.5,241.9,15.4,13.6,14.1,860.9,13.1,49.94,0.0,6.1,60.4,859.7,21.9,22.5,60.4,100.0,3314.0,3299.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347566,2026-08-18T08:39:08.618580+00:00,external_ems_2,bess_2,good,0.6414,warning,BMS cell voltage spread high: 15.0,0.4,1.8,1.2,8.8,0.0,1.7,15.0,241.5,241.5,241.9,15.4,13.6,14.1,860.9,13.1,49.94,0.0,6.1,60.4,859.7,21.9,22.5,60.4,100.0,3314.0,3299.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347568,2026-08-18T08:39:09.618575+00:00,external_ems_2,bess_2,good,0.5757,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 45.1,0.4,1.8,4.5,45.1,0.0,1.7,14.0,241.5,241.5,241.9,15.4,13.6,14.1,860.9,13.1,49.94,0.0,6.1,60.4,865.4,-32.0,-31.4,60.4,100.0,3337.0,3323.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347570,2026-08-18T08:39:10.629561+00:00,external_ems_2,bess_2,good,0.5757,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 45.1,0.4,1.8,4.5,45.1,0.0,1.7,14.0,241.5,241.5,241.9,15.4,13.6,14.1,860.9,13.1,49.94,0.0,6.1,60.4,865.4,-32.0,-31.4,60.4,100.0,3337.0,3323.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347572,2026-08-18T08:39:11.619664+00:00,external_ems_2,bess_2,good,0.5757,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 45.1,0.4,1.8,4.5,45.1,0.0,1.7,14.0,241.5,241.5,241.9,15.4,13.6,14.1,860.9,13.1,49.94,0.0,6.1,60.4,865.4,-32.0,-31.4,60.4,100.0,3337.0,3323.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347574,2026-08-18T08:39:12.618650+00:00,external_ems_2,bess_2,good,0.5757,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 45.1,0.4,1.8,4.5,45.1,0.0,1.7,14.0,241.5,241.5,241.9,15.4,13.6,14.1,860.9,13.1,49.94,0.0,6.1,60.4,865.4,-32.0,-31.4,60.4,100.0,3337.0,3323.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347576,2026-08-18T08:39:13.618580+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,0.4,0.7,3.3,0.0,1.7,14.0,245.0,244.7,245.4,50.4,50.0,50.4,866.1,-35.3,50.2,0.0,-27.8,60.4,865.4,-32.0,-31.4,60.4,100.0,3337.0,3323.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347578,2026-08-18T08:39:14.618567+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,0.4,0.7,3.3,0.0,1.7,14.0,245.0,244.7,245.4,50.4,50.0,50.4,866.1,-35.3,50.2,0.0,-27.8,60.4,865.4,-32.0,-31.4,60.4,100.0,3337.0,3323.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347580,2026-08-18T08:39:15.629404+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,0.4,1.0,0.1,0.0,1.7,14.0,245.0,244.7,245.4,50.4,50.0,50.4,866.1,-35.3,50.2,0.0,-27.8,60.4,867.1,-35.2,-37.0,60.4,100.0,3337.0,3323.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347582,2026-08-18T08:39:16.618589+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,0.4,1.0,0.1,0.0,1.7,14.0,245.0,244.7,245.4,50.4,50.0,50.4,866.1,-35.3,50.2,0.0,-27.8,60.4,867.1,-35.2,-37.0,60.4,100.0,3337.0,3323.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347584,2026-08-18T08:39:17.628779+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,0.4,1.0,0.1,0.0,1.7,14.0,245.0,244.7,245.4,50.4,50.0,50.4,866.1,-35.3,50.2,0.0,-27.8,60.4,867.1,-35.2,-37.0,60.4,100.0,3337.0,3323.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347586,2026-08-18T08:39:18.618582+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,0.4,1.0,0.1,0.0,1.7,14.0,245.0,244.7,245.4,50.4,50.0,50.4,866.1,-35.3,50.2,0.0,-27.8,60.4,867.1,-35.2,-37.0,60.4,100.0,3337.0,3323.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347588,2026-08-18T08:39:19.618576+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,0.4,1.0,0.1,0.0,1.7,14.0,245.0,244.7,245.4,50.4,50.0,50.4,866.1,-35.3,50.2,0.0,-27.8,60.4,867.1,-35.2,-37.0,60.4,100.0,3337.0,3323.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347590,2026-08-18T08:39:20.618530+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.6,1.3,0.3,0.7,0.0,1.7,14.0,243.1,243.1,243.7,57.0,56.9,58.2,867.4,-34.5,50.27,0.0,-35.9,60.4,867.1,-35.2,-37.0,60.4,100.0,3337.0,3323.0,25.7,24.0,24.5,20000.0,856.4,0,0
