id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1347592,2026-08-18T08:39:21.628668+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.6,1.3,0.3,0.7,0.0,1.7,14.0,243.1,243.1,243.7,57.0,56.9,58.2,867.4,-34.5,50.27,0.0,-35.9,60.4,867.1,-35.2,-37.0,60.4,100.0,3337.0,3323.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347594,2026-08-18T08:39:22.618617+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.6,1.3,2.0,19.3,0.0,1.7,14.0,243.1,243.1,243.7,57.0,56.9,58.2,867.4,-34.5,50.27,0.0,-35.9,60.4,869.4,-53.8,-53.7,60.4,100.0,3352.0,3338.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347596,2026-08-18T08:39:23.629414+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.6,1.3,2.0,19.3,0.0,1.7,14.0,243.1,243.1,243.7,57.0,56.9,58.2,867.4,-34.5,50.27,0.0,-35.9,60.4,869.4,-53.8,-53.7,60.4,100.0,3352.0,3338.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347598,2026-08-18T08:39:24.619203+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.6,1.3,2.0,19.3,0.0,1.7,14.0,243.1,243.1,243.7,57.0,56.9,58.2,867.4,-34.5,50.27,0.0,-35.9,60.4,869.4,-53.8,-53.7,60.4,100.0,3352.0,3338.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347600,2026-08-18T08:39:25.618579+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.6,1.3,2.0,19.3,0.0,1.7,14.0,243.1,243.1,243.7,57.0,56.9,58.2,867.4,-34.5,50.27,0.0,-35.9,60.4,869.4,-53.8,-53.7,60.4,100.0,3352.0,3338.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347602,2026-08-18T08:39:26.618577+00:00,external_ems_2,bess_2,good,0.5595,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 29.4,0.7,0.4,2.4,29.4,0.0,1.7,14.0,235.2,235.4,235.9,49.9,49.7,50.1,867.0,-24.4,50.18,0.0,-28.3,60.4,869.4,-53.8,-53.7,60.4,100.0,3352.0,3338.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347604,2026-08-18T08:39:27.629402+00:00,external_ems_2,bess_2,good,0.5595,warning,BMS cell voltage spread high: 14.0; PCS DC current and BMS current mismatch: 29.4,0.7,0.4,2.4,29.4,0.0,1.7,14.0,235.2,235.4,235.9,49.9,49.7,50.1,867.0,-24.4,50.18,0.0,-28.3,60.4,869.4,-53.8,-53.7,60.4,100.0,3352.0,3338.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347606,2026-08-18T08:39:28.618581+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,0.4,1.4,13.2,0.0,1.7,14.0,235.2,235.4,235.9,49.9,49.7,50.1,867.0,-24.4,50.18,0.0,-28.3,60.4,868.4,-37.6,-40.1,60.4,100.0,3349.0,3335.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347608,2026-08-18T08:39:29.629479+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,0.4,1.4,13.2,0.0,1.7,14.0,235.2,235.4,235.9,49.9,49.7,50.1,867.0,-24.4,50.18,0.0,-28.3,60.4,868.4,-37.6,-40.1,60.4,100.0,3349.0,3335.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347610,2026-08-18T08:39:30.618830+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,0.4,1.4,13.2,0.0,1.7,14.0,235.2,235.4,235.9,49.9,49.7,50.1,867.0,-24.4,50.18,0.0,-28.3,60.4,868.4,-37.6,-40.1,60.4,100.0,3349.0,3335.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347612,2026-08-18T08:39:31.618585+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.7,0.4,1.4,13.2,0.0,1.7,14.0,235.2,235.4,235.9,49.9,49.7,50.1,867.0,-24.4,50.18,0.0,-28.3,60.4,868.4,-37.6,-40.1,60.4,100.0,3349.0,3335.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347614,2026-08-18T08:39:32.618580+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,0.2,0.2,8.0,0.0,1.7,14.0,239.1,238.9,239.4,54.6,54.4,54.6,868.2,-45.6,50.26,0.0,-38.0,60.4,868.4,-37.6,-40.1,60.4,100.0,3349.0,3335.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347616,2026-08-18T08:39:33.618580+00:00,external_ems_2,bess_2,good,0.5498,warning,BMS cell voltage spread high: 14.0,0.5,0.2,0.2,8.0,0.0,1.7,14.0,239.1,238.9,239.4,54.6,54.4,54.6,868.2,-45.6,50.26,0.0,-38.0,60.4,868.4,-37.6,-40.1,60.4,100.0,3349.0,3335.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347618,2026-08-18T08:39:34.618584+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,0.2,2.6,8.8,0.0,1.7,13.0,239.1,238.9,239.4,54.6,54.4,54.6,868.2,-45.6,50.26,0.0,-38.0,60.4,870.8,-54.4,-54.6,60.4,100.0,3355.0,3342.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347620,2026-08-18T08:39:35.629184+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,0.2,2.6,8.8,0.0,1.7,13.0,239.1,238.9,239.4,54.6,54.4,54.6,868.2,-45.6,50.26,0.0,-38.0,60.4,870.8,-54.4,-54.6,60.4,100.0,3355.0,3342.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347622,2026-08-18T08:39:36.619122+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,0.2,2.6,8.8,0.0,1.7,13.0,239.1,238.9,239.4,54.6,54.4,54.6,868.2,-45.6,50.26,0.0,-38.0,60.4,870.8,-54.4,-54.6,60.4,100.0,3355.0,3342.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347624,2026-08-18T08:39:37.618588+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,0.2,2.6,8.8,0.0,1.7,13.0,239.1,238.9,239.4,54.6,54.4,54.6,868.2,-45.6,50.26,0.0,-38.0,60.4,870.8,-54.4,-54.6,60.4,100.0,3355.0,3342.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347626,2026-08-18T08:39:38.618569+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.5,0.2,2.6,8.8,0.0,1.7,13.0,239.1,238.9,239.4,54.6,54.4,54.6,868.2,-45.6,50.26,0.0,-38.0,60.4,870.8,-54.4,-54.6,60.4,100.0,3355.0,3342.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347628,2026-08-18T08:39:39.629008+00:00,external_ems_2,bess_2,good,0.4623,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 24.0,0.9,0.4,3.1,24.0,0.0,1.7,13.0,234.6,234.8,235.5,46.6,46.2,46.5,867.7,-30.4,50.16,0.0,-26.5,60.4,870.8,-54.4,-54.6,60.4,100.0,3355.0,3342.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347630,2026-08-18T08:39:40.619045+00:00,external_ems_2,bess_2,good,0.4623,warning,BMS cell voltage spread high: 13.0; PCS DC current and BMS current mismatch: 24.0,0.9,0.4,3.1,24.0,0.0,1.7,13.0,234.6,234.8,235.5,46.6,46.2,46.5,867.7,-30.4,50.16,0.0,-26.5,60.4,870.8,-54.4,-54.6,60.4,100.0,3355.0,3342.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347632,2026-08-18T08:39:41.618577+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.9,0.4,1.7,12.1,0.0,1.7,13.0,234.6,234.8,235.5,46.6,46.2,46.5,867.7,-30.4,50.16,0.0,-26.5,60.4,869.4,-42.5,-42.6,60.4,100.0,3350.0,3337.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347634,2026-08-18T08:39:42.628716+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.9,0.4,1.7,12.1,0.0,1.7,13.0,234.6,234.8,235.5,46.6,46.2,46.5,867.7,-30.4,50.16,0.0,-26.5,60.4,869.4,-42.5,-42.6,60.4,100.0,3350.0,3337.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347636,2026-08-18T08:39:43.619443+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.9,0.4,1.7,12.1,0.0,1.7,13.0,234.6,234.8,235.5,46.6,46.2,46.5,867.7,-30.4,50.16,0.0,-26.5,60.4,869.4,-42.5,-42.6,60.4,100.0,3350.0,3337.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347638,2026-08-18T08:39:44.618581+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.9,0.4,1.7,12.1,0.0,1.7,13.0,234.6,234.8,235.5,46.6,46.2,46.5,867.7,-30.4,50.16,0.0,-26.5,60.4,869.4,-42.5,-42.6,60.4,100.0,3350.0,3337.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347640,2026-08-18T08:39:45.629150+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,0.2,0.6,3.6,0.0,1.7,13.0,238.2,237.9,238.5,52.9,52.8,53.0,868.8,-38.9,50.23,0.0,-36.5,60.4,869.4,-42.5,-42.6,60.4,100.0,3350.0,3337.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347642,2026-08-18T08:39:46.618580+00:00,external_ems_2,bess_2,good,0.4581,warning,BMS cell voltage spread high: 13.0,0.6,0.2,0.6,3.6,0.0,1.7,13.0,238.2,237.9,238.5,52.9,52.8,53.0,868.8,-38.9,50.23,0.0,-36.5,60.4,869.4,-42.5,-42.6,60.4,100.0,3350.0,3337.0,25.7,24.0,24.5,20000.0,856.4,0,0
1347644,2026-08-18T08:39:47.618571+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.6,0.2,2.3,13.3,0.0,1.7,12.0,238.2,237.9,238.5,52.9,52.8,53.0,868.8,-38.9,50.23,0.0,-36.5,60.4,871.1,-52.2,-52.2,60.4,100.0,3357.0,3345.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347646,2026-08-18T08:39:48.629265+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.6,0.2,2.3,13.3,0.0,1.7,12.0,238.2,237.9,238.5,52.9,52.8,53.0,868.8,-38.9,50.23,0.0,-36.5,60.4,871.1,-52.2,-52.2,60.4,100.0,3357.0,3345.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347648,2026-08-18T08:39:49.618579+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.6,0.2,2.3,13.3,0.0,1.7,12.0,238.2,237.9,238.5,52.9,52.8,53.0,868.8,-38.9,50.23,0.0,-36.5,60.4,871.1,-52.2,-52.2,60.4,100.0,3357.0,3345.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347650,2026-08-18T08:39:50.618577+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.6,0.2,2.3,13.3,0.0,1.7,12.0,238.2,237.9,238.5,52.9,52.8,53.0,868.8,-38.9,50.23,0.0,-36.5,60.4,871.1,-52.2,-52.2,60.4,100.0,3357.0,3345.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347652,2026-08-18T08:39:51.618580+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.9,0.2,3.2,14.3,0.0,1.7,12.0,233.9,234.3,234.8,44.0,43.8,43.8,867.9,-37.9,50.14,0.0,-24.7,60.4,871.1,-52.2,-52.2,60.4,100.0,3357.0,3345.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347654,2026-08-18T08:39:52.629018+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.9,0.2,3.2,14.3,0.0,1.7,12.0,233.9,234.3,234.8,44.0,43.8,43.8,867.9,-37.9,50.14,0.0,-24.7,60.4,871.1,-52.2,-52.2,60.4,100.0,3357.0,3345.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347656,2026-08-18T08:39:53.618680+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.9,0.2,2.5,7.9,0.0,1.7,12.0,233.9,234.3,234.8,44.0,43.8,43.8,867.9,-37.9,50.14,0.0,-24.7,60.4,870.4,-45.8,-44.9,60.4,100.0,3353.0,3341.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347658,2026-08-18T08:39:54.618622+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.9,0.2,2.5,7.9,0.0,1.7,12.0,233.9,234.3,234.8,44.0,43.8,43.8,867.9,-37.9,50.14,0.0,-24.7,60.4,870.4,-45.8,-44.9,60.4,100.0,3353.0,3341.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347660,2026-08-18T08:39:55.618585+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.9,0.2,2.5,7.9,0.0,1.7,12.0,233.9,234.3,234.8,44.0,43.8,43.8,867.9,-37.9,50.14,0.0,-24.7,60.4,870.4,-45.8,-44.9,60.4,100.0,3353.0,3341.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347662,2026-08-18T08:39:56.618575+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.9,0.2,2.5,7.9,0.0,1.7,12.0,233.9,234.3,234.8,44.0,43.8,43.8,867.9,-37.9,50.14,0.0,-24.7,60.4,870.4,-45.8,-44.9,60.4,100.0,3353.0,3341.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347664,2026-08-18T08:39:57.618538+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.9,0.2,2.5,7.9,0.0,1.7,12.0,233.9,234.3,234.8,44.0,43.8,43.8,867.9,-37.9,50.14,0.0,-24.7,60.4,870.4,-45.8,-44.9,60.4,100.0,3353.0,3341.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347666,2026-08-18T08:39:58.628741+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.7,1.1,0.5,6.6,0.0,1.7,12.0,241.0,240.7,241.4,55.4,55.6,56.5,869.9,-39.2,50.22,0.0,-40.1,60.4,870.4,-45.8,-44.9,60.4,100.0,3353.0,3341.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347668,2026-08-18T08:39:59.618591+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.7,1.1,0.5,6.6,0.0,1.7,12.0,241.0,240.7,241.4,55.4,55.6,56.5,869.9,-39.2,50.22,0.0,-40.1,60.4,870.4,-45.8,-44.9,60.4,100.0,3353.0,3341.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347670,2026-08-18T08:40:00.628702+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.7,1.1,1.5,12.1,0.0,1.7,12.0,241.0,240.7,241.4,55.4,55.6,56.5,869.9,-39.2,50.22,0.0,-40.1,60.4,871.4,-51.3,-51.1,60.4,100.0,3358.0,3346.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347672,2026-08-18T08:40:01.619107+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.7,1.1,1.5,12.1,0.0,1.7,12.0,241.0,240.7,241.4,55.4,55.6,56.5,869.9,-39.2,50.22,0.0,-40.1,60.4,871.4,-51.3,-51.1,60.4,100.0,3358.0,3346.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347674,2026-08-18T08:40:02.618594+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.7,1.1,1.5,12.1,0.0,1.7,12.0,241.0,240.7,241.4,55.4,55.6,56.5,869.9,-39.2,50.22,0.0,-40.1,60.4,871.4,-51.3,-51.1,60.4,100.0,3358.0,3346.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347676,2026-08-18T08:40:03.629208+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.7,1.1,1.5,12.1,0.0,1.7,12.0,241.0,240.7,241.4,55.4,55.6,56.5,869.9,-39.2,50.22,0.0,-40.1,60.4,871.4,-51.3,-51.1,60.4,100.0,3358.0,3346.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347678,2026-08-18T08:40:04.618583+00:00,external_ems_2,bess_2,good,0.3775,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 30.6,1.0,0.7,3.2,30.6,0.0,1.7,12.0,231.6,232.2,232.6,42.6,41.9,42.1,868.2,-20.7,50.13,0.0,-24.4,60.4,871.4,-51.3,-51.1,60.4,100.0,3358.0,3346.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347680,2026-08-18T08:40:05.629826+00:00,external_ems_2,bess_2,good,0.3775,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 30.6,1.0,0.7,3.2,30.6,0.0,1.7,12.0,231.6,232.2,232.6,42.6,41.9,42.1,868.2,-20.7,50.13,0.0,-24.4,60.4,871.4,-51.3,-51.1,60.4,100.0,3358.0,3346.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347682,2026-08-18T08:40:06.618669+00:00,external_ems_2,bess_2,good,0.3734,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 26.7,1.0,0.7,2.9,26.7,0.0,1.7,12.0,231.6,232.2,232.6,42.6,41.9,42.1,868.2,-20.7,50.13,0.0,-24.4,60.4,871.1,-47.4,-46.9,60.4,100.0,3357.0,3345.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347684,2026-08-18T08:40:07.618583+00:00,external_ems_2,bess_2,good,0.3734,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 26.7,1.0,0.7,2.9,26.7,0.0,1.7,12.0,231.6,232.2,232.6,42.6,41.9,42.1,868.2,-20.7,50.13,0.0,-24.4,60.4,871.1,-47.4,-46.9,60.4,100.0,3357.0,3345.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347686,2026-08-18T08:40:08.629380+00:00,external_ems_2,bess_2,good,0.3734,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 26.7,1.0,0.7,2.9,26.7,0.0,1.7,12.0,231.6,232.2,232.6,42.6,41.9,42.1,868.2,-20.7,50.13,0.0,-24.4,60.4,871.1,-47.4,-46.9,60.4,100.0,3357.0,3345.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347688,2026-08-18T08:40:09.618578+00:00,external_ems_2,bess_2,good,0.3734,warning,BMS cell voltage spread high: 12.0; PCS DC current and BMS current mismatch: 26.7,1.0,0.7,2.9,26.7,0.0,1.7,12.0,231.6,232.2,232.6,42.6,41.9,42.1,868.2,-20.7,50.13,0.0,-24.4,60.4,871.1,-47.4,-46.9,60.4,100.0,3357.0,3345.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347690,2026-08-18T08:40:10.629067+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.6,0.8,0.6,0.3,0.0,1.7,12.0,243.9,244.0,244.5,59.9,60.3,60.7,870.5,-47.1,50.3,0.0,-44.7,60.4,871.1,-47.4,-46.9,60.4,100.0,3357.0,3345.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347692,2026-08-18T08:40:11.619270+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.6,0.8,0.6,0.3,0.0,1.7,12.0,243.9,244.0,244.5,59.9,60.3,60.7,870.5,-47.1,50.3,0.0,-44.7,60.4,871.1,-47.4,-46.9,60.4,100.0,3357.0,3345.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347694,2026-08-18T08:40:12.618576+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.6,0.8,1.3,2.9,0.0,1.7,12.0,243.9,244.0,244.5,59.9,60.3,60.7,870.5,-47.1,50.3,0.0,-44.7,60.4,871.8,-50.0,-50.2,60.4,100.0,3360.0,3348.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347696,2026-08-18T08:40:13.628716+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.6,0.8,1.3,2.9,0.0,1.7,12.0,243.9,244.0,244.5,59.9,60.3,60.7,870.5,-47.1,50.3,0.0,-44.7,60.4,871.8,-50.0,-50.2,60.4,100.0,3360.0,3348.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347698,2026-08-18T08:40:14.618937+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.6,0.8,1.3,2.9,0.0,1.7,12.0,243.9,244.0,244.5,59.9,60.3,60.7,870.5,-47.1,50.3,0.0,-44.7,60.4,871.8,-50.0,-50.2,60.4,100.0,3360.0,3348.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347700,2026-08-18T08:40:15.629100+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.6,0.8,1.3,2.9,0.0,1.7,12.0,243.9,244.0,244.5,59.9,60.3,60.7,870.5,-47.1,50.3,0.0,-44.7,60.4,871.8,-50.0,-50.2,60.4,100.0,3360.0,3348.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347702,2026-08-18T08:40:16.618737+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.6,0.8,1.3,2.9,0.0,1.7,12.0,243.9,244.0,244.5,59.9,60.3,60.7,870.5,-47.1,50.3,0.0,-44.7,60.4,871.8,-50.0,-50.2,60.4,100.0,3360.0,3348.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347704,2026-08-18T08:40:17.618566+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.7,0.3,3.3,19.9,0.0,1.7,12.0,231.9,232.2,232.6,42.4,42.1,42.2,868.5,-30.1,50.14,0.0,-26.3,60.4,871.8,-50.0,-50.2,60.4,100.0,3360.0,3348.0,25.8,24.1,24.5,20000.0,856.4,0,0
1347706,2026-08-18T08:40:18.628727+00:00,external_ems_2,bess_2,good,0.3665,warning,BMS cell voltage spread high: 12.0,0.7,0.3,3.3,19.9,0.0,1.7,12.0,231.9,232.2,232.6,42.4,42.1,42.2,868.5,-30.1,50.14,0.0,-26.3,60.4,871.8,-50.0,-50.2,60.4,100.0,3360.0,3348.0,25.8,24.1,24.5,20000.0,856.4,0,0
1348590,2026-08-18T08:47:40.619542+00:00,external_ems_2,bess_2,good,0.6759,warning,PCS DC voltage and BMS voltage mismatch: 10.0; PCS DC current and BMS current mismatch: 75.7,0.7,1.9,10.0,75.7,0.0,1.6,2.0,212.4,212.9,213.1,41.2,39.8,39.3,867.1,18.9,49.76,0.0,22.3,62.0,877.1,-56.8,-56.5,62.0,100.0,3375.0,3373.0,25.9,24.3,24.7,20000.0,856.4,0,0
1348592,2026-08-18T08:47:41.618578+00:00,external_ems_2,bess_2,good,0.6759,warning,PCS DC voltage and BMS voltage mismatch: 10.0; PCS DC current and BMS current mismatch: 75.7,0.7,1.9,10.0,75.7,0.0,1.6,2.0,212.4,212.9,213.1,41.2,39.8,39.3,867.1,18.9,49.76,0.0,22.3,62.0,877.1,-56.8,-56.5,62.0,100.0,3375.0,3373.0,25.9,24.3,24.7,20000.0,856.4,0,0
1348818,2026-08-18T08:49:34.618580+00:00,external_ems_2,bess_2,good,0.4641,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 48.9,0.5,0.7,5.1,48.9,0.0,1.7,2.0,259.2,259.2,259.7,46.2,46.9,46.7,871.5,-32.0,50.24,0.0,-42.8,62.0,866.4,16.9,12.7,62.0,100.0,3340.0,3338.0,25.9,24.2,24.7,20000.0,856.4,0,0
1348820,2026-08-18T08:49:35.629886+00:00,external_ems_2,bess_2,good,0.4641,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 48.9,0.5,0.7,5.1,48.9,0.0,1.7,2.0,259.2,259.2,259.7,46.2,46.9,46.7,871.5,-32.0,50.24,0.0,-42.8,62.0,866.4,16.9,12.7,62.0,100.0,3342.0,3340.0,25.9,24.2,24.7,20000.0,856.4,0,0
1348822,2026-08-18T08:49:36.618860+00:00,external_ems_2,bess_2,good,0.4249,warning,PCS DC current and BMS current mismatch: 46.5,0.5,0.7,4.8,46.5,0.0,1.7,2.0,259.2,259.2,259.7,46.2,46.9,46.7,871.5,-32.0,50.24,0.0,-42.8,62.0,866.7,14.5,12.9,62.0,100.0,3342.0,3340.0,25.9,24.2,24.7,20000.0,856.4,0,0
1348824,2026-08-18T08:49:37.618710+00:00,external_ems_2,bess_2,good,0.4249,warning,PCS DC current and BMS current mismatch: 46.5,0.5,0.7,4.8,46.5,0.0,1.7,2.0,259.2,259.2,259.7,46.2,46.9,46.7,871.5,-32.0,50.24,0.0,-42.8,62.0,866.7,14.5,12.9,62.0,100.0,3342.0,3340.0,25.9,24.2,24.7,20000.0,856.4,0,0
1348826,2026-08-18T08:49:38.618653+00:00,external_ems_2,bess_2,good,0.4249,warning,PCS DC current and BMS current mismatch: 46.5,0.5,0.7,4.8,46.5,0.0,1.7,2.0,259.2,259.2,259.7,46.2,46.9,46.7,871.5,-32.0,50.24,0.0,-42.8,62.0,866.7,14.5,12.9,62.0,100.0,3342.0,3340.0,25.9,24.2,24.7,20000.0,856.4,0,0
1348828,2026-08-18T08:49:39.618578+00:00,external_ems_2,bess_2,good,0.4249,warning,PCS DC current and BMS current mismatch: 46.5,0.5,0.7,4.8,46.5,0.0,1.7,2.0,259.2,259.2,259.7,46.2,46.9,46.7,871.5,-32.0,50.24,0.0,-42.8,62.0,866.7,14.5,12.9,62.0,100.0,3342.0,3340.0,25.9,24.2,24.7,20000.0,856.4,0,0
1349048,2026-08-18T08:51:29.619226+00:00,external_ems_2,bess_2,good,0.3752,warning,PCS DC current and BMS current mismatch: 43.4,0.5,1.6,4.6,43.4,0.0,1.8,2.0,241.0,240.8,241.3,17.2,16.0,15.6,866.5,10.6,49.93,0.0,6.9,62.0,871.1,-32.8,-33.0,62.0,100.0,3352.0,3350.0,25.9,24.1,24.6,20000.0,856.4,0,0
1349050,2026-08-18T08:51:30.618629+00:00,external_ems_2,bess_2,good,0.3752,warning,PCS DC current and BMS current mismatch: 43.4,0.5,1.6,4.6,43.4,0.0,1.8,2.0,241.0,240.8,241.3,17.2,16.0,15.6,866.5,10.6,49.93,0.0,6.9,62.0,871.1,-32.8,-33.0,62.0,100.0,3352.0,3350.0,25.9,24.1,24.6,20000.0,856.4,0,0
1349052,2026-08-18T08:51:31.618578+00:00,external_ems_2,bess_2,good,0.3752,warning,PCS DC current and BMS current mismatch: 43.4,0.5,1.6,4.6,43.4,0.0,1.8,2.0,241.0,240.8,241.3,17.2,16.0,15.6,866.5,10.6,49.93,0.0,6.9,62.0,871.1,-32.8,-33.0,62.0,100.0,3352.0,3350.0,25.9,24.1,24.6,20000.0,856.4,0,0
1349054,2026-08-18T08:51:32.628740+00:00,external_ems_2,bess_2,good,0.3752,warning,PCS DC current and BMS current mismatch: 43.4,0.5,1.6,4.6,43.4,0.0,1.8,2.0,241.0,240.8,241.3,17.2,16.0,15.6,866.5,10.6,49.93,0.0,6.9,62.0,871.1,-32.8,-33.0,62.0,100.0,3352.0,3350.0,25.9,24.1,24.6,20000.0,856.4,0,0
1349070,2026-08-18T08:51:40.629961+00:00,external_ems_2,bess_2,good,0.5889,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 56.3,0.5,1.5,6.0,56.3,0.0,1.8,3.0,219.7,219.5,220.0,12.4,11.5,10.9,867.1,8.1,49.89,0.0,13.5,62.0,873.1,-48.2,-48.1,62.0,100.0,3365.0,3362.0,25.9,24.1,24.6,20000.0,856.4,0,0
1349072,2026-08-18T08:51:41.618586+00:00,external_ems_2,bess_2,good,0.5889,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 56.3,0.5,1.5,6.0,56.3,0.0,1.8,3.0,219.7,219.5,220.0,12.4,11.5,10.9,867.1,8.1,49.89,0.0,13.5,62.0,873.1,-48.2,-48.1,62.0,100.0,3365.0,3362.0,25.9,24.1,24.6,20000.0,856.4,0,0
1349526,2026-08-18T08:55:28.618586+00:00,external_ems_2,bess_2,good,0.6759,warning,PCS DC voltage and BMS voltage mismatch: 10.1; PCS DC current and BMS current mismatch: 76.5,2.7,4.9,10.1,76.5,0.0,1.7,2.0,213.4,211.1,213.8,43.0,44.9,40.0,866.7,20.1,49.76,0.0,23.8,62.4,876.8,-56.4,-56.6,62.4,100.0,3375.0,3373.0,26.0,24.3,24.7,20000.0,856.4,0,0
1349528,2026-08-18T08:55:29.618583+00:00,external_ems_2,bess_2,good,0.6759,warning,PCS DC voltage and BMS voltage mismatch: 10.1; PCS DC current and BMS current mismatch: 76.5,2.7,4.9,10.1,76.5,0.0,1.7,2.0,213.4,211.1,213.8,43.0,44.9,40.0,866.7,20.1,49.76,0.0,23.8,62.4,876.8,-56.4,-56.6,62.4,100.0,3375.0,3373.0,26.0,24.3,24.7,20000.0,856.4,0,0
1349754,2026-08-18T08:57:22.630287+00:00,external_ems_2,bess_2,good,0.6483,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 69.4,1.0,3.8,6.0,69.4,0.0,1.8,2.0,256.7,256.0,257.0,64.2,60.4,64.2,871.7,-47.6,50.26,0.0,-47.5,62.4,865.7,21.8,20.2,62.4,100.0,3334.0,3332.0,26.0,24.2,24.7,20000.0,856.4,0,0
1349756,2026-08-18T08:57:23.618584+00:00,external_ems_2,bess_2,good,0.6483,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 69.4,1.0,3.8,6.0,69.4,0.0,1.8,2.0,256.7,256.0,257.0,64.2,60.4,64.2,871.7,-47.6,50.26,0.0,-47.5,62.4,865.7,21.8,20.2,62.4,100.0,3334.0,3332.0,26.0,24.2,24.7,20000.0,856.4,0,0
1349758,2026-08-18T08:57:24.618580+00:00,external_ems_2,bess_2,good,0.6253,warning,PCS DC current and BMS current mismatch: 59.0,1.0,3.8,5.0,59.0,0.0,1.8,2.0,256.7,256.0,257.0,64.2,60.4,64.2,871.7,-47.6,50.26,0.0,-47.5,62.4,866.7,11.4,12.6,62.4,100.0,3364.0,3362.0,26.0,24.2,24.7,20000.0,856.4,0,0
1349760,2026-08-18T08:57:25.629756+00:00,external_ems_2,bess_2,good,0.6253,warning,PCS DC current and BMS current mismatch: 59.0,1.0,3.8,5.0,59.0,0.0,1.8,2.0,256.7,256.0,257.0,64.2,60.4,64.2,871.7,-47.6,50.26,0.0,-47.5,62.4,866.7,11.4,12.6,62.4,100.0,3364.0,3362.0,26.0,24.2,24.7,20000.0,856.4,0,0
1349762,2026-08-18T08:57:26.618579+00:00,external_ems_2,bess_2,good,0.6253,warning,PCS DC current and BMS current mismatch: 59.0,1.0,3.8,5.0,59.0,0.0,1.8,2.0,256.7,256.0,257.0,64.2,60.4,64.2,871.7,-47.6,50.26,0.0,-47.5,62.4,866.7,11.4,12.6,62.4,100.0,3364.0,3362.0,26.0,24.2,24.7,20000.0,856.4,0,0
1349764,2026-08-18T08:57:27.618648+00:00,external_ems_2,bess_2,good,0.6253,warning,PCS DC current and BMS current mismatch: 59.0,1.0,3.8,5.0,59.0,0.0,1.8,2.0,256.7,256.0,257.0,64.2,60.4,64.2,871.7,-47.6,50.26,0.0,-47.5,62.4,866.7,11.4,12.6,62.4,100.0,3364.0,3362.0,26.0,24.2,24.7,20000.0,856.4,0,0
1349986,2026-08-18T08:59:18.629150+00:00,external_ems_2,bess_2,good,0.4476,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 47.7,2.3,1.4,5.5,47.7,0.0,1.8,1.0,237.2,235.3,237.6,19.1,18.9,17.7,865.6,12.2,49.9,0.0,-4.6,62.4,871.1,-35.5,-36.1,62.4,100.0,3354.0,3353.0,25.9,24.1,24.6,20000.0,856.4,0,0
1349988,2026-08-18T08:59:19.618569+00:00,external_ems_2,bess_2,good,0.4476,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 47.7,2.3,1.4,5.5,47.7,0.0,1.8,1.0,237.2,235.3,237.6,19.1,18.9,17.7,865.6,12.2,49.9,0.0,-4.6,62.4,871.1,-35.5,-36.1,62.4,100.0,3354.0,3353.0,25.9,24.1,24.6,20000.0,856.4,0,0
1349990,2026-08-18T08:59:20.630097+00:00,external_ems_2,bess_2,good,0.4476,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 47.7,2.3,1.4,5.5,47.7,0.0,1.8,1.0,237.2,235.3,237.6,19.1,18.9,17.7,865.6,12.2,49.9,0.0,-4.6,62.4,871.1,-35.5,-36.1,62.4,100.0,3354.0,3353.0,25.9,24.1,24.6,20000.0,856.4,0,0
1349992,2026-08-18T08:59:21.618579+00:00,external_ems_2,bess_2,good,0.4476,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 47.7,2.3,1.4,5.5,47.7,0.0,1.8,1.0,237.2,235.3,237.6,19.1,18.9,17.7,865.6,12.2,49.9,0.0,-4.6,62.4,871.1,-35.5,-36.1,62.4,100.0,3354.0,3353.0,25.9,24.1,24.6,20000.0,856.4,0,0
1350008,2026-08-18T08:59:29.618585+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 62.9,2.5,2.4,7.2,62.9,0.0,1.8,2.0,224.2,222.3,224.8,19.9,20.9,18.5,866.2,14.3,49.89,0.0,3.1,62.4,873.4,-48.6,-51.3,62.4,100.0,3358.0,3356.0,25.9,24.1,24.6,20000.0,856.4,0,0
1350010,2026-08-18T08:59:30.629835+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 62.9,2.5,2.4,7.2,62.9,0.0,1.8,2.0,224.2,222.3,224.8,19.9,20.9,18.5,866.2,14.3,49.89,0.0,3.1,62.4,873.4,-48.6,-51.3,62.4,100.0,3358.0,3356.0,25.9,24.1,24.6,20000.0,856.4,0,0
1350412,2026-08-18T09:02:51.619398+00:00,external_ems_2,bess_2,good,0.384,warning,PCS phase current imbalance high: 23.5; PCS DC current and BMS current mismatch: 35.3,0.5,23.5,2.9,35.3,0.0,1.8,2.0,228.8,228.8,229.3,20.9,19.2,42.7,863.5,36.5,49.77,0.0,22.9,62.4,866.4,1.2,1.1,62.4,100.0,3338.0,3336.0,25.9,24.1,24.5,20000.0,856.4,0,0
1350414,2026-08-18T09:02:52.618564+00:00,external_ems_2,bess_2,good,0.384,warning,PCS phase current imbalance high: 23.5; PCS DC current and BMS current mismatch: 35.3,0.5,23.5,2.9,35.3,0.0,1.8,2.0,228.8,228.8,229.3,20.9,19.2,42.7,863.5,36.5,49.77,0.0,22.9,62.4,866.4,1.2,1.1,62.4,100.0,3338.0,3336.0,25.9,24.1,24.5,20000.0,856.4,0,0
1350416,2026-08-18T09:02:53.628727+00:00,external_ems_2,bess_2,good,0.3682,warning,PCS phase current imbalance high: 23.5,0.5,23.5,1.2,16.9,0.0,1.8,2.0,228.8,228.8,229.3,20.9,19.2,42.7,863.5,36.5,49.77,0.0,22.9,62.4,864.7,19.6,15.3,62.4,100.0,3330.0,3328.0,25.9,24.1,24.5,20000.0,856.4,0,0
1350418,2026-08-18T09:02:54.618582+00:00,external_ems_2,bess_2,good,0.3682,warning,PCS phase current imbalance high: 23.5,0.5,23.5,1.2,16.9,0.0,1.8,2.0,228.8,228.8,229.3,20.9,19.2,42.7,863.5,36.5,49.77,0.0,22.9,62.4,864.7,19.6,15.3,62.4,100.0,3330.0,3328.0,25.9,24.1,24.5,20000.0,856.4,0,0
1350420,2026-08-18T09:02:55.618569+00:00,external_ems_2,bess_2,good,0.3682,warning,PCS phase current imbalance high: 23.5,0.5,23.5,1.2,16.9,0.0,1.8,2.0,228.8,228.8,229.3,20.9,19.2,42.7,863.5,36.5,49.77,0.0,22.9,62.4,864.7,19.6,15.3,62.4,100.0,3330.0,3328.0,25.9,24.1,24.5,20000.0,856.4,0,0
1350422,2026-08-18T09:02:56.629004+00:00,external_ems_2,bess_2,good,0.3682,warning,PCS phase current imbalance high: 23.5,0.5,23.5,1.2,16.9,0.0,1.8,2.0,228.8,228.8,229.3,20.9,19.2,42.7,863.5,36.5,49.77,0.0,22.9,62.4,864.7,19.6,15.3,62.4,100.0,3330.0,3328.0,25.9,24.1,24.5,20000.0,856.4,0,0
1350466,2026-08-18T09:03:18.619470+00:00,external_ems_2,bess_2,good,0.4249,warning,PCS DC current and BMS current mismatch: 46.5,0.7,1.9,4.7,46.5,0.0,1.9,3.0,233.3,232.9,233.6,21.8,19.9,20.7,865.4,15.0,49.92,0.0,-1.1,62.4,870.1,-31.5,-31.9,62.4,100.0,3349.0,3346.0,25.9,24.0,24.5,20000.0,856.4,0,0
1350468,2026-08-18T09:03:19.618622+00:00,external_ems_2,bess_2,good,0.4249,warning,PCS DC current and BMS current mismatch: 46.5,0.7,1.9,4.7,46.5,0.0,1.9,3.0,233.3,232.9,233.6,21.8,19.9,20.7,865.4,15.0,49.92,0.0,-1.1,62.4,870.1,-31.5,-31.9,62.4,100.0,3349.0,3346.0,25.9,24.0,24.5,20000.0,856.4,0,0
1350470,2026-08-18T09:03:20.618580+00:00,external_ems_2,bess_2,good,0.4249,warning,PCS DC current and BMS current mismatch: 46.5,0.7,1.9,4.7,46.5,0.0,1.9,3.0,233.3,232.9,233.6,21.8,19.9,20.7,865.4,15.0,49.92,0.0,-1.1,62.4,870.1,-31.5,-31.9,62.4,100.0,3349.0,3346.0,25.9,24.0,24.5,20000.0,856.4,0,0
1350472,2026-08-18T09:03:21.629718+00:00,external_ems_2,bess_2,good,0.4249,warning,PCS DC current and BMS current mismatch: 46.5,0.7,1.9,4.7,46.5,0.0,1.9,3.0,233.3,232.9,233.6,21.8,19.9,20.7,865.4,15.0,49.92,0.0,-1.1,62.4,870.1,-31.5,-31.9,62.4,100.0,3349.0,3346.0,25.9,24.0,24.5,20000.0,856.4,0,0
1350474,2026-08-18T09:03:22.618582+00:00,external_ems_2,bess_2,good,0.4249,warning,PCS DC current and BMS current mismatch: 46.5,0.7,1.9,4.7,46.5,0.0,1.9,3.0,233.3,232.9,233.6,21.8,19.9,20.7,865.4,15.0,49.92,0.0,-1.1,62.4,870.1,-31.5,-31.9,62.4,100.0,3349.0,3346.0,25.9,24.0,24.5,20000.0,856.4,0,0
1350476,2026-08-18T09:03:23.629603+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS DC current and BMS current mismatch: 44.0,0.7,1.9,4.2,44.0,0.0,1.9,3.0,234.6,234.8,235.3,14.9,13.0,13.3,865.9,12.5,49.88,0.0,1.4,62.4,870.1,-31.5,-31.9,62.4,100.0,3349.0,3346.0,25.9,24.0,24.5,20000.0,856.4,0,0
1350478,2026-08-18T09:03:24.618582+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS DC current and BMS current mismatch: 44.0,0.7,1.9,4.2,44.0,0.0,1.9,3.0,234.6,234.8,235.3,14.9,13.0,13.3,865.9,12.5,49.88,0.0,1.4,62.4,870.1,-31.5,-31.9,62.4,100.0,3349.0,3346.0,25.9,24.0,24.5,20000.0,856.4,0,0
1350706,2026-08-18T09:05:18.618588+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS DC current and BMS current mismatch: 44.0,0.4,0.4,4.1,44.0,0.0,1.8,3.0,257.8,257.8,258.2,44.1,44.5,44.1,869.8,-30.1,50.22,0.0,-38.5,62.0,865.7,13.9,13.1,62.0,100.0,3338.0,3335.0,25.8,24.0,24.5,20000.0,856.4,0,0
1350708,2026-08-18T09:05:19.618569+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS DC current and BMS current mismatch: 44.0,0.4,0.4,4.1,44.0,0.0,1.8,3.0,257.8,257.8,258.2,44.1,44.5,44.1,869.8,-30.1,50.22,0.0,-38.5,62.0,865.7,13.9,13.1,62.0,100.0,3338.0,3335.0,25.8,24.0,24.5,20000.0,856.4,0,0
1350710,2026-08-18T09:05:20.630170+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS DC current and BMS current mismatch: 44.0,0.4,0.4,4.1,44.0,0.0,1.8,3.0,257.8,257.8,258.2,44.1,44.5,44.1,869.8,-30.1,50.22,0.0,-38.5,62.0,865.7,13.9,13.1,62.0,100.0,3338.0,3335.0,25.8,24.0,24.5,20000.0,856.4,0,0
1350712,2026-08-18T09:05:21.618587+00:00,external_ems_2,bess_2,good,0.3848,warning,PCS DC current and BMS current mismatch: 44.0,0.4,0.4,4.1,44.0,0.0,1.8,3.0,257.8,257.8,258.2,44.1,44.5,44.1,869.8,-30.1,50.22,0.0,-38.5,62.0,865.7,13.9,13.1,62.0,100.0,3338.0,3335.0,25.8,24.0,24.5,20000.0,856.4,0,0
1350936,2026-08-18T09:07:13.618614+00:00,external_ems_2,bess_2,good,0.6497,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 60.4,0.6,2.7,6.2,60.4,0.0,1.8,3.0,228.4,228.3,228.9,33.5,31.9,30.8,863.2,29.9,49.81,0.0,16.1,62.0,869.4,-30.5,-31.6,62.0,100.0,3344.0,3341.0,25.8,24.0,24.5,20000.0,856.4,0,0
1350938,2026-08-18T09:07:14.630075+00:00,external_ems_2,bess_2,good,0.6497,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 60.4,0.6,2.7,6.2,60.4,0.0,1.8,3.0,228.4,228.3,228.9,33.5,31.9,30.8,863.2,29.9,49.81,0.0,16.1,62.0,869.4,-30.5,-31.6,62.0,100.0,3344.0,3341.0,25.8,24.0,24.5,20000.0,856.4,0,0
1350940,2026-08-18T09:07:15.619824+00:00,external_ems_2,bess_2,good,0.6497,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 60.4,0.6,2.7,6.2,60.4,0.0,1.8,3.0,228.4,228.3,228.9,33.5,31.9,30.8,863.2,29.9,49.81,0.0,16.1,62.0,869.4,-30.5,-31.6,62.0,100.0,3344.0,3341.0,25.8,24.0,24.5,20000.0,856.4,0,0
1350942,2026-08-18T09:07:16.618560+00:00,external_ems_2,bess_2,good,0.6497,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 60.4,0.6,2.7,6.2,60.4,0.0,1.8,3.0,228.4,228.3,228.9,33.5,31.9,30.8,863.2,29.9,49.81,0.0,16.1,62.0,869.4,-30.5,-31.6,62.0,100.0,3344.0,3341.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351184,2026-08-18T09:09:17.629490+00:00,external_ems_2,bess_2,good,0.5113,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 51.5,1.0,1.7,5.9,51.5,0.0,1.8,3.0,224.7,225.3,225.7,13.9,12.2,12.5,865.2,7.9,49.89,0.0,3.2,62.0,871.1,-43.6,-46.6,62.0,100.0,3358.0,3355.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351186,2026-08-18T09:09:18.619238+00:00,external_ems_2,bess_2,good,0.5113,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 51.5,1.0,1.7,5.9,51.5,0.0,1.8,3.0,224.7,225.3,225.7,13.9,12.2,12.5,865.2,7.9,49.89,0.0,3.2,62.0,871.1,-43.6,-46.6,62.0,100.0,3358.0,3355.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351414,2026-08-18T09:11:12.629267+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,0.7,0.4,4.0,43.0,0.0,1.8,2.0,246.2,246.6,246.9,27.3,27.0,26.9,866.8,-17.8,50.08,0.0,-16.1,62.0,870.8,-60.8,-53.2,62.0,100.0,3357.0,3355.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351416,2026-08-18T09:11:13.618579+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,0.7,0.4,4.0,43.0,0.0,1.8,2.0,246.2,246.6,246.9,27.3,27.0,26.9,866.8,-17.8,50.08,0.0,-16.1,62.0,870.8,-60.8,-53.2,62.0,100.0,3357.0,3355.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351418,2026-08-18T09:11:14.629312+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,0.7,0.4,4.0,43.0,0.0,1.8,2.0,246.2,246.6,246.9,27.3,27.0,26.9,866.8,-17.8,50.08,0.0,-16.1,62.0,870.8,-60.8,-53.2,62.0,100.0,3357.0,3355.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351420,2026-08-18T09:11:15.618572+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,0.7,0.4,4.0,43.0,0.0,1.8,2.0,246.2,246.6,246.9,27.3,27.0,26.9,866.8,-17.8,50.08,0.0,-16.1,62.0,870.8,-60.8,-53.2,62.0,100.0,3357.0,3355.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351422,2026-08-18T09:11:16.628841+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 66.0,0.2,1.8,6.9,66.0,0.0,1.8,2.0,224.3,224.3,224.5,16.5,14.7,14.9,863.9,5.2,49.86,0.0,15.8,62.0,870.8,-60.8,-53.2,62.0,100.0,3357.0,3355.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351424,2026-08-18T09:11:17.619188+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 66.0,0.2,1.8,6.9,66.0,0.0,1.8,2.0,224.3,224.3,224.5,16.5,14.7,14.9,863.9,5.2,49.86,0.0,15.8,62.0,870.8,-60.8,-53.2,62.0,100.0,3357.0,3355.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351650,2026-08-18T09:13:10.618586+00:00,external_ems_2,bess_2,good,0.5376,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 53.4,0.5,0.5,5.3,53.4,0.0,1.8,4.0,256.5,256.5,257.0,67.7,68.0,68.2,871.0,-55.0,50.36,0.0,1.3,62.0,865.7,-1.6,2.2,62.0,100.0,3334.0,3330.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351652,2026-08-18T09:13:11.629640+00:00,external_ems_2,bess_2,good,0.5376,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 53.4,0.5,0.5,5.3,53.4,0.0,1.8,4.0,256.5,256.5,257.0,67.7,68.0,68.2,871.0,-55.0,50.36,0.0,1.3,62.0,865.7,-1.6,2.2,62.0,100.0,3334.0,3330.0,25.8,24.0,24.5,20000.0,856.4,0,0
1351654,2026-08-18T09:13:12.619016+00:00,external_ems_2,bess_2,good,0.6524,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 70.1,0.5,0.5,6.6,70.1,0.0,1.8,4.0,256.5,256.5,257.0,67.7,68.0,68.2,871.0,-55.0,50.36,0.0,1.3,62.0,864.4,15.1,13.7,62.0,100.0,3333.0,3329.0,25.8,24.0,24.4,20000.0,856.4,0,0
1351656,2026-08-18T09:13:13.629288+00:00,external_ems_2,bess_2,good,0.6524,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 70.1,0.5,0.5,6.6,70.1,0.0,1.8,4.0,256.5,256.5,257.0,67.7,68.0,68.2,871.0,-55.0,50.36,0.0,1.3,62.0,864.4,15.1,13.7,62.0,100.0,3333.0,3329.0,25.8,24.0,24.4,20000.0,856.4,0,0
1351658,2026-08-18T09:13:14.618578+00:00,external_ems_2,bess_2,good,0.6524,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 70.1,0.5,0.5,6.6,70.1,0.0,1.8,4.0,256.5,256.5,257.0,67.7,68.0,68.2,871.0,-55.0,50.36,0.0,1.3,62.0,864.4,15.1,13.7,62.0,100.0,3333.0,3329.0,25.8,24.0,24.4,20000.0,856.4,0,0
1351660,2026-08-18T09:13:15.618575+00:00,external_ems_2,bess_2,good,0.6524,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 70.1,0.5,0.5,6.6,70.1,0.0,1.8,4.0,256.5,256.5,257.0,67.7,68.0,68.2,871.0,-55.0,50.36,0.0,1.3,62.0,864.4,15.1,13.7,62.0,100.0,3333.0,3329.0,25.8,24.0,24.4,20000.0,856.4,0,0
1351662,2026-08-18T09:13:16.628975+00:00,external_ems_2,bess_2,good,0.6524,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 70.1,0.5,0.5,6.6,70.1,0.0,1.8,4.0,256.5,256.5,257.0,67.7,68.0,68.2,871.0,-55.0,50.36,0.0,1.3,62.0,864.4,15.1,13.7,62.0,100.0,3333.0,3329.0,25.8,24.0,24.4,20000.0,856.4,0,0
1351892,2026-08-18T09:15:11.618573+00:00,external_ems_2,bess_2,good,0.6628,warning,PCS DC voltage and BMS voltage mismatch: 8.1; PCS DC current and BMS current mismatch: 74.4,5.0,6.0,8.1,74.4,0.0,1.8,4.0,220.1,215.5,220.5,41.4,43.8,37.8,861.7,33.4,49.76,0.0,23.3,61.6,869.8,-41.0,-41.8,61.6,100.0,3346.0,3342.0,25.8,24.0,24.4,20000.0,856.4,0,0
1351894,2026-08-18T09:15:12.630203+00:00,external_ems_2,bess_2,good,0.6628,warning,PCS DC voltage and BMS voltage mismatch: 8.1; PCS DC current and BMS current mismatch: 74.4,5.0,6.0,8.1,74.4,0.0,1.8,4.0,220.1,215.5,220.5,41.4,43.8,37.8,861.7,33.4,49.76,0.0,23.3,61.6,869.8,-41.0,-41.8,61.6,100.0,3346.0,3342.0,25.8,24.0,24.4,20000.0,856.4,0,0
1352120,2026-08-18T09:17:05.629759+00:00,external_ems_2,bess_2,good,0.643,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 59.8,1.7,4.1,5.7,59.8,0.0,1.8,5.0,259.2,258.2,259.9,45.8,42.2,46.3,868.4,-37.1,50.24,0.0,-41.3,61.6,862.7,22.7,21.1,61.6,100.0,3325.0,3320.0,25.8,24.0,24.4,20000.0,856.4,0,0
1352132,2026-08-18T09:17:11.629881+00:00,external_ems_2,bess_2,good,0.66,warning,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 67.1,1.9,2.3,7.7,67.1,0.0,1.8,4.0,238.7,236.9,238.8,12.3,13.1,10.8,864.1,6.2,49.93,0.0,2.4,61.6,871.8,-60.9,-60.6,61.6,100.0,3354.0,3350.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352134,2026-08-18T09:17:12.619289+00:00,external_ems_2,bess_2,good,0.66,warning,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 67.1,1.9,2.3,7.7,67.1,0.0,1.8,4.0,238.7,236.9,238.8,12.3,13.1,10.8,864.1,6.2,49.93,0.0,2.4,61.6,871.8,-60.9,-60.6,61.6,100.0,3354.0,3350.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352358,2026-08-18T09:19:04.628669+00:00,external_ems_2,bess_2,good,0.3977,warning,PCS DC current and BMS current mismatch: 44.8,2.0,3.9,3.8,44.8,0.0,1.8,5.0,251.0,249.8,251.8,62.2,59.7,63.6,869.2,-54.9,50.27,0.0,-38.9,61.6,865.4,-10.1,-9.5,61.6,100.0,3335.0,3330.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352360,2026-08-18T09:19:05.619467+00:00,external_ems_2,bess_2,good,0.3977,warning,PCS DC current and BMS current mismatch: 44.8,2.0,3.9,3.8,44.8,0.0,1.8,5.0,251.0,249.8,251.8,62.2,59.7,63.6,869.2,-54.9,50.27,0.0,-38.9,61.6,865.4,-10.1,-9.5,61.6,100.0,3335.0,3330.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352370,2026-08-18T09:19:10.618582+00:00,external_ems_2,bess_2,good,0.4874,warning,PCS DC current and BMS current mismatch: 50.4,2.6,2.1,4.2,50.4,0.0,1.8,5.0,219.8,217.5,220.1,20.2,20.9,18.8,864.6,16.4,49.93,0.0,9.2,61.6,868.8,-34.0,-33.7,61.6,100.0,3341.0,3336.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352372,2026-08-18T09:19:11.618560+00:00,external_ems_2,bess_2,good,0.4874,warning,PCS DC current and BMS current mismatch: 50.4,2.6,2.1,4.2,50.4,0.0,1.8,5.0,219.8,217.5,220.1,20.2,20.9,18.8,864.6,16.4,49.93,0.0,9.2,61.6,868.8,-34.0,-33.7,61.6,100.0,3341.0,3336.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352836,2026-08-18T09:23:03.618607+00:00,external_ems_2,bess_2,good,0.5972,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 56.6,0.6,0.1,6.5,56.6,0.0,1.8,7.0,256.7,256.8,257.3,61.6,61.7,61.7,869.2,-44.9,50.33,0.0,-48.4,61.6,862.7,11.7,9.8,61.6,100.0,3324.0,3317.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352838,2026-08-18T09:23:04.629021+00:00,external_ems_2,bess_2,good,0.5972,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 56.6,0.6,0.1,6.5,56.6,0.0,1.8,7.0,256.7,256.8,257.3,61.6,61.7,61.7,869.2,-44.9,50.33,0.0,-48.4,61.6,862.7,11.7,9.8,61.6,100.0,3324.0,3317.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352840,2026-08-18T09:23:05.618575+00:00,external_ems_2,bess_2,good,0.4657,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 49.0,0.6,0.1,5.1,49.0,0.0,1.8,7.0,256.7,256.8,257.3,61.6,61.7,61.7,869.2,-44.9,50.33,0.0,-48.4,61.6,864.1,4.1,3.5,61.6,100.0,3328.0,3321.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352842,2026-08-18T09:23:06.628669+00:00,external_ems_2,bess_2,good,0.4657,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 49.0,0.6,0.1,5.1,49.0,0.0,1.8,7.0,256.7,256.8,257.3,61.6,61.7,61.7,869.2,-44.9,50.33,0.0,-48.4,61.6,864.1,4.1,3.5,61.6,100.0,3328.0,3321.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352844,2026-08-18T09:23:07.618572+00:00,external_ems_2,bess_2,good,0.4657,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 49.0,0.6,0.1,5.1,49.0,0.0,1.8,7.0,256.7,256.8,257.3,61.6,61.7,61.7,869.2,-44.9,50.33,0.0,-48.4,61.6,864.1,4.1,3.5,61.6,100.0,3328.0,3321.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352846,2026-08-18T09:23:08.629757+00:00,external_ems_2,bess_2,good,0.4657,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 49.0,0.6,0.1,5.1,49.0,0.0,1.8,7.0,256.7,256.8,257.3,61.6,61.7,61.7,869.2,-44.9,50.33,0.0,-48.4,61.6,864.1,4.1,3.5,61.6,100.0,3328.0,3321.0,25.8,24.0,24.5,20000.0,856.4,0,0
1352848,2026-08-18T09:23:09.619186+00:00,external_ems_2,bess_2,good,0.4657,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 49.0,0.6,0.1,5.1,49.0,0.0,1.8,7.0,256.7,256.8,257.3,61.6,61.7,61.7,869.2,-44.9,50.33,0.0,-48.4,61.6,864.1,4.1,3.5,61.6,100.0,3328.0,3321.0,25.8,24.0,24.5,20000.0,856.4,0,0
1353068,2026-08-18T09:24:59.628945+00:00,external_ems_2,bess_2,good,0.3842,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 43.7,0.8,1.6,5.6,43.7,0.0,1.8,8.0,254.8,255.6,255.2,17.3,15.7,16.0,862.2,9.6,49.91,0.0,-10.7,61.2,867.8,-34.1,-34.1,61.2,100.0,3343.0,3335.0,25.8,24.0,24.5,20000.0,856.4,0,0
1353070,2026-08-18T09:25:00.618789+00:00,external_ems_2,bess_2,good,0.3842,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 43.7,0.8,1.6,5.6,43.7,0.0,1.8,8.0,254.8,255.6,255.2,17.3,15.7,16.0,862.2,9.6,49.91,0.0,-10.7,61.2,867.8,-34.1,-34.1,61.2,100.0,3343.0,3335.0,25.8,24.0,24.5,20000.0,856.4,0,0
1353072,2026-08-18T09:25:01.618567+00:00,external_ems_2,bess_2,good,0.3842,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 43.7,0.8,1.6,5.6,43.7,0.0,1.8,8.0,254.8,255.6,255.2,17.3,15.7,16.0,862.2,9.6,49.91,0.0,-10.7,61.2,867.8,-34.1,-34.1,61.2,100.0,3343.0,3335.0,25.8,24.0,24.5,20000.0,856.4,0,0
1353074,2026-08-18T09:25:02.628909+00:00,external_ems_2,bess_2,good,0.3842,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 43.7,0.8,1.6,5.6,43.7,0.0,1.8,8.0,254.8,255.6,255.2,17.3,15.7,16.0,862.2,9.6,49.91,0.0,-10.7,61.2,867.8,-34.1,-34.1,61.2,100.0,3343.0,3335.0,25.8,24.0,24.5,20000.0,856.4,0,0
1354012,2026-08-18T09:32:51.618565+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 76.1,2.7,5.4,7.3,76.1,0.0,1.8,1.0,223.1,221.1,223.8,41.3,43.2,37.8,864.5,36.9,49.76,0.0,20.3,62.4,871.8,-39.2,-39.2,62.4,100.0,3353.0,3352.0,26.0,24.2,24.7,20000.0,856.4,0,0
1354014,2026-08-18T09:32:52.630548+00:00,external_ems_2,bess_2,good,0.6572,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 76.1,2.7,5.4,7.3,76.1,0.0,1.8,1.0,223.1,221.1,223.8,41.3,43.2,37.8,864.5,36.9,49.76,0.0,20.3,62.4,871.8,-39.2,-39.2,62.4,100.0,3353.0,3352.0,26.0,24.2,24.7,20000.0,856.4,0,0
1354240,2026-08-18T09:34:45.628865+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 65.6,1.0,3.6,6.7,65.6,0.0,1.9,2.0,255.0,254.4,255.4,61.3,57.7,61.3,871.8,-48.4,50.31,0.0,-50.2,62.4,865.1,17.2,16.6,62.4,100.0,3332.0,3330.0,26.0,24.1,24.6,20000.0,856.4,0,0
1354242,2026-08-18T09:34:46.619573+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 65.6,1.0,3.6,6.7,65.6,0.0,1.9,2.0,255.0,254.4,255.4,61.3,57.7,61.3,871.8,-48.4,50.31,0.0,-50.2,62.4,865.1,17.2,16.6,62.4,100.0,3332.0,3330.0,26.0,24.1,24.6,20000.0,856.4,0,0
1354244,2026-08-18T09:34:47.618577+00:00,external_ems_2,bess_2,good,0.6462,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 62.1,1.0,3.6,5.7,62.1,0.0,1.9,1.0,255.0,254.4,255.4,61.3,57.7,61.3,871.8,-48.4,50.31,0.0,-50.2,62.4,866.1,13.7,14.5,62.4,100.0,3337.0,3336.0,26.0,24.1,24.6,20000.0,856.4,0,0
1354246,2026-08-18T09:34:48.618579+00:00,external_ems_2,bess_2,good,0.6462,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 62.1,1.0,3.6,5.7,62.1,0.0,1.9,1.0,255.0,254.4,255.4,61.3,57.7,61.3,871.8,-48.4,50.31,0.0,-50.2,62.4,866.1,13.7,14.5,62.4,100.0,3337.0,3336.0,26.0,24.1,24.6,20000.0,856.4,0,0
1354248,2026-08-18T09:34:49.628690+00:00,external_ems_2,bess_2,good,0.6462,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 62.1,1.0,3.6,5.7,62.1,0.0,1.9,1.0,255.0,254.4,255.4,61.3,57.7,61.3,871.8,-48.4,50.31,0.0,-50.2,62.4,866.1,13.7,14.5,62.4,100.0,3337.0,3336.0,26.0,24.1,24.6,20000.0,856.4,0,0
1354250,2026-08-18T09:34:50.618574+00:00,external_ems_2,bess_2,good,0.6462,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 62.1,1.0,3.6,5.7,62.1,0.0,1.9,1.0,255.0,254.4,255.4,61.3,57.7,61.3,871.8,-48.4,50.31,0.0,-50.2,62.4,866.1,13.7,14.5,62.4,100.0,3337.0,3336.0,26.0,24.1,24.6,20000.0,856.4,0,0
1354252,2026-08-18T09:34:51.618578+00:00,external_ems_2,bess_2,good,0.6462,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 62.1,1.0,3.6,5.7,62.1,0.0,1.9,1.0,255.0,254.4,255.4,61.3,57.7,61.3,871.8,-48.4,50.31,0.0,-50.2,62.4,866.1,13.7,14.5,62.4,100.0,3337.0,3336.0,26.0,24.1,24.6,20000.0,856.4,0,0
1354472,2026-08-18T09:36:41.618620+00:00,external_ems_2,bess_2,good,0.5369,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 53.1,0.6,1.7,5.9,53.1,0.0,2.0,1.0,235.5,235.7,236.1,23.0,21.3,21.4,864.5,17.6,49.87,0.0,9.4,62.4,870.4,-35.5,-35.3,62.4,100.0,3350.0,3349.0,26.0,24.0,24.6,20000.0,856.4,0,0
