id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1354474,2026-08-18T09:36:42.629546+00:00,external_ems_2,bess_2,good,0.5369,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 53.1,0.6,1.7,5.9,53.1,0.0,2.0,1.0,235.5,235.7,236.1,23.0,21.3,21.4,864.5,17.6,49.87,0.0,9.4,62.4,870.4,-35.5,-35.3,62.4,100.0,3350.0,3349.0,26.0,24.0,24.6,20000.0,856.4,0,0
1354476,2026-08-18T09:36:43.618595+00:00,external_ems_2,bess_2,good,0.5369,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 53.1,0.6,1.7,5.9,53.1,0.0,2.0,1.0,235.5,235.7,236.1,23.0,21.3,21.4,864.5,17.6,49.87,0.0,9.4,62.4,870.4,-35.5,-35.3,62.4,100.0,3350.0,3349.0,26.0,24.0,24.6,20000.0,856.4,0,0
1354478,2026-08-18T09:36:44.629200+00:00,external_ems_2,bess_2,good,0.5369,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 53.1,0.6,1.7,5.9,53.1,0.0,2.0,1.0,235.5,235.7,236.1,23.0,21.3,21.4,864.5,17.6,49.87,0.0,9.4,62.4,870.4,-35.5,-35.3,62.4,100.0,3350.0,3349.0,26.0,24.0,24.6,20000.0,856.4,0,0
1354494,2026-08-18T09:36:52.619091+00:00,external_ems_2,bess_2,good,0.6683,warning,PCS DC voltage and BMS voltage mismatch: 8.9; PCS DC current and BMS current mismatch: 71.8,0.4,1.8,8.9,71.8,0.0,2.0,2.0,221.0,221.1,221.4,22.7,20.9,21.0,864.9,13.3,49.86,0.0,11.7,62.4,873.8,-58.5,-59.1,62.4,100.0,3364.0,3362.0,26.0,24.0,24.5,20000.0,856.4,0,0
1354496,2026-08-18T09:36:53.619026+00:00,external_ems_2,bess_2,good,0.6683,warning,PCS DC voltage and BMS voltage mismatch: 8.9; PCS DC current and BMS current mismatch: 71.8,0.4,1.8,8.9,71.8,0.0,2.0,2.0,221.0,221.1,221.4,22.7,20.9,21.0,864.9,13.3,49.86,0.0,11.7,62.4,873.8,-58.5,-59.1,62.4,100.0,3340.0,3338.0,26.0,24.0,24.6,20000.0,856.4,0,0
1354568,2026-08-18T09:37:29.618521+00:00,external_ems_2,bess_2,good,0.4628,warning,PCS phase current imbalance high: 27.1; PCS DC current and BMS current mismatch: 28.8,0.5,27.1,3.4,28.8,0.0,2.0,2.0,241.4,241.9,241.9,12.2,10.6,37.7,863.0,30.2,49.77,0.0,21.7,62.4,866.4,1.4,1.0,62.4,100.0,3338.0,3336.0,26.0,24.0,24.5,20000.0,856.4,0,0
1354720,2026-08-18T09:38:45.630366+00:00,external_ems_2,bess_2,good,0.3704,warning,PCS DC current and BMS current mismatch: 43.1,0.8,0.8,5.0,43.1,0.0,1.9,2.0,254.6,254.3,255.1,61.7,62.5,62.2,871.4,-45.8,50.31,0.0,-45.5,62.4,866.4,-2.7,-2.1,62.4,100.0,3338.0,3336.0,25.9,24.0,24.5,20000.0,856.4,0,0
1354722,2026-08-18T09:38:46.618579+00:00,external_ems_2,bess_2,good,0.3704,warning,PCS DC current and BMS current mismatch: 43.1,0.8,0.8,5.0,43.1,0.0,1.9,2.0,254.6,254.3,255.1,61.7,62.5,62.2,871.4,-45.8,50.31,0.0,-45.5,62.4,866.4,-2.7,-2.1,62.4,100.0,3338.0,3336.0,25.9,24.0,24.5,20000.0,856.4,0,0
1355950,2026-08-18T09:49:00.628739+00:00,external_ems_2,bess_2,good,0.465,warning,PCS DC current and BMS current mismatch: 49.0,2.4,0.6,3.6,49.0,0.0,1.9,1.0,244.5,244.5,242.1,63.1,63.2,63.7,875.7,-47.8,50.27,0.0,-40.9,64.4,872.1,1.2,1.0,64.4,100.0,3359.0,3358.0,26.1,24.2,24.7,20000.0,856.4,0,0
1355952,2026-08-18T09:49:01.619262+00:00,external_ems_2,bess_2,good,0.465,warning,PCS DC current and BMS current mismatch: 49.0,2.4,0.6,3.6,49.0,0.0,1.9,1.0,244.5,244.5,242.1,63.1,63.2,63.7,875.7,-47.8,50.27,0.0,-40.9,64.4,872.1,1.2,1.0,64.4,100.0,3359.0,3358.0,26.1,24.2,24.7,20000.0,856.4,0,0
1355954,2026-08-18T09:49:02.618575+00:00,external_ems_2,bess_2,good,0.465,warning,PCS DC current and BMS current mismatch: 49.0,2.4,0.6,3.6,49.0,0.0,1.9,1.0,244.5,244.5,242.1,63.1,63.2,63.7,875.7,-47.8,50.27,0.0,-40.9,64.4,872.1,1.2,1.0,64.4,100.0,3359.0,3358.0,26.1,24.2,24.7,20000.0,856.4,0,0
1355956,2026-08-18T09:49:03.628804+00:00,external_ems_2,bess_2,good,0.465,warning,PCS DC current and BMS current mismatch: 49.0,2.4,0.6,3.6,49.0,0.0,1.9,1.0,244.5,244.5,242.1,63.1,63.2,63.7,875.7,-47.8,50.27,0.0,-40.9,64.4,872.1,1.2,1.0,64.4,100.0,3359.0,3358.0,26.1,24.2,24.7,20000.0,856.4,0,0
1356248,2026-08-18T09:51:29.630478+00:00,external_ems_2,bess_2,good,0.6107,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 57.4,0.5,1.7,6.6,57.4,0.0,1.9,2.0,223.0,223.5,223.4,12.6,10.9,10.9,869.8,4.6,49.93,0.0,1.3,64.4,876.4,-52.8,-52.7,64.4,100.0,3374.0,3372.0,26.0,24.1,24.6,20000.0,856.4,0,0
1356250,2026-08-18T09:51:30.619160+00:00,external_ems_2,bess_2,good,0.6107,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 57.4,0.5,1.7,6.6,57.4,0.0,1.9,2.0,223.0,223.5,223.4,12.6,10.9,10.9,869.8,4.6,49.93,0.0,1.3,64.4,876.4,-52.8,-52.7,64.4,100.0,3374.0,3372.0,26.0,24.1,24.6,20000.0,856.4,0,0
1356488,2026-08-18T09:53:29.628691+00:00,external_ems_2,bess_2,good,0.4381,warning,PCS phase voltage imbalance high: 8.1; PCS DC current and BMS current mismatch: 47.0,8.1,1.9,4.5,47.0,0.0,1.9,2.0,227.0,227.4,219.3,26.0,24.3,24.1,866.9,20.4,49.85,0.0,11.9,64.4,871.4,-26.6,-25.8,64.4,100.0,3358.0,3356.0,26.0,24.1,24.6,20000.0,856.4,0,0
1356490,2026-08-18T09:53:30.618955+00:00,external_ems_2,bess_2,good,0.4381,warning,PCS phase voltage imbalance high: 8.1; PCS DC current and BMS current mismatch: 47.0,8.1,1.9,4.5,47.0,0.0,1.9,1.0,227.0,227.4,219.3,26.0,24.3,24.1,866.9,20.4,49.85,0.0,11.9,64.4,871.4,-26.6,-25.8,64.4,100.0,3347.0,3346.0,26.0,24.1,24.6,20000.0,856.4,0,0
1357662,2026-08-18T10:03:16.628683+00:00,external_ems_2,bess_2,good,0.6824,warning,PCS phase voltage imbalance high: 8.4; PCS phase current imbalance high: 12.2; PCS DC voltage and BMS voltage mismatch: 9.2; PCS DC current and BMS current mismatch: 91.3,8.4,12.2,9.2,91.3,0.0,1.9,3.0,223.0,215.5,223.9,36.8,44.5,32.3,867.9,33.7,49.79,0.0,16.7,65.6,877.1,-57.6,-56.5,65.6,100.0,3375.0,3372.0,26.1,24.2,24.7,20000.0,856.4,0,0
1357664,2026-08-18T10:03:17.618666+00:00,external_ems_2,bess_2,good,0.6824,warning,PCS phase voltage imbalance high: 8.4; PCS phase current imbalance high: 12.2; PCS DC voltage and BMS voltage mismatch: 9.2; PCS DC current and BMS current mismatch: 91.3,8.4,12.2,9.2,91.3,0.0,1.9,3.0,223.0,215.5,223.9,36.8,44.5,32.3,867.9,33.7,49.79,0.0,16.7,65.6,877.1,-57.6,-56.5,65.6,100.0,3375.0,3372.0,26.1,24.2,24.7,20000.0,856.4,0,0
1357666,2026-08-18T10:03:18.629910+00:00,external_ems_2,bess_2,good,0.6824,warning,PCS phase voltage imbalance high: 8.4; PCS phase current imbalance high: 12.2; PCS DC voltage and BMS voltage mismatch: 9.2; PCS DC current and BMS current mismatch: 91.3,8.4,12.2,9.2,91.3,0.0,1.8,1.0,223.0,215.5,223.9,36.8,44.5,32.3,867.9,33.7,49.79,0.0,16.7,65.6,877.1,-57.6,-56.5,65.6,100.0,3351.0,3350.0,26.1,24.3,24.7,20000.0,856.4,0,0
1357890,2026-08-18T10:05:10.629565+00:00,external_ems_2,bess_2,good,0.6418,warning,PCS phase current imbalance high: 8.3; PCS DC current and BMS current mismatch: 61.5,3.0,8.3,1.2,61.5,0.0,1.9,1.0,254.9,252.3,255.3,71.0,62.7,70.8,869.6,-57.7,50.33,0.0,-51.4,65.6,868.4,3.8,4.0,65.6,100.0,3342.0,3341.0,26.1,24.2,24.7,20000.0,856.4,0,0
1357892,2026-08-18T10:05:11.619426+00:00,external_ems_2,bess_2,good,0.6418,warning,PCS phase current imbalance high: 8.3; PCS DC current and BMS current mismatch: 61.5,3.0,8.3,1.2,61.5,0.0,1.9,1.0,254.9,252.3,255.3,71.0,62.7,70.8,869.6,-57.7,50.33,0.0,-51.4,65.6,868.4,3.8,4.0,65.6,100.0,3342.0,3341.0,26.1,24.2,24.7,20000.0,856.4,0,0
1357894,2026-08-18T10:05:12.618609+00:00,external_ems_2,bess_2,good,0.6418,warning,PCS phase current imbalance high: 8.3; PCS DC current and BMS current mismatch: 61.1,3.0,8.3,1.2,61.1,0.0,1.9,1.0,254.9,252.3,255.3,71.0,62.7,70.8,869.6,-57.7,50.33,0.0,-51.4,65.6,868.4,3.4,3.6,65.6,100.0,3345.0,3344.0,26.1,24.2,24.7,20000.0,856.4,0,0
1357896,2026-08-18T10:05:13.628823+00:00,external_ems_2,bess_2,good,0.6418,warning,PCS phase current imbalance high: 8.3; PCS DC current and BMS current mismatch: 61.1,3.0,8.3,1.2,61.1,0.0,1.9,1.0,254.9,252.3,255.3,71.0,62.7,70.8,869.6,-57.7,50.33,0.0,-51.4,65.6,868.4,3.4,3.6,65.6,100.0,3345.0,3344.0,26.1,24.2,24.7,20000.0,856.4,0,0
1357898,2026-08-18T10:05:14.619655+00:00,external_ems_2,bess_2,good,0.6418,warning,PCS phase current imbalance high: 8.3; PCS DC current and BMS current mismatch: 61.1,3.0,8.3,1.2,61.1,0.0,1.9,1.0,254.9,252.3,255.3,71.0,62.7,70.8,869.6,-57.7,50.33,0.0,-51.4,65.6,868.4,3.4,3.6,65.6,100.0,3345.0,3344.0,26.1,24.2,24.7,20000.0,856.4,0,0
1357900,2026-08-18T10:05:15.630253+00:00,external_ems_2,bess_2,good,0.6418,warning,PCS phase current imbalance high: 8.3; PCS DC current and BMS current mismatch: 61.1,3.0,8.3,1.2,61.1,0.0,1.9,1.0,254.9,252.3,255.3,71.0,62.7,70.8,869.6,-57.7,50.33,0.0,-51.4,65.6,868.4,3.4,3.6,65.6,100.0,3345.0,3344.0,26.1,24.2,24.7,20000.0,856.4,0,0
1357902,2026-08-18T10:05:16.618572+00:00,external_ems_2,bess_2,good,0.6418,warning,PCS phase current imbalance high: 8.3; PCS DC current and BMS current mismatch: 61.1,3.0,8.3,1.2,61.1,0.0,1.9,1.0,254.9,252.3,255.3,71.0,62.7,70.8,869.6,-57.7,50.33,0.0,-51.4,65.6,868.4,3.4,3.6,65.6,100.0,3345.0,3344.0,26.1,24.2,24.7,20000.0,856.4,0,0
1358692,2026-08-18T10:11:51.629188+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 66.4,0.5,0.2,7.2,66.4,0.0,2.0,2.0,243.0,243.2,243.5,68.1,68.3,68.1,876.0,-46.4,50.34,0.0,-50.5,66.3,868.8,20.0,20.8,66.3,100.0,3347.0,3345.0,26.2,24.2,24.7,20000.0,856.4,0,0
1358694,2026-08-18T10:11:52.619269+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 66.4,0.5,0.2,7.2,66.4,0.0,2.0,2.0,243.0,243.2,243.5,68.1,68.3,68.1,876.0,-46.4,50.34,0.0,-50.5,66.3,868.8,20.0,20.8,66.3,100.0,3347.0,3345.0,26.2,24.2,24.7,20000.0,856.4,0,0
1358696,2026-08-18T10:11:53.618564+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 66.4,0.5,0.2,7.2,66.4,0.0,2.0,2.0,243.0,243.2,243.5,68.1,68.3,68.1,876.0,-46.4,50.34,0.0,-50.5,66.3,868.8,20.0,20.8,66.3,100.0,3347.0,3345.0,26.2,24.2,24.7,20000.0,856.4,0,0
1358698,2026-08-18T10:11:54.618567+00:00,external_ems_2,bess_2,good,0.6566,warning,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 66.4,0.5,0.2,7.2,66.4,0.0,2.0,2.0,243.0,243.2,243.5,68.1,68.3,68.1,876.0,-46.4,50.34,0.0,-50.5,66.3,868.8,20.0,20.8,66.3,100.0,3347.0,3345.0,26.2,24.2,24.7,20000.0,856.4,0,0
1369910,2026-08-18T11:45:20.629612+00:00,external_ems_2,bess_2,good,0.372,warning,PCS DC current and BMS current mismatch: 43.2,0.4,2.8,2.7,43.2,0.0,1.8,2.0,223.8,224.1,224.2,26.2,24.4,23.4,867.7,28.1,49.9,0.0,10.8,74.5,870.4,-15.1,-15.2,74.5,100.0,3352.0,3350.0,25.8,24.0,24.5,20000.0,856.4,0,0
1369912,2026-08-18T11:45:21.619214+00:00,external_ems_2,bess_2,good,0.372,warning,PCS DC current and BMS current mismatch: 43.2,0.4,2.8,2.7,43.2,0.0,1.8,2.0,223.8,224.1,224.2,26.2,24.4,23.4,867.7,28.1,49.9,0.0,10.8,74.5,870.4,-15.1,-15.2,74.5,100.0,3352.0,3350.0,25.8,24.0,24.5,20000.0,856.4,0,0
1376240,2026-08-18T12:38:05.619351+00:00,external_ems_2,bess_2,good,0.4361,warning,PCS phase voltage imbalance high: 22.0,22.0,2.5,1.1,0.5,0.0,1.7,2.0,227.4,247.8,249.4,13.5,11.0,12.5,866.3,-3.2,49.92,0.0,6.4,75.3,867.4,-2.7,-3.0,75.3,100.0,3340.0,3338.0,25.7,24.0,24.5,20000.0,856.4,0,0
1432288,2026-08-18T20:25:09.618694+00:00,external_ems_2,bess_2,good,0.3516,warning,PCS phase current imbalance high: 22.8,0.6,22.8,1.6,11.3,0.0,0.9,1.0,225.7,225.5,226.1,42.5,42.7,19.9,849.8,13.7,49.85,0.0,13.9,50.2,851.4,2.4,1.8,50.2,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0
1468668,2026-08-19T01:28:19.618576+00:00,external_ems_2,bess_2,good,0.4632,warning,PCS phase current imbalance high: 27.5,1.4,27.5,1.7,6.4,0.0,0.8,2.0,229.3,228.3,229.7,38.6,38.8,11.3,848.7,7.3,49.87,0.0,2.4,33.4,850.4,0.9,0.8,33.4,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
1478735,2026-08-19T02:52:13.629335+00:00,external_ems_1,bess_1,good,0.4079,warning,PCS phase voltage imbalance high: 20.9,20.9,0.3,2.5,0.0,0.1,1.4,1.0,248.7,227.8,229.1,0.9,0.6,0.7,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
1493160,2026-08-19T04:52:25.618575+00:00,external_ems_2,bess_2,good,0.5505,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 53.9,0.8,1.2,6.0,53.9,0.0,0.9,1.0,240.5,240.2,241.0,62.6,62.8,63.8,864.7,-42.9,50.3,0.0,-45.8,37.0,858.7,11.0,11.4,37.0,100.0,3308.0,3307.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493162,2026-08-19T04:52:26.628802+00:00,external_ems_2,bess_2,good,0.5505,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 53.9,0.8,1.2,6.0,53.9,0.0,0.9,1.0,240.5,240.2,241.0,62.6,62.8,63.8,864.7,-42.9,50.3,0.0,-45.8,37.0,858.7,11.0,11.4,37.0,100.0,3308.0,3307.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493164,2026-08-19T04:52:27.619648+00:00,external_ems_2,bess_2,good,0.5505,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 53.9,0.8,1.2,6.0,53.9,0.0,0.9,1.0,240.5,240.2,241.0,62.6,62.8,63.8,864.7,-42.9,50.3,0.0,-45.8,37.0,858.7,11.0,11.4,37.0,100.0,3308.0,3307.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493166,2026-08-19T04:52:28.618684+00:00,external_ems_2,bess_2,good,0.5505,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 53.9,0.8,1.2,6.0,53.9,0.0,0.9,1.0,240.5,240.2,241.0,62.6,62.8,63.8,864.7,-42.9,50.3,0.0,-45.8,37.0,858.7,11.0,11.4,37.0,100.0,3308.0,3307.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493388,2026-08-19T04:54:19.619498+00:00,external_ems_2,bess_2,good,0.4966,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 50.8,0.7,1.0,5.4,50.8,0.0,0.9,2.0,239.9,239.5,240.2,13.9,13.1,12.9,858.0,2.2,49.93,0.0,4.5,37.0,863.4,-48.6,-48.7,37.0,100.0,3322.0,3320.0,25.4,24.5,24.8,20000.0,856.4,0,0
1493390,2026-08-19T04:54:20.629939+00:00,external_ems_2,bess_2,good,0.4966,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 50.8,0.7,1.0,5.4,50.8,0.0,0.9,2.0,239.9,239.5,240.2,13.9,13.1,12.9,858.0,2.2,49.93,0.0,4.5,37.0,863.4,-48.6,-48.7,37.0,100.0,3322.0,3320.0,25.4,24.5,24.8,20000.0,856.4,0,0
1493392,2026-08-19T04:54:21.618576+00:00,external_ems_2,bess_2,good,0.4966,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 50.8,0.7,1.0,5.4,50.8,0.0,0.9,2.0,239.9,239.5,240.2,13.9,13.1,12.9,858.0,2.2,49.93,0.0,4.5,37.0,863.4,-48.6,-48.7,37.0,100.0,3322.0,3320.0,25.4,24.5,24.8,20000.0,856.4,0,0
1493394,2026-08-19T04:54:22.629641+00:00,external_ems_2,bess_2,good,0.4966,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 50.8,0.7,1.0,5.4,50.8,0.0,0.9,2.0,239.9,239.5,240.2,13.9,13.1,12.9,858.0,2.2,49.93,0.0,4.5,37.0,863.4,-48.6,-48.7,37.0,100.0,3322.0,3320.0,25.4,24.5,24.8,20000.0,856.4,0,0
1493724,2026-08-19T04:57:07.618648+00:00,external_ems_2,bess_2,good,0.405,warning,PCS phase current imbalance high: 25.0; PCS DC current and BMS current mismatch: 21.1,4.9,25.0,2.5,21.1,0.0,0.9,2.0,223.0,218.1,221.3,40.8,60.9,65.8,864.2,-40.3,50.22,0.0,-41.4,37.4,861.7,-19.2,-15.2,37.4,100.0,3317.0,3315.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493726,2026-08-19T04:57:08.618583+00:00,external_ems_2,bess_2,good,0.4185,warning,PCS phase current imbalance high: 25.0; PCS DC current and BMS current mismatch: 34.2,4.9,25.0,1.6,34.2,0.0,0.9,2.0,223.0,218.1,221.3,40.8,60.9,65.8,863.3,-53.4,50.22,0.0,-35.8,37.4,861.7,-19.2,-15.2,37.4,100.0,3317.0,3315.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493728,2026-08-19T04:57:09.630865+00:00,external_ems_2,bess_2,good,0.4185,warning,PCS phase current imbalance high: 25.0; PCS DC current and BMS current mismatch: 34.2,4.9,25.0,1.6,34.2,0.0,0.9,2.0,223.0,218.1,221.3,40.8,60.9,65.8,863.3,-53.4,50.22,0.0,-35.8,37.4,861.7,-19.2,-15.2,37.4,100.0,3327.0,3325.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493730,2026-08-19T04:57:10.618603+00:00,external_ems_2,bess_2,good,0.4038,warning,PCS phase current imbalance high: 25.0,4.9,25.0,1.1,13.3,0.0,0.9,2.0,223.0,218.1,221.3,40.8,60.9,65.8,863.3,-53.4,50.22,0.0,-35.8,37.4,864.4,-40.1,-41.6,37.4,100.0,3327.0,3325.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493732,2026-08-19T04:57:11.629986+00:00,external_ems_2,bess_2,good,0.4038,warning,PCS phase current imbalance high: 25.0,4.9,25.0,1.1,13.3,0.0,0.9,2.0,223.0,218.1,221.3,40.8,60.9,65.8,863.3,-53.4,50.22,0.0,-35.8,37.4,864.4,-40.1,-41.6,37.4,100.0,3327.0,3325.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493734,2026-08-19T04:57:12.618674+00:00,external_ems_2,bess_2,good,0.4038,warning,PCS phase current imbalance high: 25.0,4.9,25.0,1.1,13.3,0.0,0.9,2.0,223.0,218.1,221.3,40.8,60.9,65.8,863.3,-53.4,50.22,0.0,-35.8,37.4,864.4,-40.1,-41.6,37.4,100.0,3327.0,3325.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493736,2026-08-19T04:57:13.618575+00:00,external_ems_2,bess_2,good,0.4038,warning,PCS phase current imbalance high: 25.0,4.9,25.0,1.1,13.3,0.0,0.9,2.0,223.0,218.1,221.3,40.8,60.9,65.8,863.3,-53.4,50.22,0.0,-35.8,37.4,864.4,-40.1,-41.6,37.4,100.0,3327.0,3325.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493738,2026-08-19T04:57:14.618564+00:00,external_ems_2,bess_2,good,0.3753,warning,PCS phase current imbalance high: 23.8,4.0,23.8,0.8,15.3,0.0,0.9,2.0,222.7,218.7,221.1,45.1,64.2,68.9,863.6,-55.4,50.23,0.0,-37.3,37.4,864.4,-40.1,-41.6,37.4,100.0,3327.0,3325.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493740,2026-08-19T04:57:15.630802+00:00,external_ems_2,bess_2,good,0.3753,warning,PCS phase current imbalance high: 23.8,4.0,23.8,0.8,15.3,0.0,0.9,2.0,222.7,218.7,221.1,45.1,64.2,68.9,863.6,-55.4,50.23,0.0,-37.3,37.4,864.4,-40.1,-41.6,37.4,100.0,3327.0,3325.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493742,2026-08-19T04:57:16.618926+00:00,external_ems_2,bess_2,good,0.3753,warning,PCS phase current imbalance high: 23.8,4.0,23.8,1.5,5.2,0.0,0.9,1.0,222.7,218.7,221.1,45.1,64.2,68.9,863.6,-55.4,50.23,0.0,-37.3,37.4,865.1,-50.2,-50.0,37.4,100.0,3330.0,3329.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493744,2026-08-19T04:57:17.618575+00:00,external_ems_2,bess_2,good,0.3753,warning,PCS phase current imbalance high: 23.8,4.0,23.8,1.5,5.2,0.0,0.9,1.0,222.7,218.7,221.1,45.1,64.2,68.9,863.6,-55.4,50.23,0.0,-37.3,37.4,865.1,-50.2,-50.0,37.4,100.0,3330.0,3329.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493746,2026-08-19T04:57:18.628990+00:00,external_ems_2,bess_2,good,0.3753,warning,PCS phase current imbalance high: 23.8,4.0,23.8,1.5,5.2,0.0,0.9,1.0,222.7,218.7,221.1,45.1,64.2,68.9,863.6,-55.4,50.23,0.0,-37.3,37.4,865.1,-50.2,-50.0,37.4,100.0,3330.0,3329.0,25.5,24.6,24.9,20000.0,856.4,0,0
1493748,2026-08-19T04:57:19.618567+00:00,external_ems_2,bess_2,good,0.3753,warning,PCS phase current imbalance high: 23.8,4.0,23.8,1.5,5.2,0.0,0.9,1.0,222.7,218.7,221.1,45.1,64.2,68.9,863.6,-55.4,50.23,0.0,-37.3,37.4,865.1,-50.2,-50.0,37.4,100.0,3330.0,3329.0,25.5,24.6,24.9,20000.0,856.4,0,0
1495316,2026-08-19T05:10:23.630734+00:00,external_ems_2,bess_2,good,0.6641,warning,PCS DC voltage and BMS voltage mismatch: 8.3; PCS DC current and BMS current mismatch: 68.5,0.4,1.8,8.3,68.5,0.0,1.0,2.0,216.2,216.3,216.6,24.4,22.6,22.8,857.8,14.0,49.84,0.0,11.1,39.8,866.1,-54.5,-54.1,39.8,100.0,3332.0,3330.0,25.7,24.7,25.0,20000.0,856.4,0,0
1495318,2026-08-19T05:10:24.618808+00:00,external_ems_2,bess_2,good,0.6641,warning,PCS DC voltage and BMS voltage mismatch: 8.3; PCS DC current and BMS current mismatch: 68.5,0.4,1.8,8.3,68.5,0.0,1.0,2.0,216.2,216.3,216.6,24.4,22.6,22.8,857.8,14.0,49.84,0.0,11.1,39.8,866.1,-54.5,-54.1,39.8,100.0,3332.0,3330.0,25.7,24.7,25.0,20000.0,856.4,0,0
1495694,2026-08-19T05:13:32.629457+00:00,external_ems_2,bess_2,good,0.662,warning,PCS phase voltage imbalance high: 5.8; PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 68.0,5.8,4.7,7.8,68.0,0.0,1.0,2.0,223.7,218.2,224.0,23.0,25.4,20.7,857.9,13.5,49.83,0.0,17.1,40.2,865.7,-54.5,-54.4,40.2,100.0,3332.0,3330.0,25.7,24.7,25.0,20000.0,856.4,0,0
1495696,2026-08-19T05:13:33.619571+00:00,external_ems_2,bess_2,good,0.662,warning,PCS phase voltage imbalance high: 5.8; PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 68.0,5.8,4.7,7.8,68.0,0.0,1.0,2.0,223.7,218.2,224.0,23.0,25.4,20.7,857.9,13.5,49.83,0.0,17.1,40.2,865.7,-54.5,-54.4,40.2,100.0,3332.0,3330.0,25.7,24.7,25.0,20000.0,856.4,0,0
1496480,2026-08-19T05:20:05.618566+00:00,external_ems_2,bess_2,good,0.5578,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 54.7,2.1,4.5,5.2,54.7,0.0,1.0,2.0,244.0,242.7,244.8,72.2,67.7,72.2,865.6,-52.2,50.34,0.0,-50.3,41.0,860.4,2.5,2.2,41.0,100.0,3315.0,3313.0,25.8,24.8,25.1,20000.0,856.4,0,0
1496482,2026-08-19T05:20:06.618556+00:00,external_ems_2,bess_2,good,0.5578,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 54.7,2.1,4.5,5.2,54.7,0.0,1.0,2.0,244.0,242.7,244.8,72.2,67.7,72.2,865.6,-52.2,50.34,0.0,-50.3,41.0,860.4,2.5,2.2,41.0,100.0,3315.0,3313.0,25.8,24.8,25.1,20000.0,856.4,0,0
1496484,2026-08-19T05:20:07.628866+00:00,external_ems_2,bess_2,good,0.5578,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 54.7,2.1,4.5,5.2,54.7,0.0,1.0,2.0,244.0,242.7,244.8,72.2,67.7,72.2,865.6,-52.2,50.34,0.0,-50.3,41.0,860.4,2.5,2.2,41.0,100.0,3315.0,3313.0,25.8,24.8,25.1,20000.0,856.4,0,0
1496486,2026-08-19T05:20:08.618550+00:00,external_ems_2,bess_2,good,0.5578,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 54.7,2.1,4.5,5.2,54.7,0.0,1.0,2.0,244.0,242.7,244.8,72.2,67.7,72.2,865.6,-52.2,50.34,0.0,-50.3,41.0,860.4,2.5,2.2,41.0,100.0,3315.0,3313.0,25.8,24.8,25.1,20000.0,856.4,0,0
1498376,2026-08-19T05:35:53.618575+00:00,external_ems_2,bess_2,good,0.356,warning,PCS DC current and BMS current mismatch: 42.2,0.6,0.4,4.6,42.2,0.0,1.1,1.0,243.0,243.2,243.6,62.8,62.9,63.2,865.3,-40.9,50.29,0.0,-49.9,43.7,860.7,1.3,1.1,43.7,100.0,3316.0,3315.0,26.0,24.9,25.3,20000.0,856.4,0,0
1498378,2026-08-19T05:35:54.618567+00:00,external_ems_2,bess_2,good,0.356,warning,PCS DC current and BMS current mismatch: 42.2,0.6,0.4,4.6,42.2,0.0,1.1,1.0,243.0,243.2,243.6,62.8,62.9,63.2,865.3,-40.9,50.29,0.0,-49.9,43.7,860.7,1.3,1.1,43.7,100.0,3316.0,3315.0,26.0,24.9,25.3,20000.0,856.4,0,0
1498380,2026-08-19T05:35:55.628675+00:00,external_ems_2,bess_2,good,0.356,warning,PCS DC current and BMS current mismatch: 42.2,0.6,0.4,4.6,42.2,0.0,1.1,1.0,243.0,243.2,243.6,62.8,62.9,63.2,865.3,-40.9,50.29,0.0,-49.9,43.7,860.7,1.3,1.1,43.7,100.0,3316.0,3315.0,26.0,24.9,25.3,20000.0,856.4,0,0
1498382,2026-08-19T05:35:56.619561+00:00,external_ems_2,bess_2,good,0.356,warning,PCS DC current and BMS current mismatch: 42.2,0.6,0.4,4.6,42.2,0.0,1.1,1.0,243.0,243.2,243.6,62.8,62.9,63.2,865.3,-40.9,50.29,0.0,-49.9,43.7,860.7,1.3,1.1,43.7,100.0,3316.0,3315.0,26.0,24.9,25.3,20000.0,856.4,0,0
1498384,2026-08-19T05:35:57.618589+00:00,external_ems_2,bess_2,good,0.356,warning,PCS DC current and BMS current mismatch: 42.2,0.6,2.5,4.6,42.2,0.0,1.1,1.0,220.6,221.0,221.2,39.5,37.8,37.0,865.3,-40.9,49.77,0.0,20.1,43.7,860.7,1.3,1.1,43.7,100.0,3316.0,3315.0,26.0,24.9,25.3,20000.0,856.4,0,0
1499190,2026-08-19T05:42:40.618579+00:00,external_ems_2,bess_2,good,0.5351,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 52.9,3.4,2.2,6.1,52.9,0.0,1.0,3.0,225.4,222.6,226.0,12.3,13.0,10.8,860.0,5.2,49.92,0.0,2.2,44.9,866.1,-47.7,-47.7,44.9,100.0,3332.0,3329.0,26.0,25.0,25.3,20000.0,856.4,0,0
1499192,2026-08-19T05:42:41.618566+00:00,external_ems_2,bess_2,good,0.5351,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 52.9,3.4,2.2,6.1,52.9,0.0,1.0,3.0,225.4,222.6,226.0,12.3,13.0,10.8,860.0,5.2,49.92,0.0,2.2,44.9,866.1,-47.7,-47.7,44.9,100.0,3332.0,3329.0,26.0,25.0,25.3,20000.0,856.4,0,0
1499430,2026-08-19T05:44:40.619449+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 71.0,2.5,3.1,6.8,71.0,0.0,1.1,2.0,222.0,219.8,222.3,25.7,27.0,23.9,856.9,23.4,49.83,0.0,14.3,44.9,863.7,-47.6,-47.9,44.9,100.0,3327.0,3325.0,26.0,24.9,25.3,20000.0,856.4,0,0
1499432,2026-08-19T05:44:41.618570+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 71.0,2.5,3.1,6.8,71.0,0.0,1.1,2.0,222.0,219.8,222.3,25.7,27.0,23.9,856.9,23.4,49.83,0.0,14.3,44.9,863.7,-47.6,-47.9,44.9,100.0,3327.0,3325.0,26.0,24.9,25.3,20000.0,856.4,0,0
1501846,2026-08-19T06:04:48.629524+00:00,external_ems_2,bess_2,good,0.6628,warning,PCS DC voltage and BMS voltage mismatch: 8.1; PCS DC current and BMS current mismatch: 65.0,0.6,1.6,8.1,65.0,0.0,1.2,3.0,218.0,218.4,218.6,23.9,22.4,22.3,858.6,14.9,49.86,0.0,13.6,47.7,866.7,-50.1,-51.8,47.7,100.0,3331.0,3328.0,26.1,24.9,25.3,20000.0,856.4,0,0
1501848,2026-08-19T06:04:49.618589+00:00,external_ems_2,bess_2,good,0.6628,warning,PCS DC voltage and BMS voltage mismatch: 8.1; PCS DC current and BMS current mismatch: 65.0,0.6,1.6,8.1,65.0,0.0,1.2,3.0,218.0,218.4,218.6,23.9,22.4,22.3,858.6,14.9,49.86,0.0,13.6,47.7,866.7,-50.1,-51.8,47.7,100.0,3331.0,3328.0,26.1,24.9,25.3,20000.0,856.4,0,0
1502078,2026-08-19T06:06:44.618594+00:00,external_ems_2,bess_2,good,0.6325,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 59.1,0.4,0.5,5.8,59.1,0.0,1.2,2.0,255.7,255.7,256.1,55.8,55.3,55.7,863.2,-42.2,50.3,0.0,-50.1,47.7,857.4,16.9,14.3,47.7,100.0,3303.0,3301.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502080,2026-08-19T06:06:45.629072+00:00,external_ems_2,bess_2,good,0.6325,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 59.1,0.4,0.5,5.8,59.1,0.0,1.2,2.0,255.7,255.7,256.1,55.8,55.3,55.7,863.2,-42.2,50.3,0.0,-50.1,47.7,857.4,16.9,14.3,47.7,100.0,3303.0,3301.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502082,2026-08-19T06:06:46.618893+00:00,external_ems_2,bess_2,good,0.6325,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 59.1,0.4,0.5,5.8,59.1,0.0,1.2,2.0,255.7,255.7,256.1,55.8,55.3,55.7,863.2,-42.2,50.3,0.0,-50.1,47.7,857.4,16.9,14.3,47.7,100.0,3303.0,3301.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502084,2026-08-19T06:06:47.618601+00:00,external_ems_2,bess_2,good,0.6325,warning,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 59.1,0.4,0.5,5.8,59.1,0.0,1.2,2.0,255.7,255.7,256.1,55.8,55.3,55.7,863.2,-42.2,50.3,0.0,-50.1,47.7,857.4,16.9,14.3,47.7,100.0,3303.0,3301.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502304,2026-08-19T06:08:37.618567+00:00,external_ems_2,bess_2,good,0.4517,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 48.0,0.8,1.6,5.4,48.0,0.0,1.2,2.0,237.5,237.0,237.8,16.1,14.5,14.9,855.7,22.2,49.93,0.0,5.8,47.7,861.1,-25.8,-26.6,47.7,100.0,3310.0,3308.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502306,2026-08-19T06:08:38.629420+00:00,external_ems_2,bess_2,good,0.4517,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 48.0,0.8,1.6,5.4,48.0,0.0,1.2,2.0,237.5,237.0,237.8,16.1,14.5,14.9,855.7,22.2,49.93,0.0,5.8,47.7,861.1,-25.8,-26.6,47.7,100.0,3310.0,3308.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502308,2026-08-19T06:08:39.618911+00:00,external_ems_2,bess_2,good,0.4517,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 48.0,0.8,1.6,5.4,48.0,0.0,1.2,2.0,237.5,237.0,237.8,16.1,14.5,14.9,855.7,22.2,49.93,0.0,5.8,47.7,861.1,-25.8,-26.6,47.7,100.0,3310.0,3308.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502310,2026-08-19T06:08:40.618729+00:00,external_ems_2,bess_2,good,0.4517,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 48.0,0.8,1.6,5.4,48.0,0.0,1.2,2.0,237.5,237.0,237.8,16.1,14.5,14.9,855.7,22.2,49.93,0.0,5.8,47.7,861.1,-25.8,-26.6,47.7,100.0,3310.0,3308.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502312,2026-08-19T06:08:41.618681+00:00,external_ems_2,bess_2,good,0.4517,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 48.0,0.8,1.6,5.4,48.0,0.0,1.2,2.0,237.5,237.0,237.8,16.1,14.5,14.9,855.7,22.2,49.93,0.0,5.8,47.7,861.1,-25.8,-26.6,47.7,100.0,3310.0,3308.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502314,2026-08-19T06:08:42.618588+00:00,external_ems_2,bess_2,good,0.4137,warning,PCS DC current and BMS current mismatch: 45.8,0.1,1.5,4.7,45.8,0.0,1.2,2.0,234.4,234.5,234.5,12.1,11.2,10.6,856.4,20.0,49.92,0.0,1.6,47.7,861.1,-25.8,-26.6,47.7,100.0,3310.0,3308.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502316,2026-08-19T06:08:43.618575+00:00,external_ems_2,bess_2,good,0.4137,warning,PCS DC current and BMS current mismatch: 45.8,0.1,1.5,4.7,45.8,0.0,1.2,2.0,234.4,234.5,234.5,12.1,11.2,10.6,856.4,20.0,49.92,0.0,1.6,47.7,861.1,-25.8,-26.6,47.7,100.0,3310.0,3308.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502622,2026-08-19T06:11:16.618568+00:00,external_ems_2,bess_2,good,0.66,warning,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 78.1,1.9,4.5,7.7,78.1,0.0,1.2,2.0,244.6,243.5,245.4,72.4,67.9,72.0,865.1,-55.5,50.34,0.0,-50.8,47.7,857.4,22.6,24.1,47.7,100.0,3305.0,3303.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502624,2026-08-19T06:11:17.629223+00:00,external_ems_2,bess_2,good,0.66,warning,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 78.1,1.9,4.5,7.7,78.1,0.0,1.2,2.0,244.6,243.5,245.4,72.4,67.9,72.0,865.1,-55.5,50.34,0.0,-50.8,47.7,857.4,22.6,24.1,47.7,100.0,3305.0,3303.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502626,2026-08-19T06:11:18.618566+00:00,external_ems_2,bess_2,good,0.66,warning,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 78.1,1.9,4.5,7.7,78.1,0.0,1.2,2.0,244.6,243.5,245.4,72.4,67.9,72.0,865.1,-55.5,50.34,0.0,-50.8,47.7,857.4,22.6,24.1,47.7,100.0,3305.0,3303.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502628,2026-08-19T06:11:19.618570+00:00,external_ems_2,bess_2,good,0.66,warning,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 78.1,1.9,4.5,7.7,78.1,0.0,1.2,2.0,244.6,243.5,245.4,72.4,67.9,72.0,865.1,-55.5,50.34,0.0,-50.8,47.7,857.4,22.6,24.1,47.7,100.0,3305.0,3303.0,26.0,24.8,25.2,20000.0,856.4,0,0
1502848,2026-08-19T06:13:09.629300+00:00,external_ems_2,bess_2,good,0.3784,warning,PCS DC current and BMS current mismatch: 43.6,2.0,3.3,4.9,43.6,0.0,1.1,2.0,246.5,245.1,247.1,15.1,11.8,14.1,858.2,-0.5,49.97,0.0,-4.4,47.7,863.1,-44.1,-44.7,47.7,100.0,3323.0,3321.0,25.9,24.8,25.2,20000.0,856.4,0,0
1502850,2026-08-19T06:13:10.619302+00:00,external_ems_2,bess_2,good,0.3784,warning,PCS DC current and BMS current mismatch: 43.6,2.0,3.3,4.9,43.6,0.0,1.1,2.0,246.5,245.1,247.1,15.1,11.8,14.1,858.2,-0.5,49.97,0.0,-4.4,47.7,863.1,-44.1,-44.7,47.7,100.0,3323.0,3321.0,25.9,24.8,25.2,20000.0,856.4,0,0
1502852,2026-08-19T06:13:11.618585+00:00,external_ems_2,bess_2,good,0.3784,warning,PCS DC current and BMS current mismatch: 43.6,2.0,3.3,4.9,43.6,0.0,1.1,2.0,246.5,245.1,247.1,15.1,11.8,14.1,858.2,-0.5,49.97,0.0,-4.4,47.7,863.1,-44.1,-44.7,47.7,100.0,3323.0,3321.0,25.9,24.8,25.2,20000.0,856.4,0,0
1502854,2026-08-19T06:13:12.618567+00:00,external_ems_2,bess_2,good,0.3784,warning,PCS DC current and BMS current mismatch: 43.6,2.0,3.3,4.9,43.6,0.0,1.1,2.0,246.5,245.1,247.1,15.1,11.8,14.1,858.2,-0.5,49.97,0.0,-4.4,47.7,863.1,-44.1,-44.7,47.7,100.0,3323.0,3321.0,25.9,24.8,25.2,20000.0,856.4,0,0
1502856,2026-08-19T06:13:13.628679+00:00,external_ems_2,bess_2,good,0.3784,warning,PCS DC current and BMS current mismatch: 43.6,2.0,3.3,4.9,43.6,0.0,1.1,2.0,246.5,245.1,247.1,15.1,11.8,14.1,858.2,-0.5,49.97,0.0,-4.4,47.7,863.1,-44.1,-44.7,47.7,100.0,3323.0,3321.0,25.9,24.8,25.2,20000.0,856.4,0,0
1502858,2026-08-19T06:13:14.618671+00:00,external_ems_2,bess_2,good,0.4533,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 48.1,2.1,2.1,5.4,48.1,0.0,1.1,2.0,231.9,230.1,232.2,12.3,12.7,10.6,857.7,4.0,49.92,0.0,1.9,47.7,863.1,-44.1,-44.7,47.7,100.0,3323.0,3321.0,25.9,24.8,25.2,20000.0,856.4,0,0
1502860,2026-08-19T06:13:15.629905+00:00,external_ems_2,bess_2,good,0.4533,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 48.1,2.1,2.1,5.4,48.1,0.0,1.1,2.0,231.9,230.1,232.2,12.3,12.7,10.6,857.7,4.0,49.92,0.0,1.9,47.7,863.1,-44.1,-44.7,47.7,100.0,3323.0,3321.0,25.9,24.8,25.2,20000.0,856.4,0,0
1503554,2026-08-19T06:19:02.618578+00:00,external_ems_2,bess_2,good,0.5521,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 54.0,1.8,1.7,6.0,54.0,0.0,1.1,1.0,251.3,250.1,251.9,12.8,11.1,12.1,857.1,1.4,49.95,0.0,-14.0,47.7,863.1,-52.6,-52.7,47.7,100.0,3322.0,3321.0,25.8,24.7,25.1,20000.0,856.4,0,0
1503556,2026-08-19T06:19:03.629439+00:00,external_ems_2,bess_2,good,0.5521,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 54.0,1.8,1.7,6.0,54.0,0.0,1.1,1.0,251.3,250.1,251.9,12.8,11.1,12.1,857.1,1.4,49.95,0.0,-14.0,47.7,863.1,-52.6,-52.7,47.7,100.0,3322.0,3321.0,25.8,24.7,25.1,20000.0,856.4,0,0
1503558,2026-08-19T06:19:04.618742+00:00,external_ems_2,bess_2,good,0.5521,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 54.0,1.8,1.7,6.0,54.0,0.0,1.1,1.0,251.3,250.1,251.9,12.8,11.1,12.1,857.1,1.4,49.95,0.0,-14.0,47.7,863.1,-52.6,-52.7,47.7,100.0,3322.0,3321.0,25.8,24.7,25.1,20000.0,856.4,0,0
1503560,2026-08-19T06:19:05.618580+00:00,external_ems_2,bess_2,good,0.5521,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 54.0,1.8,1.7,6.0,54.0,0.0,1.1,1.0,251.3,250.1,251.9,12.8,11.1,12.1,857.1,1.4,49.95,0.0,-14.0,47.7,863.1,-52.6,-52.7,47.7,100.0,3322.0,3321.0,25.8,24.7,25.1,20000.0,856.4,0,0
1503562,2026-08-19T06:19:06.618577+00:00,external_ems_2,bess_2,good,0.5521,warning,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 54.0,1.8,1.7,6.0,54.0,0.0,1.1,1.0,251.3,250.1,251.9,12.8,11.1,12.1,857.1,1.4,49.95,0.0,-14.0,47.7,863.1,-52.6,-52.7,47.7,100.0,3322.0,3321.0,25.8,24.7,25.1,20000.0,856.4,0,0
1503564,2026-08-19T06:19:07.629578+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 63.5,2.0,2.0,6.8,63.5,0.0,1.1,1.0,226.8,224.9,226.9,22.2,22.8,20.8,856.3,10.9,49.85,0.0,13.3,47.7,863.1,-52.6,-52.7,47.7,100.0,3322.0,3321.0,25.8,24.7,25.1,20000.0,856.4,0,0
1503566,2026-08-19T06:19:08.618714+00:00,external_ems_2,bess_2,good,0.6538,warning,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 63.5,2.0,2.0,6.8,63.5,0.0,1.1,1.0,226.8,224.9,226.9,22.2,22.8,20.8,856.3,10.9,49.85,0.0,13.3,47.7,863.1,-52.6,-52.7,47.7,100.0,3299.0,3298.0,25.8,24.7,25.1,20000.0,856.4,0,0
1504092,2026-08-19T06:23:31.628961+00:00,external_ems_2,bess_2,good,0.3608,warning,PCS DC current and BMS current mismatch: 42.5,0.1,1.7,4.4,42.5,0.0,1.1,3.0,221.3,221.4,221.3,12.4,10.8,10.7,860.3,7.5,49.92,0.0,1.3,48.0,864.7,-35.0,-36.2,48.0,100.0,3325.0,3322.0,25.9,24.8,25.1,20000.0,856.4,0,0
1504094,2026-08-19T06:23:32.618643+00:00,external_ems_2,bess_2,good,0.3608,warning,PCS DC current and BMS current mismatch: 42.5,0.1,1.7,4.4,42.5,0.0,1.1,3.0,221.3,221.4,221.3,12.4,10.8,10.7,860.3,7.5,49.92,0.0,1.3,48.0,864.7,-35.0,-36.2,48.0,100.0,3325.0,3322.0,25.9,24.8,25.1,20000.0,856.4,0,0
1504374,2026-08-19T06:25:52.629234+00:00,external_ems_2,bess_2,good,0.6008,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 57.3,0.4,0.3,5.4,57.3,0.0,1.3,1.0,243.5,243.8,243.9,70.3,70.3,70.0,865.1,-56.0,50.34,0.0,-50.6,48.0,859.7,1.3,0.9,48.0,100.0,3312.0,3311.0,25.9,24.6,25.1,20000.0,856.4,0,0
1504376,2026-08-19T06:25:53.618573+00:00,external_ems_2,bess_2,good,0.6008,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 57.3,0.4,0.3,5.4,57.3,0.0,1.3,1.0,243.5,243.8,243.9,70.3,70.3,70.0,865.1,-56.0,50.34,0.0,-50.6,48.0,859.7,1.3,0.9,48.0,100.0,3312.0,3311.0,25.9,24.6,25.1,20000.0,856.4,0,0
1504378,2026-08-19T06:25:54.618577+00:00,external_ems_2,bess_2,good,0.6008,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 57.3,0.4,0.3,5.4,57.3,0.0,1.3,1.0,243.5,243.8,243.9,70.3,70.3,70.0,865.1,-56.0,50.34,0.0,-50.6,48.0,859.7,1.3,0.9,48.0,100.0,3312.0,3311.0,25.9,24.6,25.1,20000.0,856.4,0,0
1504380,2026-08-19T06:25:55.628788+00:00,external_ems_2,bess_2,good,0.6008,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 57.3,0.4,0.3,5.4,57.3,0.0,1.3,1.0,243.5,243.8,243.9,70.3,70.3,70.0,865.1,-56.0,50.34,0.0,-50.6,48.0,859.7,1.3,0.9,48.0,100.0,3312.0,3311.0,25.9,24.6,25.1,20000.0,856.4,0,0
1504610,2026-08-19T06:27:50.618570+00:00,external_ems_2,bess_2,good,0.5218,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 52.5,0.3,0.4,5.1,52.5,0.0,1.3,1.0,253.2,253.4,253.5,68.0,68.3,67.9,863.5,-58.1,50.34,0.0,-51.0,48.0,858.4,-5.6,0.0,48.0,100.0,3309.0,3308.0,25.9,24.6,25.0,20000.0,856.4,0,0
1504612,2026-08-19T06:27:51.629023+00:00,external_ems_2,bess_2,good,0.5218,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 52.5,0.3,0.4,5.1,52.5,0.0,1.3,1.0,253.2,253.4,253.5,68.0,68.3,67.9,863.5,-58.1,50.34,0.0,-51.0,48.0,858.4,-5.6,0.0,48.0,100.0,3309.0,3308.0,25.9,24.6,25.0,20000.0,856.4,0,0
1504614,2026-08-19T06:27:52.618615+00:00,external_ems_2,bess_2,good,0.651,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 71.2,0.3,0.4,6.4,71.2,0.0,1.3,1.0,253.2,253.4,253.5,68.0,68.3,67.9,863.5,-58.1,50.34,0.0,-51.0,48.0,857.1,13.1,11.0,48.0,100.0,3300.0,3299.0,25.9,24.6,25.0,20000.0,856.4,0,0
1504616,2026-08-19T06:27:53.628786+00:00,external_ems_2,bess_2,good,0.651,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 71.2,0.3,0.4,6.4,71.2,0.0,1.3,1.0,253.2,253.4,253.5,68.0,68.3,67.9,863.5,-58.1,50.34,0.0,-51.0,48.0,857.1,13.1,11.0,48.0,100.0,3300.0,3299.0,25.9,24.6,25.0,20000.0,856.4,0,0
1504618,2026-08-19T06:27:54.618646+00:00,external_ems_2,bess_2,good,0.651,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 71.2,0.3,0.4,6.4,71.2,0.0,1.3,1.0,253.2,253.4,253.5,68.0,68.3,67.9,863.5,-58.1,50.34,0.0,-51.0,48.0,857.1,13.1,11.0,48.0,100.0,3300.0,3299.0,25.9,24.6,25.0,20000.0,856.4,0,0
1504620,2026-08-19T06:27:55.629151+00:00,external_ems_2,bess_2,good,0.651,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 71.2,0.3,0.4,6.4,71.2,0.0,1.3,1.0,253.2,253.4,253.5,68.0,68.3,67.9,863.5,-58.1,50.34,0.0,-51.0,48.0,857.1,13.1,11.0,48.0,100.0,3300.0,3299.0,25.9,24.6,25.0,20000.0,856.4,0,0
1504842,2026-08-19T06:29:46.628742+00:00,external_ems_2,bess_2,good,0.5111,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 51.4,0.5,1.6,6.1,51.4,0.0,1.3,2.0,240.3,240.5,240.8,16.4,14.8,15.1,856.3,6.7,49.94,0.0,-12.9,48.0,862.4,-44.7,-44.5,48.0,100.0,3319.0,3317.0,25.8,24.5,25.0,20000.0,856.4,0,0
1504844,2026-08-19T06:29:47.618585+00:00,external_ems_2,bess_2,good,0.5111,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 51.4,0.5,1.6,6.1,51.4,0.0,1.3,2.0,240.3,240.5,240.8,16.4,14.8,15.1,856.3,6.7,49.94,0.0,-12.9,48.0,862.4,-44.7,-44.5,48.0,100.0,3319.0,3317.0,25.8,24.5,25.0,20000.0,856.4,0,0
1504846,2026-08-19T06:29:48.629880+00:00,external_ems_2,bess_2,good,0.5111,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 51.4,0.5,1.6,6.1,51.4,0.0,1.3,2.0,240.3,240.5,240.8,16.4,14.8,15.1,856.3,6.7,49.94,0.0,-12.9,48.0,862.4,-44.7,-44.5,48.0,100.0,3319.0,3317.0,25.8,24.5,25.0,20000.0,856.4,0,0
1504848,2026-08-19T06:29:49.618718+00:00,external_ems_2,bess_2,good,0.5111,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 51.4,0.5,1.6,6.1,51.4,0.0,1.3,2.0,240.3,240.5,240.8,16.4,14.8,15.1,856.3,6.7,49.94,0.0,-12.9,48.0,862.4,-44.7,-44.5,48.0,100.0,3319.0,3317.0,25.8,24.5,25.0,20000.0,856.4,0,0
1504850,2026-08-19T06:29:50.629618+00:00,external_ems_2,bess_2,good,0.6628,warning,PCS DC voltage and BMS voltage mismatch: 8.1; PCS DC current and BMS current mismatch: 76.7,0.7,1.8,8.1,76.7,0.0,1.3,2.0,220.8,221.0,221.5,39.5,38.3,37.7,854.3,32.0,49.76,0.0,20.2,48.0,862.4,-44.7,-44.5,48.0,100.0,3319.0,3317.0,25.8,24.5,25.0,20000.0,856.4,0,0
1504852,2026-08-19T06:29:51.618577+00:00,external_ems_2,bess_2,good,0.6628,warning,PCS DC voltage and BMS voltage mismatch: 8.1; PCS DC current and BMS current mismatch: 76.7,0.7,1.8,8.1,76.7,0.0,1.3,2.0,220.8,221.0,221.5,39.5,38.3,37.7,854.3,32.0,49.76,0.0,20.2,48.0,862.4,-44.7,-44.5,48.0,100.0,3319.0,3317.0,25.8,24.5,25.0,20000.0,856.4,0,0
1505076,2026-08-19T06:31:43.618572+00:00,external_ems_2,bess_2,good,0.4517,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 48.0,0.5,0.7,5.4,48.0,0.0,1.3,2.0,259.3,259.4,259.8,51.0,51.3,50.6,861.1,-37.2,50.24,0.0,-43.0,48.0,855.7,10.8,9.8,48.0,100.0,3292.0,3290.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505078,2026-08-19T06:31:44.618567+00:00,external_ems_2,bess_2,good,0.4517,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 48.0,0.5,0.7,5.4,48.0,0.0,1.3,2.0,259.3,259.4,259.8,51.0,51.3,50.6,861.1,-37.2,50.24,0.0,-43.0,48.0,855.7,10.8,9.8,48.0,100.0,3292.0,3290.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505320,2026-08-19T06:33:45.628682+00:00,external_ems_2,bess_2,good,0.4955,warning,PCS DC current and BMS current mismatch: 50.9,0.7,0.7,3.8,50.9,0.0,1.3,2.0,243.2,243.0,243.7,62.7,62.4,63.1,861.2,-45.5,50.24,0.0,-39.9,48.0,857.4,5.4,2.7,48.0,100.0,3304.0,3302.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505322,2026-08-19T06:33:46.618593+00:00,external_ems_2,bess_2,good,0.4955,warning,PCS DC current and BMS current mismatch: 50.9,0.7,0.7,3.8,50.9,0.0,1.3,2.0,243.2,243.0,243.7,62.7,62.4,63.1,861.2,-45.5,50.24,0.0,-39.9,48.0,857.4,5.4,2.7,48.0,100.0,3304.0,3302.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505324,2026-08-19T06:33:47.629928+00:00,external_ems_2,bess_2,good,0.4955,warning,PCS DC current and BMS current mismatch: 50.9,0.7,0.7,3.8,50.9,0.0,1.3,2.0,243.2,243.0,243.7,62.7,62.4,63.1,861.2,-45.5,50.24,0.0,-39.9,48.0,857.4,5.4,2.7,48.0,100.0,3304.0,3302.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505326,2026-08-19T06:33:48.618731+00:00,external_ems_2,bess_2,good,0.4955,warning,PCS DC current and BMS current mismatch: 50.9,0.7,0.7,3.8,50.9,0.0,1.3,2.0,243.2,243.0,243.7,62.7,62.4,63.1,861.2,-45.5,50.24,0.0,-39.9,48.0,857.4,5.4,2.7,48.0,100.0,3304.0,3302.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505328,2026-08-19T06:33:49.618734+00:00,external_ems_2,bess_2,good,0.4975,warning,PCS phase voltage imbalance high: 6.2; PCS DC current and BMS current mismatch: 50.9,6.2,0.7,3.8,50.9,0.0,1.3,2.0,237.5,243.0,243.7,62.7,62.4,63.1,861.2,-45.5,50.24,0.0,-39.9,48.0,857.4,5.4,2.7,48.0,100.0,3304.0,3302.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505554,2026-08-19T06:35:42.629109+00:00,external_ems_2,bess_2,good,0.5768,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 55.8,0.5,0.4,5.4,55.8,0.0,1.3,1.0,255.8,255.9,256.3,64.3,64.7,64.4,862.1,-54.4,50.34,0.0,-52.4,48.0,856.7,1.4,1.2,48.0,100.0,3301.0,3300.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505556,2026-08-19T06:35:43.619631+00:00,external_ems_2,bess_2,good,0.5768,warning,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 55.8,0.5,0.4,5.4,55.8,0.0,1.3,1.0,255.8,255.9,256.3,64.3,64.7,64.4,862.1,-54.4,50.34,0.0,-52.4,48.0,856.7,1.4,1.2,48.0,100.0,3301.0,3300.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505558,2026-08-19T06:35:44.618578+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 75.3,0.5,0.4,7.1,75.3,0.0,1.3,1.0,255.8,255.9,256.3,64.3,64.7,64.4,862.1,-54.4,50.34,0.0,-52.4,48.0,855.0,20.9,21.0,48.0,100.0,3294.0,3293.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505560,2026-08-19T06:35:45.629277+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 75.3,0.5,0.4,7.1,75.3,0.0,1.3,1.0,255.8,255.9,256.3,64.3,64.7,64.4,862.1,-54.4,50.34,0.0,-52.4,48.0,855.0,20.9,21.0,48.0,100.0,3294.0,3293.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505562,2026-08-19T06:35:46.618578+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 75.3,0.5,0.4,7.1,75.3,0.0,1.3,1.0,255.8,255.9,256.3,64.3,64.7,64.4,862.1,-54.4,50.34,0.0,-52.4,48.0,855.0,20.9,21.0,48.0,100.0,3294.0,3293.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505564,2026-08-19T06:35:47.618569+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 75.3,0.5,0.4,7.1,75.3,0.0,1.3,1.0,255.8,255.9,256.3,64.3,64.7,64.4,862.1,-54.4,50.34,0.0,-52.4,48.0,855.0,20.9,21.0,48.0,100.0,3294.0,3293.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505566,2026-08-19T06:35:48.628753+00:00,external_ems_2,bess_2,good,0.6559,warning,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 75.3,0.5,0.4,7.1,75.3,0.0,1.3,1.0,255.8,255.9,256.3,64.3,64.7,64.4,862.1,-54.4,50.34,0.0,-52.4,48.0,855.0,20.9,21.0,48.0,100.0,3294.0,3293.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505786,2026-08-19T06:37:38.618559+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 60.7,4.3,4.1,6.5,60.7,0.0,1.3,3.0,230.9,227.3,231.6,26.1,27.5,23.4,853.9,21.4,49.85,0.0,12.9,48.0,860.4,-39.3,-37.7,48.0,100.0,3309.0,3306.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505788,2026-08-19T06:37:39.628676+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 60.7,4.3,4.1,6.5,60.7,0.0,1.3,3.0,230.9,227.3,231.6,26.1,27.5,23.4,853.9,21.4,49.85,0.0,12.9,48.0,860.4,-39.3,-37.7,48.0,100.0,3309.0,3306.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505790,2026-08-19T06:37:40.618588+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 60.7,4.3,4.1,6.5,60.7,0.0,1.3,3.0,230.9,227.3,231.6,26.1,27.5,23.4,853.9,21.4,49.85,0.0,12.9,48.0,860.4,-39.3,-37.7,48.0,100.0,3309.0,3306.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505792,2026-08-19T06:37:41.618572+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 60.7,4.3,4.1,6.5,60.7,0.0,1.3,3.0,230.9,227.3,231.6,26.1,27.5,23.4,853.9,21.4,49.85,0.0,12.9,48.0,860.4,-39.3,-37.7,48.0,100.0,3309.0,3306.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505794,2026-08-19T06:37:42.618570+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 60.7,4.3,4.1,6.5,60.7,0.0,1.3,3.0,230.9,227.3,231.6,26.1,27.5,23.4,853.9,21.4,49.85,0.0,12.9,48.0,860.4,-39.3,-37.7,48.0,100.0,3309.0,3306.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505796,2026-08-19T06:37:43.618573+00:00,external_ems_2,bess_2,good,0.5624,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 54.6,4.3,4.1,6.1,54.6,0.0,1.3,3.0,225.0,221.5,225.8,22.5,24.9,20.8,854.3,15.3,49.82,0.0,12.5,48.0,860.4,-39.3,-37.7,48.0,100.0,3309.0,3306.0,25.8,24.5,24.9,20000.0,856.4,0,0
1505798,2026-08-19T06:37:44.629443+00:00,external_ems_2,bess_2,good,0.5624,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 54.6,4.3,4.1,6.1,54.6,0.0,1.3,3.0,225.0,221.5,225.8,22.5,24.9,20.8,854.3,15.3,49.82,0.0,12.5,48.0,860.4,-39.3,-37.7,48.0,100.0,3299.0,3306.0,25.8,24.5,24.9,20000.0,856.4,0,0
1506022,2026-08-19T06:39:36.618572+00:00,external_ems_2,bess_2,good,0.3608,warning,PCS DC current and BMS current mismatch: 42.5,1.6,4.2,4.6,42.5,0.0,1.3,1.0,257.0,256.1,257.7,42.7,38.5,42.7,860.6,-42.5,50.15,0.0,-29.8,47.6,856.0,0.0,0.0,47.6,100.0,3298.0,3297.0,25.8,24.5,24.9,20000.0,856.4,0,0
