id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1506024,2026-08-19T06:39:37.629697+00:00,external_ems_2,bess_2,good,0.3608,warning,PCS DC current and BMS current mismatch: 42.5,1.6,4.2,4.6,42.5,0.0,1.3,1.0,257.0,256.1,257.7,42.7,38.5,42.7,860.6,-42.5,50.15,0.0,-29.8,47.6,856.0,0.0,0.0,47.6,100.0,3298.0,3297.0,25.8,24.5,24.9,20000.0,856.4,0,0
1506026,2026-08-19T06:39:38.618688+00:00,external_ems_2,bess_2,good,0.6102,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 57.8,1.6,4.2,5.6,57.8,0.0,1.3,2.0,257.0,256.1,257.7,42.7,38.5,42.7,860.6,-42.5,50.15,0.0,-29.8,47.6,855.0,15.3,15.1,47.6,100.0,3295.0,3293.0,25.8,24.5,24.9,20000.0,856.4,0,0
1506028,2026-08-19T06:39:39.629459+00:00,external_ems_2,bess_2,good,0.6102,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 57.8,1.6,4.2,5.6,57.8,0.0,1.3,2.0,257.0,256.1,257.7,42.7,38.5,42.7,860.6,-42.5,50.15,0.0,-29.8,47.6,855.0,15.3,15.1,47.6,100.0,3295.0,3293.0,25.8,24.5,24.9,20000.0,856.4,0,0
1506030,2026-08-19T06:39:40.618642+00:00,external_ems_2,bess_2,good,0.6102,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 57.8,1.6,4.2,5.6,57.8,0.0,1.3,2.0,257.0,256.1,257.7,42.7,38.5,42.7,860.6,-42.5,50.15,0.0,-29.8,47.6,855.0,15.3,15.1,47.6,100.0,3295.0,3293.0,25.8,24.5,24.9,20000.0,856.4,0,0
1506032,2026-08-19T06:39:41.618648+00:00,external_ems_2,bess_2,good,0.6102,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 57.8,1.6,4.2,5.6,57.8,0.0,1.3,2.0,257.0,256.1,257.7,42.7,38.5,42.7,860.6,-42.5,50.15,0.0,-29.8,47.6,855.0,15.3,15.1,47.6,100.0,3295.0,3293.0,25.8,24.5,24.9,20000.0,856.4,0,0
1506034,2026-08-19T06:39:42.618578+00:00,external_ems_2,bess_2,good,0.6102,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 57.8,1.6,4.2,5.6,57.8,0.0,1.3,2.0,257.0,256.1,257.7,42.7,38.5,42.7,860.6,-42.5,50.15,0.0,-29.8,47.6,855.0,15.3,15.1,47.6,100.0,3295.0,3293.0,25.8,24.5,24.9,20000.0,856.4,0,0
1506502,2026-08-19T06:43:36.629435+00:00,external_ems_2,bess_2,good,0.5725,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 55.1,2.8,2.8,6.4,55.1,0.0,1.3,2.0,216.5,214.5,217.3,27.7,28.9,26.1,854.0,14.8,49.79,0.0,14.7,47.6,860.4,-40.3,-39.5,47.6,100.0,3312.0,3310.0,25.7,24.4,24.8,20000.0,856.4,0,0
1506504,2026-08-19T06:43:37.619564+00:00,external_ems_2,bess_2,good,0.5725,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 55.1,2.8,2.8,6.4,55.1,0.0,1.3,2.0,216.5,214.5,217.3,27.7,28.9,26.1,854.0,14.8,49.79,0.0,14.7,47.6,860.4,-40.3,-39.5,47.6,100.0,3312.0,3310.0,25.7,24.4,24.8,20000.0,856.4,0,0
1506730,2026-08-19T06:45:30.618568+00:00,external_ems_2,bess_2,good,0.5072,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 51.5,0.3,1.0,5.3,51.5,0.0,1.3,2.0,253.6,253.8,253.9,14.5,13.5,14.0,858.3,-26.5,50.05,0.0,-17.9,47.6,853.0,25.0,25.5,47.6,100.0,3286.0,3284.0,25.7,24.4,24.8,20000.0,856.4,0,0
1506732,2026-08-19T06:45:31.629978+00:00,external_ems_2,bess_2,good,0.5072,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 51.5,0.3,1.0,5.3,51.5,0.0,1.3,2.0,253.6,253.8,253.9,14.5,13.5,14.0,858.3,-26.5,50.05,0.0,-17.9,47.6,853.0,25.0,25.5,47.6,100.0,3286.0,3284.0,25.7,24.4,24.8,20000.0,856.4,0,0
1506742,2026-08-19T06:45:36.619473+00:00,external_ems_2,bess_2,good,0.6621,warning,PCS DC voltage and BMS voltage mismatch: 8.0; PCS DC current and BMS current mismatch: 77.2,0.5,1.6,8.0,77.2,0.0,1.3,2.0,234.1,234.6,234.3,12.2,10.6,10.6,853.7,20.8,49.92,0.0,1.4,47.6,861.7,-56.4,-56.0,47.6,100.0,3316.0,3314.0,25.7,24.4,24.8,20000.0,856.4,0,0
1506744,2026-08-19T06:45:37.618564+00:00,external_ems_2,bess_2,good,0.6621,warning,PCS DC voltage and BMS voltage mismatch: 8.0; PCS DC current and BMS current mismatch: 77.2,0.5,1.6,8.0,77.2,0.0,1.3,2.0,234.1,234.6,234.3,12.2,10.6,10.6,853.7,20.8,49.92,0.0,1.4,47.6,861.7,-56.4,-56.0,47.6,100.0,3316.0,3314.0,25.7,24.4,24.8,20000.0,856.4,0,0
1506982,2026-08-19T06:47:36.618576+00:00,external_ems_2,bess_2,good,0.6634,warning,PCS DC voltage and BMS voltage mismatch: 8.2; PCS DC current and BMS current mismatch: 68.3,0.7,1.7,8.2,68.3,0.0,1.4,3.0,238.1,238.8,238.6,19.1,17.4,17.4,854.2,10.2,49.88,0.0,1.4,47.2,862.4,-58.1,-58.2,47.2,100.0,3314.0,3311.0,25.7,24.3,24.7,20000.0,856.4,0,0
1506984,2026-08-19T06:47:37.628680+00:00,external_ems_2,bess_2,good,0.6634,warning,PCS DC voltage and BMS voltage mismatch: 8.2; PCS DC current and BMS current mismatch: 68.3,0.7,1.7,8.2,68.3,0.0,1.4,3.0,238.1,238.8,238.6,19.1,17.4,17.4,854.2,10.2,49.88,0.0,1.4,47.2,862.4,-58.1,-58.2,47.2,100.0,3314.0,3311.0,25.7,24.3,24.7,20000.0,856.4,0,0
1507440,2026-08-19T06:51:25.618625+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 63.1,0.4,2.3,6.9,63.1,0.0,1.4,3.0,229.1,229.1,229.5,31.6,29.7,29.3,852.8,23.7,49.82,0.0,17.1,47.2,859.7,-39.4,-39.4,47.2,100.0,3305.0,3302.0,25.6,24.2,24.6,20000.0,856.4,0,0
1507442,2026-08-19T06:51:26.628973+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 63.1,0.4,2.3,6.9,63.1,0.0,1.4,3.0,229.1,229.1,229.5,31.6,29.7,29.3,852.8,23.7,49.82,0.0,17.1,47.2,859.7,-39.4,-39.4,47.2,100.0,3305.0,3302.0,25.6,24.2,24.6,20000.0,856.4,0,0
1507444,2026-08-19T06:51:27.618582+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 63.1,0.4,2.3,6.9,63.1,0.0,1.4,3.0,229.1,229.1,229.5,31.6,29.7,29.3,852.8,23.7,49.82,0.0,17.1,47.2,859.7,-39.4,-39.4,47.2,100.0,3305.0,3302.0,25.6,24.2,24.6,20000.0,856.4,0,0
1507446,2026-08-19T06:51:28.628733+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 63.1,0.4,2.3,6.9,63.1,0.0,1.4,3.0,229.1,229.1,229.5,31.6,29.7,29.3,852.8,23.7,49.82,0.0,17.1,47.2,859.7,-39.4,-39.4,47.2,100.0,3305.0,3302.0,25.6,24.2,24.6,20000.0,856.4,0,0
1507448,2026-08-19T06:51:29.618574+00:00,external_ems_2,bess_2,good,0.5615,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 54.5,0.7,1.5,6.2,54.5,0.0,1.4,3.0,225.0,224.7,225.4,22.5,21.1,21.0,853.5,15.1,49.84,0.0,15.0,47.2,859.7,-39.4,-39.4,47.2,100.0,3305.0,3302.0,25.6,24.2,24.6,20000.0,856.4,0,0
1507450,2026-08-19T06:51:30.629868+00:00,external_ems_2,bess_2,good,0.5615,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 54.5,0.7,1.5,6.2,54.5,0.0,1.4,3.0,225.0,224.7,225.4,22.5,21.1,21.0,853.5,15.1,49.84,0.0,15.0,47.2,859.7,-39.4,-39.4,47.2,100.0,3305.0,3302.0,25.6,24.2,24.6,20000.0,856.4,0,0
1507678,2026-08-19T06:53:24.618577+00:00,external_ems_2,bess_2,good,0.4897,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 50.5,0.6,0.9,5.1,50.5,0.0,1.4,1.0,257.4,257.7,258.0,46.5,47.2,46.3,859.1,-31.9,50.22,0.0,-35.6,47.2,854.0,18.6,17.2,47.2,100.0,3289.0,3288.0,25.6,24.2,24.6,20000.0,856.4,0,0
1507680,2026-08-19T06:53:25.618580+00:00,external_ems_2,bess_2,good,0.4897,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 50.5,0.6,0.9,5.1,50.5,0.0,1.4,1.0,257.4,257.7,258.0,46.5,47.2,46.3,859.1,-31.9,50.22,0.0,-35.6,47.2,854.0,18.6,17.2,47.2,100.0,3289.0,3288.0,25.6,24.2,24.6,20000.0,856.4,0,0
1507682,2026-08-19T06:53:26.628688+00:00,external_ems_2,bess_2,good,0.4897,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 50.5,0.6,0.9,5.1,50.5,0.0,1.4,1.0,257.4,257.7,258.0,46.5,47.2,46.3,859.1,-31.9,50.22,0.0,-35.6,47.2,854.0,18.6,17.2,47.2,100.0,3289.0,3288.0,25.6,24.2,24.6,20000.0,856.4,0,0
1507684,2026-08-19T06:53:27.618585+00:00,external_ems_2,bess_2,good,0.4897,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 50.5,0.6,0.9,5.1,50.5,0.0,1.4,1.0,257.4,257.7,258.0,46.5,47.2,46.3,859.1,-31.9,50.22,0.0,-35.6,47.2,854.0,18.6,17.2,47.2,100.0,3289.0,3288.0,25.6,24.2,24.6,20000.0,856.4,0,0
1507686,2026-08-19T06:53:28.618574+00:00,external_ems_2,bess_2,good,0.4897,warning,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 50.5,0.6,0.9,5.1,50.5,0.0,1.4,1.0,257.4,257.7,258.0,46.5,47.2,46.3,859.1,-31.9,50.22,0.0,-35.6,47.2,854.0,18.6,17.2,47.2,100.0,3289.0,3288.0,25.6,24.2,24.6,20000.0,856.4,0,0
1507906,2026-08-19T06:55:18.646382+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS DC current and BMS current mismatch: 43.8,0.5,3.1,4.7,43.8,0.0,1.4,2.0,228.8,228.5,229.0,33.3,31.2,30.2,852.4,25.6,49.81,0.0,18.2,47.2,857.1,-18.2,-19.6,47.2,100.0,3304.0,3302.0,25.6,24.2,24.6,20000.0,856.4,0,0
1507908,2026-08-19T06:55:19.618988+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS DC current and BMS current mismatch: 43.8,0.5,3.1,4.7,43.8,0.0,1.4,2.0,228.8,228.5,229.0,33.3,31.2,30.2,852.4,25.6,49.81,0.0,18.2,47.2,857.1,-18.2,-19.6,47.2,100.0,3304.0,3302.0,25.6,24.2,24.6,20000.0,856.4,0,0
1507910,2026-08-19T06:55:20.629485+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS DC current and BMS current mismatch: 43.8,0.5,3.1,4.7,43.8,0.0,1.4,2.0,228.8,228.5,229.0,33.3,31.2,30.2,852.4,25.6,49.81,0.0,18.2,47.2,857.1,-18.2,-19.6,47.2,100.0,3304.0,3302.0,25.6,24.2,24.6,20000.0,856.4,0,0
1507912,2026-08-19T06:55:21.618561+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS DC current and BMS current mismatch: 43.8,0.5,3.1,4.7,43.8,0.0,1.4,2.0,228.8,228.5,229.0,33.3,31.2,30.2,852.4,25.6,49.81,0.0,18.2,47.2,857.1,-18.2,-19.6,47.2,100.0,3304.0,3302.0,25.6,24.2,24.6,20000.0,856.4,0,0
1507968,2026-08-19T06:55:49.618570+00:00,external_ems_2,bess_2,good,0.4728,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 49.4,0.5,0.6,5.2,49.4,0.0,1.4,1.0,243.0,243.0,243.5,70.2,70.8,70.5,862.3,-48.1,50.3,0.0,-41.7,47.2,857.1,1.3,1.1,47.2,100.0,3302.0,3301.0,25.6,24.2,24.6,20000.0,856.4,0,0
1507970,2026-08-19T06:55:50.618568+00:00,external_ems_2,bess_2,good,0.4728,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 49.4,0.5,0.6,5.2,49.4,0.0,1.4,1.0,243.0,243.0,243.5,70.2,70.8,70.5,862.3,-48.1,50.3,0.0,-41.7,47.2,857.1,1.3,1.1,47.2,100.0,3302.0,3301.0,25.6,24.2,24.6,20000.0,856.4,0,0
1507972,2026-08-19T06:55:51.629874+00:00,external_ems_2,bess_2,good,0.4728,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 49.4,0.5,0.6,5.2,49.4,0.0,1.4,1.0,243.0,243.0,243.5,70.2,70.8,70.5,862.3,-48.1,50.3,0.0,-41.7,47.2,857.1,1.3,1.1,47.2,100.0,3302.0,3301.0,25.6,24.2,24.6,20000.0,856.4,0,0
1507974,2026-08-19T06:55:52.618580+00:00,external_ems_2,bess_2,good,0.4728,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 49.4,0.5,0.6,5.2,49.4,0.0,1.4,1.0,243.0,243.0,243.5,70.2,70.8,70.5,862.3,-48.1,50.3,0.0,-41.7,47.2,857.1,1.3,1.1,47.2,100.0,3302.0,3301.0,25.6,24.2,24.6,20000.0,856.4,0,0
1508208,2026-08-19T06:57:49.618775+00:00,external_ems_2,bess_2,good,0.4169,warning,PCS DC current and BMS current mismatch: 46.0,0.8,1.0,3.8,46.0,0.0,1.4,1.0,250.0,249.8,250.6,57.2,57.0,58.0,859.8,-44.7,50.26,0.0,-42.5,47.2,856.0,1.3,1.1,47.2,100.0,3297.0,3296.0,25.6,24.2,24.6,20000.0,856.4,0,0
1508210,2026-08-19T06:57:50.618581+00:00,external_ems_2,bess_2,good,0.4169,warning,PCS DC current and BMS current mismatch: 46.0,0.8,1.0,3.8,46.0,0.0,1.4,1.0,250.0,249.8,250.6,57.2,57.0,58.0,859.8,-44.7,50.26,0.0,-42.5,47.2,856.0,1.3,1.1,47.2,100.0,3297.0,3296.0,25.6,24.2,24.6,20000.0,856.4,0,0
1508212,2026-08-19T06:57:51.618586+00:00,external_ems_2,bess_2,good,0.4169,warning,PCS DC current and BMS current mismatch: 46.0,0.8,1.0,3.8,46.0,0.0,1.4,1.0,250.0,249.8,250.6,57.2,57.0,58.0,859.8,-44.7,50.26,0.0,-42.5,47.2,856.0,1.3,1.1,47.2,100.0,3297.0,3296.0,25.6,24.2,24.6,20000.0,856.4,0,0
1508214,2026-08-19T06:57:52.618563+00:00,external_ems_2,bess_2,good,0.4169,warning,PCS DC current and BMS current mismatch: 46.0,0.8,1.0,3.8,46.0,0.0,1.4,1.0,250.0,249.8,250.6,57.2,57.0,58.0,859.8,-44.7,50.26,0.0,-42.5,47.2,856.0,1.3,1.1,47.2,100.0,3297.0,3296.0,25.6,24.2,24.6,20000.0,856.4,0,0
1508434,2026-08-19T06:59:42.618573+00:00,external_ems_2,bess_2,good,0.4733,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 49.3,0.2,1.7,5.5,49.3,0.0,1.4,2.0,249.8,249.9,249.7,16.8,15.1,15.3,853.9,11.0,49.95,0.0,6.1,46.8,859.4,-38.3,-38.8,46.8,100.0,3307.0,3305.0,25.6,24.2,24.6,20000.0,856.4,0,0
1508436,2026-08-19T06:59:43.629081+00:00,external_ems_2,bess_2,good,0.4733,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 49.3,0.2,1.7,5.5,49.3,0.0,1.4,2.0,249.8,249.9,249.7,16.8,15.1,15.3,853.9,11.0,49.95,0.0,6.1,46.8,859.4,-38.3,-38.8,46.8,100.0,3307.0,3305.0,25.6,24.2,24.6,20000.0,856.4,0,0
1508438,2026-08-19T06:59:44.618630+00:00,external_ems_2,bess_2,good,0.4733,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 49.3,0.2,1.7,5.5,49.3,0.0,1.4,2.0,249.8,249.9,249.7,16.8,15.1,15.3,853.9,11.0,49.95,0.0,6.1,46.8,859.4,-38.3,-38.8,46.8,100.0,3307.0,3305.0,25.6,24.2,24.6,20000.0,856.4,0,0
1508440,2026-08-19T06:59:45.629858+00:00,external_ems_2,bess_2,good,0.4733,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 49.3,0.2,1.7,5.5,49.3,0.0,1.4,2.0,249.8,249.9,249.7,16.8,15.1,15.3,853.9,11.0,49.95,0.0,6.1,46.8,859.4,-38.3,-38.8,46.8,100.0,3307.0,3305.0,25.6,24.2,24.6,20000.0,856.4,0,0
1508442,2026-08-19T06:59:46.618591+00:00,external_ems_2,bess_2,good,0.4733,warning,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 49.3,0.2,1.7,5.5,49.3,0.0,1.4,2.0,249.8,249.9,249.7,16.8,15.1,15.3,853.9,11.0,49.95,0.0,6.1,46.8,859.4,-38.3,-38.8,46.8,100.0,3307.0,3305.0,25.6,24.2,24.6,20000.0,856.4,0,0
1508444,2026-08-19T06:59:47.629297+00:00,external_ems_2,bess_2,good,0.6327,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 58.9,0.4,2.2,6.3,58.9,0.0,1.4,2.0,217.7,217.7,218.1,31.1,28.9,29.3,853.1,20.6,49.79,0.0,20.3,46.8,859.4,-38.3,-38.8,46.8,100.0,3307.0,3305.0,25.6,24.2,24.6,20000.0,856.4,0,0
1508446,2026-08-19T06:59:48.619256+00:00,external_ems_2,bess_2,good,0.6327,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 58.9,0.4,2.2,6.3,58.9,0.0,1.4,2.0,217.7,217.7,218.1,31.1,28.9,29.3,853.1,20.6,49.79,0.0,20.3,46.8,859.4,-38.3,-38.8,46.8,100.0,3307.0,3305.0,25.6,24.2,24.6,20000.0,856.4,0,0
1508748,2026-08-19T07:02:19.618566+00:00,external_ems_2,bess_2,good,0.4703,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 49.2,0.4,1.8,5.3,49.2,0.0,1.4,2.0,243.1,242.9,243.3,12.7,11.1,10.9,856.8,5.2,50.32,0.0,1.2,46.8,862.1,-44.0,-43.4,46.8,100.0,3320.0,3318.0,25.6,24.2,24.6,20000.0,856.4,0,0
1508750,2026-08-19T07:02:20.629166+00:00,external_ems_2,bess_2,good,0.4703,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 49.2,0.4,1.8,5.3,49.2,0.0,1.4,2.0,243.1,242.9,243.3,12.7,11.1,10.9,856.8,5.2,50.32,0.0,1.2,46.8,862.1,-44.0,-43.4,46.8,100.0,3320.0,3318.0,25.6,24.2,24.6,20000.0,856.4,0,0
1508988,2026-08-19T07:04:19.629749+00:00,external_ems_2,bess_2,good,0.6579,warning,PCS DC voltage and BMS voltage mismatch: 7.4; PCS DC current and BMS current mismatch: 73.5,4.9,6.6,7.4,73.5,0.0,1.4,2.0,220.8,216.5,221.4,40.4,42.6,36.0,852.0,37.6,49.75,0.0,22.7,46.8,859.4,-35.9,-36.1,46.8,100.0,3308.0,3306.0,25.6,24.2,24.6,20000.0,856.4,0,0
1508990,2026-08-19T07:04:20.619307+00:00,external_ems_2,bess_2,good,0.6579,warning,PCS DC voltage and BMS voltage mismatch: 7.4; PCS DC current and BMS current mismatch: 73.5,4.9,6.6,7.4,73.5,0.0,1.4,2.0,220.8,216.5,221.4,40.4,42.6,36.0,852.0,37.6,49.75,0.0,22.7,46.8,859.4,-35.9,-36.1,46.8,100.0,3308.0,3306.0,25.6,24.2,24.6,20000.0,856.4,0,0
1509594,2026-08-19T07:09:22.629236+00:00,external_ems_2,bess_2,good,0.5006,warning,PCS phase voltage imbalance high: 8.1; PCS DC current and BMS current mismatch: 50.9,8.1,6.3,0.2,50.9,0.0,1.4,2.0,230.8,227.6,235.7,12.5,17.2,10.9,863.6,6.8,50.34,0.0,3.1,46.8,863.4,-44.1,-45.8,46.8,100.0,3325.0,3323.0,25.7,24.3,24.7,20000.0,856.4,0,0
1509596,2026-08-19T07:09:23.618566+00:00,external_ems_2,bess_2,good,0.5006,warning,PCS phase voltage imbalance high: 8.1; PCS DC current and BMS current mismatch: 50.9,8.1,6.3,0.2,50.9,0.0,1.4,2.0,230.8,227.6,235.7,12.5,17.2,10.9,863.6,6.8,50.34,0.0,3.1,46.8,863.4,-44.1,-45.8,46.8,100.0,3325.0,3323.0,25.7,24.3,24.7,20000.0,856.4,0,0
1510092,2026-08-19T07:13:31.629087+00:00,external_ems_2,bess_2,good,0.566,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 55.0,1.1,3.5,5.7,55.0,0.0,1.5,1.0,245.2,244.6,245.7,71.5,68.0,71.2,862.4,-52.5,50.34,0.0,-50.6,46.8,856.7,2.5,2.1,46.8,100.0,3301.0,3300.0,25.7,24.2,24.6,20000.0,856.4,0,0
1510094,2026-08-19T07:13:32.619376+00:00,external_ems_2,bess_2,good,0.566,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 55.0,1.1,3.5,5.7,55.0,0.0,1.5,1.0,245.2,244.6,245.7,71.5,68.0,71.2,862.4,-52.5,50.34,0.0,-50.6,46.8,856.7,2.5,2.1,46.8,100.0,3301.0,3300.0,25.7,24.2,24.6,20000.0,856.4,0,0
1510096,2026-08-19T07:13:33.619252+00:00,external_ems_2,bess_2,good,0.566,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 55.0,1.1,3.5,5.7,55.0,0.0,1.5,1.0,245.2,244.6,245.7,71.5,68.0,71.2,862.4,-52.5,50.34,0.0,-50.6,46.8,856.7,2.5,2.1,46.8,100.0,3301.0,3300.0,25.7,24.2,24.6,20000.0,856.4,0,0
1510098,2026-08-19T07:13:34.618572+00:00,external_ems_2,bess_2,good,0.566,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 55.0,1.1,3.5,5.7,55.0,0.0,1.5,1.0,245.2,244.6,245.7,71.5,68.0,71.2,862.4,-52.5,50.34,0.0,-50.6,46.8,856.7,2.5,2.1,46.8,100.0,3301.0,3300.0,25.7,24.2,24.6,20000.0,856.4,0,0
1510100,2026-08-19T07:13:35.628978+00:00,external_ems_2,bess_2,good,0.5938,warning,PCS phase voltage imbalance high: 21.8; PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 55.0,21.8,3.5,5.7,55.0,0.0,1.5,1.0,223.9,244.6,245.7,71.5,68.0,71.2,862.4,-52.5,50.34,0.0,-50.6,46.8,856.7,2.5,2.1,46.8,100.0,3301.0,3300.0,25.7,24.2,24.6,20000.0,856.4,0,0
1511760,2026-08-19T07:27:25.618581+00:00,external_ems_2,bess_2,good,0.4265,warning,PCS DC current and BMS current mismatch: 46.6,0.4,1.7,4.8,46.6,0.0,1.6,3.0,217.7,217.9,218.1,16.1,14.4,14.5,860.6,9.8,49.92,0.0,5.2,48.7,865.4,-36.8,-37.4,48.7,100.0,3329.0,3326.0,25.8,24.2,24.7,20000.0,856.4,0,0
1511762,2026-08-19T07:27:26.618581+00:00,external_ems_2,bess_2,good,0.4265,warning,PCS DC current and BMS current mismatch: 46.6,0.4,1.7,4.8,46.6,0.0,1.6,3.0,217.7,217.9,218.1,16.1,14.4,14.5,860.6,9.8,49.92,0.0,5.2,48.7,865.4,-36.8,-37.4,48.7,100.0,3329.0,3326.0,25.8,24.2,24.7,20000.0,856.4,0,0
1512688,2026-08-19T07:35:09.618609+00:00,external_ems_2,bess_2,good,0.6476,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 61.1,0.9,0.9,5.9,61.1,0.0,1.5,2.0,247.4,246.9,247.8,63.8,63.6,64.5,863.6,-42.9,50.29,0.0,-43.0,49.1,857.7,18.2,16.4,49.1,100.0,3305.0,3303.0,25.8,24.3,24.7,20000.0,856.4,0,0
1512690,2026-08-19T07:35:10.629240+00:00,external_ems_2,bess_2,good,0.6476,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 61.1,0.9,0.9,5.9,61.1,0.0,1.5,2.0,247.4,246.9,247.8,63.8,63.6,64.5,863.6,-42.9,50.29,0.0,-43.0,49.1,857.7,18.2,16.4,49.1,100.0,3305.0,3303.0,25.8,24.3,24.7,20000.0,856.4,0,0
1512692,2026-08-19T07:35:11.618605+00:00,external_ems_2,bess_2,good,0.6476,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 61.1,0.9,0.9,5.9,61.1,0.0,1.5,2.0,247.4,246.9,247.8,63.8,63.6,64.5,863.6,-42.9,50.29,0.0,-43.0,49.1,857.7,18.2,16.4,49.1,100.0,3305.0,3303.0,25.8,24.3,24.7,20000.0,856.4,0,0
1512694,2026-08-19T07:35:12.618559+00:00,external_ems_2,bess_2,good,0.6476,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 61.1,0.9,0.9,5.9,61.1,0.0,1.5,2.0,247.4,246.9,247.8,63.8,63.6,64.5,863.6,-42.9,50.29,0.0,-43.0,49.1,857.7,18.2,16.4,49.1,100.0,3305.0,3303.0,25.8,24.3,24.7,20000.0,856.4,0,0
1512916,2026-08-19T07:37:03.618580+00:00,external_ems_2,bess_2,good,0.5644,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 54.9,0.6,1.8,5.7,54.9,0.0,1.5,2.0,236.7,236.6,237.2,27.0,26.4,25.2,855.7,23.9,49.85,0.0,5.2,49.1,861.4,-31.0,-31.5,49.1,100.0,3310.0,3308.0,25.8,24.3,24.7,20000.0,856.4,0,0
1512918,2026-08-19T07:37:04.618585+00:00,external_ems_2,bess_2,good,0.5644,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 54.9,0.6,1.8,5.7,54.9,0.0,1.5,2.0,236.7,236.6,237.2,27.0,26.4,25.2,855.7,23.9,49.85,0.0,5.2,49.1,861.4,-31.0,-31.5,49.1,100.0,3310.0,3308.0,25.8,24.3,24.7,20000.0,856.4,0,0
1512920,2026-08-19T07:37:05.618562+00:00,external_ems_2,bess_2,good,0.5644,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 54.9,0.6,1.8,5.7,54.9,0.0,1.5,2.0,236.7,236.6,237.2,27.0,26.4,25.2,855.7,23.9,49.85,0.0,5.2,49.1,861.4,-31.0,-31.5,49.1,100.0,3310.0,3308.0,25.8,24.3,24.7,20000.0,856.4,0,0
1512922,2026-08-19T07:37:06.629218+00:00,external_ems_2,bess_2,good,0.5644,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 54.9,0.6,1.8,5.7,54.9,0.0,1.5,2.0,236.7,236.6,237.2,27.0,26.4,25.2,855.7,23.9,49.85,0.0,5.2,49.1,861.4,-31.0,-31.5,49.1,100.0,3310.0,3308.0,25.8,24.3,24.7,20000.0,856.4,0,0
1513746,2026-08-19T07:43:58.628711+00:00,external_ems_2,bess_2,good,0.671,warning,PCS DC voltage and BMS voltage mismatch: 9.3; PCS DC current and BMS current mismatch: 80.0,2.6,3.9,9.3,80.0,0.0,1.5,3.0,214.9,213.0,215.6,34.2,36.1,32.2,857.4,21.9,49.77,0.0,21.5,49.1,866.7,-58.1,-57.7,49.1,100.0,3337.0,3334.0,25.8,24.3,24.7,20000.0,856.4,0,0
1513748,2026-08-19T07:43:59.618789+00:00,external_ems_2,bess_2,good,0.671,warning,PCS DC voltage and BMS voltage mismatch: 9.3; PCS DC current and BMS current mismatch: 80.0,2.6,3.9,9.3,80.0,0.0,1.5,3.0,214.9,213.0,215.6,34.2,36.1,32.2,857.4,21.9,49.77,0.0,21.5,49.1,866.7,-58.1,-57.7,49.1,100.0,3337.0,3334.0,25.8,24.3,24.7,20000.0,856.4,0,0
1514002,2026-08-19T07:46:06.618559+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 66.5,0.5,0.8,6.3,66.5,0.0,1.6,1.0,245.4,245.6,245.9,66.5,67.1,67.3,864.0,-51.9,50.28,0.0,-49.4,49.1,857.7,14.6,11.7,49.1,100.0,3301.0,3300.0,25.8,24.2,24.7,20000.0,856.4,0,0
1514004,2026-08-19T07:46:07.629169+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 66.5,0.5,0.8,6.3,66.5,0.0,1.6,1.0,245.4,245.6,245.9,66.5,67.1,67.3,864.0,-51.9,50.28,0.0,-49.4,49.1,857.7,14.6,11.7,49.1,100.0,3301.0,3300.0,25.8,24.2,24.7,20000.0,856.4,0,0
1514006,2026-08-19T07:46:08.618668+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 66.5,0.5,0.8,6.3,66.5,0.0,1.6,1.0,245.4,245.6,245.9,66.5,67.1,67.3,864.0,-51.9,50.28,0.0,-49.4,49.1,857.7,14.6,11.7,49.1,100.0,3301.0,3300.0,25.8,24.2,24.7,20000.0,856.4,0,0
1514008,2026-08-19T07:46:09.618558+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 66.5,0.5,0.8,6.3,66.5,0.0,1.6,1.0,245.4,245.6,245.9,66.5,67.1,67.3,864.0,-51.9,50.28,0.0,-49.4,49.1,857.7,14.6,11.7,49.1,100.0,3301.0,3300.0,25.8,24.2,24.7,20000.0,856.4,0,0
1514230,2026-08-19T07:48:00.618582+00:00,external_ems_2,bess_2,good,0.6091,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 57.0,0.4,1.5,7.3,57.0,0.0,1.6,2.0,237.8,237.8,238.2,19.2,17.8,17.7,855.8,8.8,49.86,0.0,-3.2,49.1,863.1,-48.2,-48.8,49.1,100.0,3321.0,3319.0,25.8,24.2,24.6,20000.0,856.4,0,0
1514232,2026-08-19T07:48:01.630020+00:00,external_ems_2,bess_2,good,0.6091,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 57.0,0.4,1.5,7.3,57.0,0.0,1.6,2.0,237.8,237.8,238.2,19.2,17.8,17.7,855.8,8.8,49.86,0.0,-3.2,49.1,863.1,-48.2,-48.8,49.1,100.0,3321.0,3319.0,25.8,24.2,24.6,20000.0,856.4,0,0
1514234,2026-08-19T07:48:02.618575+00:00,external_ems_2,bess_2,good,0.6091,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 57.0,0.4,1.5,7.3,57.0,0.0,1.6,2.0,237.8,237.8,238.2,19.2,17.8,17.7,855.8,8.8,49.86,0.0,-3.2,49.1,863.1,-48.2,-48.8,49.1,100.0,3321.0,3319.0,25.8,24.2,24.6,20000.0,856.4,0,0
1514236,2026-08-19T07:48:03.628738+00:00,external_ems_2,bess_2,good,0.6091,warning,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 57.0,0.4,1.5,7.3,57.0,0.0,1.6,2.0,237.8,237.8,238.2,19.2,17.8,17.7,855.8,8.8,49.86,0.0,-3.2,49.1,863.1,-48.2,-48.8,49.1,100.0,3321.0,3319.0,25.8,24.2,24.6,20000.0,856.4,0,0
1514276,2026-08-19T07:48:23.618582+00:00,external_ems_2,bess_2,good,0.6634,warning,PCS DC voltage and BMS voltage mismatch: 8.2; PCS DC current and BMS current mismatch: 67.3,0.6,1.3,8.2,67.3,0.0,1.6,2.0,217.8,218.1,218.4,22.4,21.1,21.1,857.2,9.6,49.86,0.0,6.0,49.1,865.4,-57.7,-57.7,49.1,100.0,3332.0,3330.0,25.8,24.2,24.6,20000.0,856.4,0,0
1514278,2026-08-19T07:48:24.629573+00:00,external_ems_2,bess_2,good,0.6634,warning,PCS DC voltage and BMS voltage mismatch: 8.2; PCS DC current and BMS current mismatch: 67.3,0.6,1.3,8.2,67.3,0.0,1.6,2.0,217.8,218.1,218.4,22.4,21.1,21.1,857.2,9.6,49.86,0.0,6.0,49.1,865.4,-57.7,-57.7,49.1,100.0,3332.0,3330.0,25.8,24.2,24.6,20000.0,856.4,0,0
1514504,2026-08-19T07:50:17.618574+00:00,external_ems_2,bess_2,good,0.4025,warning,PCS DC current and BMS current mismatch: 45.1,0.6,0.7,4.9,45.1,0.0,1.7,2.0,253.9,254.1,254.5,50.2,50.7,50.0,861.6,-37.6,50.23,0.0,-36.9,49.1,856.7,7.5,6.3,49.1,100.0,3299.0,3297.0,25.8,24.1,24.6,20000.0,856.4,0,0
1514506,2026-08-19T07:50:18.629918+00:00,external_ems_2,bess_2,good,0.4025,warning,PCS DC current and BMS current mismatch: 45.1,0.6,0.7,4.9,45.1,0.0,1.7,2.0,253.9,254.1,254.5,50.2,50.7,50.0,861.6,-37.6,50.23,0.0,-36.9,49.1,856.7,7.5,6.3,49.1,100.0,3299.0,3297.0,25.8,24.1,24.6,20000.0,856.4,0,0
1514694,2026-08-19T07:51:52.618584+00:00,external_ems_2,bess_2,good,0.4102,warning,PCS phase voltage imbalance high: 20.9; PCS DC current and BMS current mismatch: 22.2,20.9,1.6,2.1,22.2,0.0,1.7,1.0,248.5,227.6,228.2,22.0,20.4,21.1,858.6,5.4,49.94,0.0,-0.4,49.1,860.7,-16.8,-16.4,49.1,100.0,3313.0,3312.0,25.8,24.1,24.6,20000.0,856.4,0,0
1519392,2026-08-19T08:31:01.618572+00:00,external_ems_2,bess_2,good,0.356,warning,PCS DC current and BMS current mismatch: 42.2,2.0,3.6,3.8,42.2,0.0,1.6,3.0,231.3,230.2,232.2,29.4,25.8,28.8,864.0,1.9,50.01,0.0,-10.0,55.9,867.8,-40.3,-40.1,55.9,100.0,3341.0,3338.0,26.3,24.7,25.1,20000.0,856.4,0,0
1519394,2026-08-19T08:31:02.628675+00:00,external_ems_2,bess_2,good,0.356,warning,PCS DC current and BMS current mismatch: 42.2,2.0,3.6,3.8,42.2,0.0,1.6,3.0,231.3,230.2,232.2,29.4,25.8,28.8,864.0,1.9,50.01,0.0,-10.0,55.9,867.8,-40.3,-40.1,55.9,100.0,3338.0,3335.0,26.3,24.7,25.1,20000.0,856.4,0,0
1519812,2026-08-19T08:34:31.629937+00:00,external_ems_2,bess_2,good,0.3528,warning,PCS DC current and BMS current mismatch: 42.0,0.6,1.0,4.1,42.0,0.0,1.7,4.0,230.6,230.8,231.2,29.9,28.9,28.9,864.7,-0.9,50.02,0.0,-11.8,56.2,868.8,-42.9,-43.0,56.2,100.0,3336.0,3332.0,26.3,24.6,25.1,20000.0,856.4,0,0
1519814,2026-08-19T08:34:32.618788+00:00,external_ems_2,bess_2,good,0.3528,warning,PCS DC current and BMS current mismatch: 42.0,0.6,1.0,4.1,42.0,0.0,1.7,4.0,230.6,230.8,231.2,29.9,28.9,28.9,864.7,-0.9,50.02,0.0,-11.8,56.2,868.8,-42.9,-43.0,56.2,100.0,3336.0,3332.0,26.3,24.6,25.1,20000.0,856.4,0,0
1519816,2026-08-19T08:34:33.618740+00:00,external_ems_2,bess_2,good,0.3528,warning,PCS DC current and BMS current mismatch: 42.0,0.6,1.0,4.1,42.0,0.0,1.7,4.0,230.6,230.8,231.2,29.9,28.9,28.9,864.7,-0.9,50.02,0.0,-11.8,56.2,868.8,-42.9,-43.0,56.2,100.0,3336.0,3332.0,26.3,24.6,25.1,20000.0,856.4,0,0
1519818,2026-08-19T08:34:34.618578+00:00,external_ems_2,bess_2,good,0.3528,warning,PCS DC current and BMS current mismatch: 42.0,0.6,1.0,4.1,42.0,0.0,1.7,4.0,230.6,230.8,231.2,29.9,28.9,28.9,864.7,-0.9,50.02,0.0,-11.8,56.2,868.8,-42.9,-43.0,56.2,100.0,3336.0,3332.0,26.3,24.6,25.1,20000.0,856.4,0,0
1519820,2026-08-19T08:34:35.618580+00:00,external_ems_2,bess_2,good,0.3528,warning,PCS DC current and BMS current mismatch: 42.0,0.6,1.0,4.1,42.0,0.0,1.7,4.0,230.6,230.8,231.2,29.9,28.9,28.9,864.7,-0.9,50.02,0.0,-11.8,56.2,868.8,-42.9,-43.0,56.2,100.0,3336.0,3332.0,26.3,24.6,25.1,20000.0,856.4,0,0
1525734,2026-08-19T09:23:52.618590+00:00,external_ems_2,bess_2,good,0.6434,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 64.1,1.9,4.2,5.3,64.1,0.0,1.8,2.0,240.8,239.4,241.3,62.7,59.5,63.7,874.1,-49.4,50.28,0.0,-46.3,64.1,868.8,14.7,13.4,64.1,100.0,3347.0,3345.0,26.4,24.6,25.1,20000.0,856.4,0,0
1525736,2026-08-19T09:23:53.618580+00:00,external_ems_2,bess_2,good,0.6434,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 64.1,1.9,4.2,5.3,64.1,0.0,1.8,2.0,240.8,239.4,241.3,62.7,59.5,63.7,874.1,-49.4,50.28,0.0,-46.3,64.1,868.8,14.7,13.4,64.1,100.0,3347.0,3345.0,26.4,24.6,25.1,20000.0,856.4,0,0
1525738,2026-08-19T09:23:54.618577+00:00,external_ems_2,bess_2,good,0.6434,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 64.1,1.9,4.2,5.3,64.1,0.0,1.8,2.0,240.8,239.4,241.3,62.7,59.5,63.7,874.1,-49.4,50.28,0.0,-46.3,64.1,868.8,14.7,13.4,64.1,100.0,3347.0,3345.0,26.4,24.6,25.1,20000.0,856.4,0,0
1525740,2026-08-19T09:23:55.618571+00:00,external_ems_2,bess_2,good,0.6434,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 64.1,1.9,4.2,5.3,64.1,0.0,1.8,2.0,240.8,239.4,241.3,62.7,59.5,63.7,874.1,-49.4,50.28,0.0,-46.3,64.1,868.8,14.7,13.4,64.1,100.0,3347.0,3345.0,26.4,24.6,25.1,20000.0,856.4,0,0
1526186,2026-08-19T09:27:38.630979+00:00,external_ems_2,bess_2,good,0.5289,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 52.6,3.4,2.4,5.9,52.6,0.0,1.8,2.0,228.1,225.5,228.9,12.5,13.3,10.9,868.9,7.1,49.92,0.0,2.3,64.1,874.8,-45.5,-46.3,64.1,100.0,3368.0,3366.0,26.4,24.6,25.1,20000.0,856.4,0,0
1526188,2026-08-19T09:27:39.619218+00:00,external_ems_2,bess_2,good,0.5289,warning,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 52.6,3.4,2.4,5.9,52.6,0.0,1.8,2.0,228.1,225.5,228.9,12.5,13.3,10.9,868.9,7.1,49.92,0.0,2.3,64.1,874.8,-45.5,-46.3,64.1,100.0,3368.0,3366.0,26.4,24.6,25.1,20000.0,856.4,0,0
1560244,2026-08-19T14:11:27.618566+00:00,external_ems_2,bess_2,good,0.4232,warning,PCS phase current imbalance high: 25.5; PCS DC current and BMS current mismatch: 27.2,0.0,25.5,2.9,27.2,0.0,1.5,1.0,242.3,242.3,242.3,12.2,37.7,36.6,860.2,29.2,49.77,0.0,19.2,83.2,863.1,2.0,1.6,83.2,100.0,3324.0,3323.0,25.4,23.9,24.3,20000.0,856.4,0,0
1573478,2026-08-19T16:01:44.619349+00:00,external_ems_2,bess_2,good,0.3931,warning,PCS phase current imbalance high: 24.5; PCS DC current and BMS current mismatch: 21.1,0.4,24.5,1.9,21.1,0.0,1.4,1.0,237.6,237.2,237.4,16.8,41.3,38.8,859.5,33.6,49.75,0.0,22.0,76.9,861.4,12.5,10.8,76.9,100.0,3318.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0
1577188,2026-08-19T16:32:39.619161+00:00,external_ems_2,bess_2,good,0.4442,warning,PCS phase current imbalance high: 26.7,0.5,26.7,0.5,2.3,0.0,1.2,2.0,227.0,227.0,227.5,38.0,37.9,11.3,861.9,4.5,49.89,0.0,2.2,75.3,862.4,2.2,1.7,75.3,100.0,3322.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0
1591544,2026-08-19T18:32:17.618571+00:00,external_ems_2,bess_2,good,0.4007,warning,PCS phase current imbalance high: 24.5; PCS DC current and BMS current mismatch: 28.5,0.3,24.5,2.9,28.5,0.0,1.1,2.0,237.3,237.0,237.1,15.7,14.5,39.0,858.8,30.7,49.74,0.0,21.7,68.3,861.7,2.2,1.7,68.3,100.0,3319.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0
1591874,2026-08-19T18:35:02.618870+00:00,external_ems_2,bess_2,good,0.373,warning,PCS phase current imbalance high: 23.7,0.7,23.7,0.5,2.7,0.0,1.0,2.0,226.2,226.5,226.9,35.0,33.8,11.3,861.2,4.9,49.91,0.0,8.0,68.3,861.7,2.2,1.7,68.3,100.0,3319.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0
1601822,2026-08-19T19:57:56.629767+00:00,external_ems_2,bess_2,good,0.497,warning,PCS phase current imbalance high: 28.6; PCS DC current and BMS current mismatch: 27.4,0.6,28.6,2.2,27.4,0.0,1.0,2.0,239.2,238.6,239.0,14.4,43.0,41.5,857.5,33.5,49.75,0.0,22.8,63.6,859.7,6.1,6.7,63.6,100.0,3311.0,3309.0,25.0,24.0,24.3,20000.0,856.4,0,0
1620577,2026-08-19T22:34:14.629617+00:00,external_ems_1,bess_1,good,0.4822,warning,PCS phase current imbalance high: 28.3,0.6,28.3,0.7,10.0,0.0,1.5,1.0,239.4,239.5,238.9,10.4,10.0,38.3,861.6,10.9,49.88,0.0,24.1,92.2,862.3,0.9,0.8,92.2,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0
1635341,2026-08-20T00:37:16.628670+00:00,external_ems_1,bess_1,good,0.4752,warning,PCS phase current imbalance high: 27.9; PCS DC current and BMS current mismatch: 22.4,0.6,27.9,1.7,22.4,0.0,1.6,1.0,240.1,240.3,239.7,10.4,9.9,37.8,860.6,23.7,49.89,0.0,16.4,88.7,862.3,1.3,0.9,88.7,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0
1672677,2026-08-20T05:48:24.618580+00:00,external_ems_1,bess_1,good,0.3797,warning,PCS phase voltage imbalance high: 19.8,19.8,0.1,2.8,0.0,0.0,1.9,2.0,230.0,249.8,249.7,0.9,0.8,0.8,871.7,0.0,50.17,0.0,0.0,95.0,868.9,0.0,0.0,95.0,100.0,3350.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672679,2026-08-20T05:48:25.618575+00:00,external_ems_1,bess_1,good,0.3797,warning,PCS phase voltage imbalance high: 19.8,19.8,0.1,2.8,0.0,0.0,1.9,2.0,230.0,249.8,249.7,0.9,0.8,0.8,871.7,0.0,50.17,0.0,0.0,95.0,868.9,0.0,0.0,95.0,100.0,3350.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672681,2026-08-20T05:48:26.629065+00:00,external_ems_1,bess_1,good,0.3797,warning,PCS phase voltage imbalance high: 19.8,19.8,0.1,2.8,0.0,0.0,1.9,2.0,230.0,249.8,249.7,0.9,0.8,0.8,871.7,0.0,50.17,0.0,0.0,95.0,868.9,0.0,0.0,95.0,100.0,3350.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672683,2026-08-20T05:48:27.618700+00:00,external_ems_1,bess_1,good,0.3797,warning,PCS phase voltage imbalance high: 19.8,19.8,0.1,2.8,0.0,0.0,1.9,2.0,230.0,249.8,249.7,0.9,0.8,0.8,871.7,0.0,50.17,0.0,0.0,95.0,868.9,0.0,0.0,95.0,100.0,3350.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672685,2026-08-20T05:48:28.630027+00:00,external_ems_1,bess_1,good,0.3797,warning,PCS phase voltage imbalance high: 19.8,19.8,0.1,2.8,0.0,0.0,1.9,2.0,230.0,249.8,249.7,0.9,0.8,0.8,871.7,0.0,50.17,0.0,0.0,95.0,868.9,0.0,0.0,95.0,100.0,3350.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672687,2026-08-20T05:48:29.618575+00:00,external_ems_1,bess_1,good,0.3797,warning,PCS phase voltage imbalance high: 19.8,19.8,0.1,2.8,0.0,0.0,1.9,2.0,230.0,249.8,249.7,0.9,0.8,0.8,871.7,0.0,50.17,0.0,0.0,95.0,868.9,0.0,0.0,95.0,100.0,3350.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672729,2026-08-20T05:48:50.619216+00:00,external_ems_1,bess_1,good,0.4207,warning,PCS phase voltage imbalance high: 21.4,21.4,0.3,2.7,0.0,0.0,1.9,1.0,227.8,249.2,248.8,1.0,0.7,0.8,871.6,0.0,50.18,0.0,0.0,95.0,868.9,0.0,0.0,95.0,100.0,3349.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672731,2026-08-20T05:48:51.618576+00:00,external_ems_1,bess_1,good,0.4207,warning,PCS phase voltage imbalance high: 21.4,21.4,0.3,2.7,0.0,0.0,1.9,1.0,227.8,249.2,248.8,1.0,0.7,0.8,871.6,0.0,50.18,0.0,0.0,95.0,868.9,0.0,0.0,95.0,100.0,3349.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672733,2026-08-20T05:48:52.629309+00:00,external_ems_1,bess_1,good,0.4207,warning,PCS phase voltage imbalance high: 21.4,21.4,0.3,3.1,0.0,0.0,1.9,1.0,227.8,249.2,248.8,1.0,0.7,0.8,871.6,0.0,50.18,0.0,0.0,95.0,868.5,0.0,0.0,95.0,100.0,3349.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672735,2026-08-20T05:48:53.619594+00:00,external_ems_1,bess_1,good,0.4207,warning,PCS phase voltage imbalance high: 21.4,21.4,0.3,3.1,0.0,0.0,1.9,1.0,227.8,249.2,248.8,1.0,0.7,0.8,871.6,0.0,50.18,0.0,0.0,95.0,868.5,0.0,0.0,95.0,100.0,3349.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672737,2026-08-20T05:48:54.629765+00:00,external_ems_1,bess_1,good,0.4207,warning,PCS phase voltage imbalance high: 21.4,21.4,0.3,3.1,0.0,0.0,1.9,1.0,227.8,249.2,248.8,1.0,0.7,0.8,871.6,0.0,50.18,0.0,0.0,95.0,868.5,0.0,0.0,95.0,100.0,3349.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672739,2026-08-20T05:48:55.618589+00:00,external_ems_1,bess_1,good,0.4207,warning,PCS phase voltage imbalance high: 21.4,21.4,0.3,3.1,0.0,0.0,1.9,1.0,227.8,249.2,248.8,1.0,0.7,0.8,871.6,0.0,50.18,0.0,0.0,95.0,868.5,0.0,0.0,95.0,100.0,3349.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0
1672862,2026-08-20T05:49:56.629219+00:00,external_ems_2,bess_2,good,0.4185,warning,PCS phase voltage imbalance high: 20.8; PCS phase current imbalance high: 16.6,20.8,16.6,0.2,9.8,0.0,1.1,6.0,228.2,249.0,247.6,30.2,45.9,46.8,869.9,-29.6,50.23,0.0,-27.0,59.0,870.1,-39.4,-39.4,59.0,100.0,3352.0,3346.0,25.6,24.5,24.8,20000.0,856.4,0,0
1672864,2026-08-20T05:49:57.618646+00:00,external_ems_2,bess_2,good,0.4185,warning,PCS phase voltage imbalance high: 20.8; PCS phase current imbalance high: 16.6,20.8,16.6,0.2,9.8,0.0,1.1,7.0,228.2,249.0,247.6,30.2,45.9,46.8,869.9,-29.6,50.23,0.0,-27.0,59.0,870.1,-39.4,-39.4,59.0,100.0,3348.0,3341.0,25.6,24.5,24.8,20000.0,856.4,0,0
1672866,2026-08-20T05:49:58.618569+00:00,external_ems_2,bess_2,good,0.4185,warning,PCS phase voltage imbalance high: 20.8; PCS phase current imbalance high: 16.6,20.8,16.6,2.1,13.2,0.0,1.1,7.0,228.2,249.0,247.6,30.2,45.9,46.8,869.9,-29.6,50.23,0.0,-27.0,59.0,867.8,-16.4,-12.0,59.0,100.0,3348.0,3341.0,25.6,24.5,24.8,20000.0,856.4,0,0
1672868,2026-08-20T05:49:59.618568+00:00,external_ems_2,bess_2,good,0.4185,warning,PCS phase voltage imbalance high: 20.8; PCS phase current imbalance high: 16.6,20.8,16.6,2.1,13.2,0.0,1.1,7.0,228.2,249.0,247.6,30.2,45.9,46.8,869.9,-29.6,50.23,0.0,-27.0,59.0,867.8,-16.4,-12.0,59.0,100.0,3348.0,3341.0,25.6,24.5,24.8,20000.0,856.4,0,0
1672870,2026-08-20T05:50:00.628677+00:00,external_ems_2,bess_2,good,0.4185,warning,PCS phase voltage imbalance high: 20.8; PCS phase current imbalance high: 16.6,20.8,16.6,2.1,13.2,0.0,1.1,7.0,228.2,249.0,247.6,30.2,45.9,46.8,869.9,-29.6,50.23,0.0,-27.0,59.0,867.8,-16.4,-12.0,59.0,100.0,3348.0,3341.0,25.6,24.5,24.8,20000.0,856.4,0,0
1672872,2026-08-20T05:50:01.619018+00:00,external_ems_2,bess_2,good,0.4185,warning,PCS phase voltage imbalance high: 20.8; PCS phase current imbalance high: 16.6,20.8,16.6,2.1,13.2,0.0,1.1,7.0,228.2,249.0,247.6,30.2,45.9,46.8,869.9,-29.6,50.23,0.0,-27.0,59.0,867.8,-16.4,-12.0,59.0,100.0,3348.0,3341.0,25.6,24.5,24.8,20000.0,856.4,0,0
1673271,2026-08-20T05:53:21.630689+00:00,external_ems_1,bess_1,good,0.4336,warning,PCS phase voltage imbalance high: 21.9,21.9,0.2,2.8,0.1,0.0,1.9,1.0,226.0,247.9,245.7,0.9,0.7,0.8,870.7,-0.1,50.23,0.0,0.0,95.0,867.9,0.0,0.0,95.0,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0
1673273,2026-08-20T05:53:22.618578+00:00,external_ems_1,bess_1,good,0.4336,warning,PCS phase voltage imbalance high: 21.9,21.9,0.2,2.8,0.1,0.0,1.9,1.0,226.0,247.9,245.7,0.9,0.7,0.8,870.7,-0.1,50.23,0.0,0.0,95.0,867.9,0.0,0.0,95.0,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0
1673275,2026-08-20T05:53:23.618560+00:00,external_ems_1,bess_1,good,0.4336,warning,PCS phase voltage imbalance high: 21.9,21.9,0.2,2.8,0.1,0.0,1.9,1.0,226.0,247.9,245.7,0.9,0.7,0.8,870.7,-0.1,50.23,0.0,0.0,95.0,867.9,0.0,0.0,95.0,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0
1673277,2026-08-20T05:53:24.629907+00:00,external_ems_1,bess_1,good,0.4336,warning,PCS phase voltage imbalance high: 21.9,21.9,0.2,2.8,0.1,0.0,1.9,1.0,226.0,247.9,245.7,0.9,0.7,0.8,870.7,-0.1,50.23,0.0,0.0,95.0,867.9,0.0,0.0,95.0,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0
1673279,2026-08-20T05:53:25.618578+00:00,external_ems_1,bess_1,good,0.4336,warning,PCS phase voltage imbalance high: 21.9,21.9,0.2,2.8,0.1,0.0,1.9,1.0,226.0,247.9,245.7,0.9,0.7,0.8,870.7,-0.1,50.23,0.0,0.0,95.0,867.9,0.0,0.0,95.0,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0
1673281,2026-08-20T05:53:26.628743+00:00,external_ems_1,bess_1,good,0.4336,warning,PCS phase voltage imbalance high: 21.9,21.9,0.2,2.8,0.1,0.0,1.9,1.0,226.0,247.9,245.7,0.9,0.7,0.8,870.7,-0.1,50.23,0.0,0.0,95.0,867.9,0.0,0.0,95.0,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0
1675464,2026-08-20T06:11:37.629794+00:00,external_ems_2,bess_2,good,0.378,warning,PCS phase voltage imbalance high: 19.1; PCS phase current imbalance high: 18.6,19.1,18.6,1.1,6.0,0.0,1.2,2.0,232.6,251.7,250.8,34.9,53.5,53.5,873.9,-31.1,50.2,0.0,-33.0,62.9,872.8,-25.1,-23.6,62.9,100.0,3361.0,3359.0,25.7,24.5,24.9,20000.0,856.4,0,0
1675466,2026-08-20T06:11:38.619124+00:00,external_ems_2,bess_2,good,0.378,warning,PCS phase voltage imbalance high: 19.1; PCS phase current imbalance high: 18.6,19.1,18.6,1.1,6.0,0.0,1.2,2.0,232.6,251.7,250.8,34.9,53.5,53.5,873.9,-31.1,50.2,0.0,-33.0,62.9,872.8,-25.1,-23.6,62.9,100.0,3361.0,3359.0,25.7,24.5,24.9,20000.0,856.4,0,0
1675468,2026-08-20T06:11:39.618564+00:00,external_ems_2,bess_2,good,0.378,warning,PCS phase voltage imbalance high: 19.1; PCS phase current imbalance high: 18.6,19.1,18.6,0.9,11.9,0.0,1.2,2.0,232.6,251.7,250.8,34.9,53.5,53.5,873.9,-31.1,50.2,0.0,-33.0,62.9,874.8,-43.0,-43.0,62.9,100.0,3368.0,3366.0,25.7,24.5,24.9,20000.0,856.4,0,0
1675470,2026-08-20T06:11:40.629527+00:00,external_ems_2,bess_2,good,0.378,warning,PCS phase voltage imbalance high: 19.1; PCS phase current imbalance high: 18.6,19.1,18.6,0.9,11.9,0.0,1.2,2.0,232.6,251.7,250.8,34.9,53.5,53.5,873.9,-31.1,50.2,0.0,-33.0,62.9,874.8,-43.0,-43.0,62.9,100.0,3368.0,3366.0,25.7,24.5,24.9,20000.0,856.4,0,0
1675472,2026-08-20T06:11:41.619766+00:00,external_ems_2,bess_2,good,0.378,warning,PCS phase voltage imbalance high: 19.1; PCS phase current imbalance high: 18.6,19.1,18.6,0.9,11.9,0.0,1.2,2.0,232.6,251.7,250.8,34.9,53.5,53.5,873.9,-31.1,50.2,0.0,-33.0,62.9,874.8,-43.0,-43.0,62.9,100.0,3368.0,3366.0,25.7,24.5,24.9,20000.0,856.4,0,0
1675474,2026-08-20T06:11:42.618627+00:00,external_ems_2,bess_2,good,0.378,warning,PCS phase voltage imbalance high: 19.1; PCS phase current imbalance high: 18.6,19.1,18.6,0.9,11.9,0.0,1.2,2.0,232.6,251.7,250.8,34.9,53.5,53.5,873.9,-31.1,50.2,0.0,-33.0,62.9,874.8,-43.0,-43.0,62.9,100.0,3368.0,3366.0,25.7,24.5,24.9,20000.0,856.4,0,0
1675870,2026-08-20T06:15:00.629302+00:00,external_ems_2,bess_2,good,0.3842,warning,PCS phase voltage imbalance high: 19.3; PCS phase current imbalance high: 10.9; PCS DC current and BMS current mismatch: 32.5,19.3,10.9,2.7,32.5,0.0,1.3,1.0,223.5,242.2,242.8,24.3,33.6,35.2,871.7,-8.0,50.1,0.0,-16.7,63.3,874.4,-40.5,-40.6,63.3,100.0,3366.0,3365.0,25.8,24.5,24.9,20000.0,856.4,0,0
1675872,2026-08-20T06:15:01.618748+00:00,external_ems_2,bess_2,good,0.3842,warning,PCS phase voltage imbalance high: 19.3; PCS phase current imbalance high: 10.9; PCS DC current and BMS current mismatch: 32.5,19.3,10.9,2.7,32.5,0.0,1.3,1.0,223.5,242.2,242.8,24.3,33.6,35.2,871.7,-8.0,50.1,0.0,-16.7,63.3,874.4,-40.5,-40.6,63.3,100.0,3366.0,3365.0,25.8,24.5,24.9,20000.0,856.4,0,0
1675874,2026-08-20T06:15:02.618592+00:00,external_ems_2,bess_2,good,0.3713,warning,PCS phase voltage imbalance high: 19.3; PCS phase current imbalance high: 10.9,19.3,10.9,1.4,19.2,0.0,1.2,2.0,223.5,242.2,242.8,24.3,33.6,35.2,871.7,-8.0,50.1,0.0,-16.7,63.3,873.1,-27.2,-28.6,63.3,100.0,3359.0,3357.0,25.8,24.6,24.9,20000.0,856.4,0,0
1675875,2026-08-20T06:15:03.618553+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,3.0,0.0,0.0,2.0,1.0,222.4,244.1,242.4,0.8,0.6,0.6,869.5,0.0,50.11,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0
1675876,2026-08-20T06:15:03.618553+00:00,external_ems_2,bess_2,good,0.3713,warning,PCS phase voltage imbalance high: 19.3; PCS phase current imbalance high: 10.9,19.3,10.9,1.4,19.2,0.0,1.2,2.0,223.5,242.2,242.8,24.3,33.6,35.2,871.7,-8.0,50.1,0.0,-16.7,63.3,873.1,-27.2,-28.6,63.3,100.0,3359.0,3357.0,25.8,24.6,24.9,20000.0,856.4,0,0
1675877,2026-08-20T06:15:04.629507+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,3.0,0.0,0.0,2.0,1.0,222.4,244.1,242.4,0.8,0.6,0.6,869.5,0.0,50.11,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0
1675878,2026-08-20T06:15:04.629507+00:00,external_ems_2,bess_2,good,0.3713,warning,PCS phase voltage imbalance high: 19.3; PCS phase current imbalance high: 10.9,19.3,10.9,1.4,19.2,0.0,1.2,2.0,223.5,242.2,242.8,24.3,33.6,35.2,871.7,-8.0,50.1,0.0,-16.7,63.3,873.1,-27.2,-28.6,63.3,100.0,3359.0,3357.0,25.8,24.6,24.9,20000.0,856.4,0,0
1675879,2026-08-20T06:15:05.619010+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,3.0,0.0,0.0,2.0,1.0,222.4,244.1,242.4,0.8,0.6,0.6,869.5,0.0,50.11,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0
1675880,2026-08-20T06:15:05.619010+00:00,external_ems_2,bess_2,good,0.3713,warning,PCS phase voltage imbalance high: 19.3; PCS phase current imbalance high: 10.9,19.3,10.9,1.4,19.2,0.0,1.2,2.0,223.5,242.2,242.8,24.3,33.6,35.2,871.7,-8.0,50.1,0.0,-16.7,63.3,873.1,-27.2,-28.6,63.3,100.0,3359.0,3357.0,25.8,24.6,24.9,20000.0,856.4,0,0
1675881,2026-08-20T06:15:06.618589+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,2.6,0.0,0.0,2.0,1.0,222.4,244.1,242.4,0.8,0.6,0.6,869.5,0.0,50.11,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0
1675882,2026-08-20T06:15:06.618589+00:00,external_ems_2,bess_2,good,0.3713,warning,PCS phase voltage imbalance high: 19.3; PCS phase current imbalance high: 10.9,19.3,10.9,1.4,19.2,0.0,1.2,2.0,223.5,242.2,242.8,24.3,33.6,35.2,871.7,-8.0,50.1,0.0,-16.7,63.3,873.1,-27.2,-28.6,63.3,100.0,3359.0,3357.0,25.8,24.6,24.9,20000.0,856.4,0,0
1675883,2026-08-20T06:15:07.629276+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,2.6,0.0,0.0,2.0,1.0,222.4,244.1,242.4,0.8,0.6,0.6,869.5,0.0,50.11,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0
1675885,2026-08-20T06:15:08.619259+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,2.6,0.0,0.0,2.0,1.0,222.4,244.1,242.4,0.8,0.6,0.6,869.5,0.0,50.11,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0
1675887,2026-08-20T06:15:09.618572+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,2.6,0.0,0.0,2.0,1.0,222.4,244.1,242.4,0.8,0.6,0.6,869.5,0.0,50.11,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0
1676036,2026-08-20T06:16:23.628967+00:00,external_ems_2,bess_2,good,0.3707,warning,PCS phase voltage imbalance high: 18.8; PCS phase current imbalance high: 18.9,18.8,18.9,1.0,8.1,0.0,1.3,1.0,232.9,251.7,251.2,30.7,47.7,49.6,873.1,-30.4,50.18,0.0,-31.4,63.6,874.1,-38.5,-38.7,63.6,100.0,3366.0,3365.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676038,2026-08-20T06:16:24.619340+00:00,external_ems_2,bess_2,good,0.3707,warning,PCS phase voltage imbalance high: 18.8; PCS phase current imbalance high: 18.9,18.8,18.9,1.0,8.1,0.0,1.3,1.0,232.9,251.7,251.2,30.7,47.7,49.6,873.1,-30.4,50.18,0.0,-31.4,63.6,874.1,-38.5,-38.7,63.6,100.0,3366.0,3365.0,25.8,24.5,24.9,20000.0,856.4,0,0
