id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1676040,2026-08-20T06:16:25.618722+00:00,external_ems_2,bess_2,good,0.3707,warning,PCS phase voltage imbalance high: 18.8; PCS phase current imbalance high: 18.9,18.8,18.9,1.3,8.3,0.0,1.3,1.0,232.9,251.7,251.2,30.7,47.7,49.6,873.1,-30.4,50.18,0.0,-31.4,63.6,874.4,-38.7,-38.8,63.6,100.0,3367.0,3366.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676042,2026-08-20T06:16:26.629632+00:00,external_ems_2,bess_2,good,0.3707,warning,PCS phase voltage imbalance high: 18.8; PCS phase current imbalance high: 18.9,18.8,18.9,1.3,8.3,0.0,1.3,1.0,232.9,251.7,251.2,30.7,47.7,49.6,873.1,-30.4,50.18,0.0,-31.4,63.6,874.4,-38.7,-38.8,63.6,100.0,3367.0,3366.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676044,2026-08-20T06:16:27.618565+00:00,external_ems_2,bess_2,good,0.3707,warning,PCS phase voltage imbalance high: 18.8; PCS phase current imbalance high: 18.9,18.8,18.9,1.3,8.3,0.0,1.3,1.0,232.9,251.7,251.2,30.7,47.7,49.6,873.1,-30.4,50.18,0.0,-31.4,63.6,874.4,-38.7,-38.8,63.6,100.0,3367.0,3366.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676046,2026-08-20T06:16:28.628681+00:00,external_ems_2,bess_2,good,0.3707,warning,PCS phase voltage imbalance high: 18.8; PCS phase current imbalance high: 18.9,18.8,18.9,1.3,8.3,0.0,1.3,1.0,232.9,251.7,251.2,30.7,47.7,49.6,873.1,-30.4,50.18,0.0,-31.4,63.6,874.4,-38.7,-38.8,63.6,100.0,3367.0,3366.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676364,2026-08-20T06:19:07.618563+00:00,external_ems_2,bess_2,good,0.353,warning,PCS phase voltage imbalance high: 18.5; PCS DC current and BMS current mismatch: 26.4,18.5,3.9,2.4,26.4,0.0,1.3,2.0,218.2,236.7,235.7,30.9,32.0,34.8,871.7,-9.2,50.05,0.0,-17.5,64.0,874.1,-35.6,-35.2,64.0,100.0,3365.0,3363.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676366,2026-08-20T06:19:08.629964+00:00,external_ems_2,bess_2,good,0.353,warning,PCS phase voltage imbalance high: 18.5; PCS DC current and BMS current mismatch: 26.4,18.5,3.9,2.4,26.4,0.0,1.3,2.0,218.2,236.7,235.7,30.9,32.0,34.8,871.7,-9.2,50.05,0.0,-17.5,64.0,874.1,-35.6,-35.2,64.0,100.0,3365.0,3363.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676369,2026-08-20T06:19:10.618581+00:00,external_ems_1,bess_1,good,0.4772,warning,PCS phase voltage imbalance high: 23.6,23.6,0.2,2.5,0.1,0.0,1.9,1.0,225.8,249.4,247.7,0.8,0.6,0.6,869.4,0.1,50.15,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676371,2026-08-20T06:19:11.618526+00:00,external_ems_1,bess_1,good,0.4772,warning,PCS phase voltage imbalance high: 23.6,23.6,0.2,2.5,0.1,0.0,1.9,1.0,225.8,249.4,247.7,0.8,0.6,0.6,869.4,0.1,50.15,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676373,2026-08-20T06:19:12.630099+00:00,external_ems_1,bess_1,good,0.4772,warning,PCS phase voltage imbalance high: 23.6,23.6,0.2,2.9,0.1,0.0,1.9,1.0,225.8,249.4,247.7,0.8,0.6,0.6,869.4,0.1,50.15,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676375,2026-08-20T06:19:13.619109+00:00,external_ems_1,bess_1,good,0.4772,warning,PCS phase voltage imbalance high: 23.6,23.6,0.2,2.9,0.1,0.0,1.9,1.0,225.8,249.4,247.7,0.8,0.6,0.6,869.4,0.1,50.15,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676377,2026-08-20T06:19:14.618579+00:00,external_ems_1,bess_1,good,0.4772,warning,PCS phase voltage imbalance high: 23.6,23.6,0.2,2.9,0.1,0.0,1.9,1.0,225.8,249.4,247.7,0.8,0.6,0.6,869.4,0.1,50.15,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676379,2026-08-20T06:19:15.629311+00:00,external_ems_1,bess_1,good,0.4772,warning,PCS phase voltage imbalance high: 23.6,23.6,0.2,2.9,0.1,0.0,1.9,1.0,225.8,249.4,247.7,0.8,0.6,0.6,869.4,0.1,50.15,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676381,2026-08-20T06:19:16.618718+00:00,external_ems_1,bess_1,good,0.4772,warning,PCS phase voltage imbalance high: 23.6,23.6,0.2,2.9,0.1,0.0,1.9,1.0,225.8,249.4,247.7,0.8,0.6,0.6,869.4,0.1,50.15,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676428,2026-08-20T06:19:39.618580+00:00,external_ems_2,bess_2,good,0.4997,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 14.3,24.1,14.3,1.9,19.8,0.0,1.3,1.0,225.2,249.3,247.6,25.0,39.3,39.0,871.9,-15.0,50.09,0.0,-22.1,64.0,873.8,-34.8,-35.4,64.0,100.0,3362.0,3361.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676430,2026-08-20T06:19:40.618571+00:00,external_ems_2,bess_2,good,0.4997,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 14.3,24.1,14.3,1.9,19.8,0.0,1.3,1.0,225.2,249.3,247.6,25.0,39.3,39.0,871.9,-15.0,50.09,0.0,-22.1,64.0,873.8,-34.8,-35.4,64.0,100.0,3362.0,3361.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676432,2026-08-20T06:19:41.628735+00:00,external_ems_2,bess_2,good,0.5054,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 14.3; PCS DC current and BMS current mismatch: 25.5,24.1,14.3,2.5,25.5,0.0,1.3,2.0,225.2,249.3,247.6,25.0,39.3,39.0,871.9,-15.0,50.09,0.0,-22.1,64.0,874.4,-40.5,-40.8,64.0,100.0,3366.0,3364.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676434,2026-08-20T06:19:42.618573+00:00,external_ems_2,bess_2,good,0.5054,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 14.3; PCS DC current and BMS current mismatch: 25.5,24.1,14.3,2.5,25.5,0.0,1.3,2.0,225.2,249.3,247.6,25.0,39.3,39.0,871.9,-15.0,50.09,0.0,-22.1,64.0,874.4,-40.5,-40.8,64.0,100.0,3366.0,3364.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676436,2026-08-20T06:19:43.618561+00:00,external_ems_2,bess_2,good,0.5054,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 14.3; PCS DC current and BMS current mismatch: 25.5,24.1,14.3,2.5,25.5,0.0,1.3,2.0,225.2,249.3,247.6,25.0,39.3,39.0,871.9,-15.0,50.09,0.0,-22.1,64.0,874.4,-40.5,-40.8,64.0,100.0,3366.0,3364.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676438,2026-08-20T06:19:44.629220+00:00,external_ems_2,bess_2,good,0.5054,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 14.3; PCS DC current and BMS current mismatch: 25.5,24.1,14.3,2.5,25.5,0.0,1.3,2.0,225.2,249.3,247.6,25.0,39.3,39.0,871.9,-15.0,50.09,0.0,-22.1,64.0,874.4,-40.5,-40.8,64.0,100.0,3366.0,3364.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676511,2026-08-20T06:20:21.628823+00:00,external_ems_1,bess_1,good,0.4233,warning,PCS phase voltage imbalance high: 21.5,21.5,0.2,2.9,0.1,0.0,1.9,1.0,222.6,244.1,242.7,0.8,0.6,0.6,869.4,-0.1,50.1,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676513,2026-08-20T06:20:22.618568+00:00,external_ems_1,bess_1,good,0.4233,warning,PCS phase voltage imbalance high: 21.5,21.5,0.2,2.9,0.1,0.0,1.9,1.0,222.6,244.1,242.7,0.8,0.6,0.6,869.4,-0.1,50.1,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676515,2026-08-20T06:20:23.629031+00:00,external_ems_1,bess_1,good,0.4233,warning,PCS phase voltage imbalance high: 21.5,21.5,0.2,2.9,0.1,0.0,1.9,1.0,222.6,244.1,242.7,0.8,0.6,0.6,869.4,-0.1,50.1,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676517,2026-08-20T06:20:24.618574+00:00,external_ems_1,bess_1,good,0.4233,warning,PCS phase voltage imbalance high: 21.5,21.5,0.2,2.9,0.1,0.0,1.9,1.0,222.6,244.1,242.7,0.8,0.6,0.6,869.4,-0.1,50.1,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676518,2026-08-20T06:20:24.618574+00:00,external_ems_2,bess_2,good,0.4794,warning,PCS phase voltage imbalance high: 23.5; PCS phase current imbalance high: 11.1,23.5,11.1,1.4,4.7,0.0,1.3,1.0,220.6,244.1,241.3,23.4,34.5,33.7,871.4,-19.6,50.08,0.0,-20.3,64.4,872.8,-24.3,-24.8,64.4,100.0,3362.0,3361.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676519,2026-08-20T06:20:25.630082+00:00,external_ems_1,bess_1,good,0.4233,warning,PCS phase voltage imbalance high: 21.5,21.5,0.2,2.9,0.1,0.0,1.9,1.0,222.6,244.1,242.7,0.8,0.6,0.6,869.4,-0.1,50.1,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676520,2026-08-20T06:20:25.630082+00:00,external_ems_2,bess_2,good,0.4794,warning,PCS phase voltage imbalance high: 23.5; PCS phase current imbalance high: 11.1,23.5,11.1,1.4,4.7,0.0,1.3,2.0,220.6,244.1,241.3,23.4,34.5,33.7,871.4,-19.6,50.08,0.0,-20.3,64.4,872.8,-24.3,-24.8,64.4,100.0,3367.0,3365.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676521,2026-08-20T06:20:26.618588+00:00,external_ems_1,bess_1,good,0.4233,warning,PCS phase voltage imbalance high: 21.5,21.5,0.2,2.9,0.1,0.0,1.9,1.0,222.6,244.1,242.7,0.8,0.6,0.6,869.4,-0.1,50.1,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676522,2026-08-20T06:20:26.618588+00:00,external_ems_2,bess_2,good,0.481,warning,PCS phase voltage imbalance high: 23.5; PCS phase current imbalance high: 11.1; PCS DC current and BMS current mismatch: 21.6,23.5,11.1,3.0,21.6,0.0,1.3,2.0,220.6,244.1,241.3,23.4,34.5,33.7,871.4,-19.6,50.08,0.0,-20.3,64.4,874.4,-41.2,-40.9,64.4,100.0,3367.0,3365.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676524,2026-08-20T06:20:27.618568+00:00,external_ems_2,bess_2,good,0.481,warning,PCS phase voltage imbalance high: 23.5; PCS phase current imbalance high: 11.1; PCS DC current and BMS current mismatch: 21.6,23.5,11.1,3.0,21.6,0.0,1.3,2.0,220.6,244.1,241.3,23.4,34.5,33.7,871.4,-19.6,50.08,0.0,-20.3,64.4,874.4,-41.2,-40.9,64.4,100.0,3367.0,3365.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676526,2026-08-20T06:20:28.618571+00:00,external_ems_2,bess_2,good,0.481,warning,PCS phase voltage imbalance high: 23.5; PCS phase current imbalance high: 11.1; PCS DC current and BMS current mismatch: 21.6,23.5,11.1,3.0,21.6,0.0,1.3,2.0,220.6,244.1,241.3,23.4,34.5,33.7,871.4,-19.6,50.08,0.0,-20.3,64.4,874.4,-41.2,-40.9,64.4,100.0,3367.0,3365.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676528,2026-08-20T06:20:29.618570+00:00,external_ems_2,bess_2,good,0.481,warning,PCS phase voltage imbalance high: 23.5; PCS phase current imbalance high: 11.1; PCS DC current and BMS current mismatch: 21.6,23.5,11.1,3.0,21.6,0.0,1.3,2.0,220.6,244.1,241.3,23.4,34.5,33.7,871.4,-19.6,50.08,0.0,-20.3,64.4,874.4,-41.2,-40.9,64.4,100.0,3367.0,3365.0,25.8,24.5,24.9,20000.0,856.4,0,0
1676746,2026-08-20T06:22:18.629070+00:00,external_ems_2,bess_2,good,0.4747,warning,PCS phase voltage imbalance high: 23.0; PCS phase current imbalance high: 16.4,23.0,16.4,0.2,0.4,0.0,1.4,1.0,226.7,249.7,246.9,27.1,43.5,40.0,873.0,-25.9,50.15,0.0,-26.5,64.4,872.8,-25.5,-25.5,64.4,100.0,3359.0,3358.0,25.8,24.4,24.9,20000.0,856.4,0,0
1676748,2026-08-20T06:22:19.619153+00:00,external_ems_2,bess_2,good,0.4747,warning,PCS phase voltage imbalance high: 23.0; PCS phase current imbalance high: 16.4,23.0,16.4,0.2,0.4,0.0,1.4,1.0,226.7,249.7,246.9,27.1,43.5,40.0,873.0,-25.9,50.15,0.0,-26.5,64.4,872.8,-25.5,-25.5,64.4,100.0,3367.0,3358.0,25.8,24.4,24.9,20000.0,856.4,0,0
1676750,2026-08-20T06:22:20.618573+00:00,external_ems_2,bess_2,good,0.4747,warning,PCS phase voltage imbalance high: 23.0; PCS phase current imbalance high: 16.4,23.0,16.4,1.8,16.3,0.0,1.4,1.0,226.7,249.7,246.9,27.1,43.5,40.0,873.0,-25.9,50.15,0.0,-26.5,64.4,874.8,-42.2,-42.3,64.4,100.0,3367.0,3366.0,25.8,24.4,24.9,20000.0,856.4,0,0
1676752,2026-08-20T06:22:21.618571+00:00,external_ems_2,bess_2,good,0.4747,warning,PCS phase voltage imbalance high: 23.0; PCS phase current imbalance high: 16.4,23.0,16.4,1.8,16.3,0.0,1.4,1.0,226.7,249.7,246.9,27.1,43.5,40.0,873.0,-25.9,50.15,0.0,-26.5,64.4,874.8,-42.2,-42.3,64.4,100.0,3367.0,3366.0,25.8,24.4,24.9,20000.0,856.4,0,0
1676754,2026-08-20T06:22:22.618574+00:00,external_ems_2,bess_2,good,0.4747,warning,PCS phase voltage imbalance high: 23.0; PCS phase current imbalance high: 16.4,23.0,16.4,1.8,16.3,0.0,1.4,1.0,226.7,249.7,246.9,27.1,43.5,40.0,873.0,-25.9,50.15,0.0,-26.5,64.4,874.8,-42.2,-42.3,64.4,100.0,3367.0,3366.0,25.8,24.4,24.9,20000.0,856.4,0,0
1676756,2026-08-20T06:22:23.618569+00:00,external_ems_2,bess_2,good,0.4747,warning,PCS phase voltage imbalance high: 23.0; PCS phase current imbalance high: 16.4,23.0,16.4,1.8,16.3,0.0,1.4,1.0,226.7,249.7,246.9,27.1,43.5,40.0,873.0,-25.9,50.15,0.0,-26.5,64.4,874.8,-42.2,-42.3,64.4,100.0,3367.0,3366.0,25.8,24.4,24.9,20000.0,856.4,0,0
1676796,2026-08-20T06:22:43.618633+00:00,external_ems_2,bess_2,good,0.359,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 19.6,18.3,19.6,0.2,6.6,0.0,1.4,2.0,235.3,253.6,253.0,33.2,52.8,52.7,873.2,-25.6,50.19,0.0,-26.0,64.8,873.4,-32.2,-31.8,64.8,100.0,3360.0,3358.0,25.8,24.4,24.9,20000.0,856.4,0,0
1676798,2026-08-20T06:22:44.618588+00:00,external_ems_2,bess_2,good,0.359,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 19.6,18.3,19.6,0.2,6.6,0.0,1.4,2.0,235.3,253.6,253.0,33.2,52.8,52.7,873.2,-25.6,50.19,0.0,-26.0,64.8,873.4,-32.2,-31.8,64.8,100.0,3360.0,3358.0,25.8,24.4,24.9,20000.0,856.4,0,0
1676800,2026-08-20T06:22:45.618589+00:00,external_ems_2,bess_2,good,0.359,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 19.6,18.3,19.6,1.6,16.8,0.0,1.4,2.0,235.3,253.6,253.0,33.2,52.8,52.7,873.2,-25.6,50.19,0.0,-26.0,64.8,874.8,-42.4,-42.2,64.8,100.0,3368.0,3366.0,25.8,24.4,24.9,20000.0,856.4,0,0
1676802,2026-08-20T06:22:46.629918+00:00,external_ems_2,bess_2,good,0.359,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 19.6,18.3,19.6,1.6,16.8,0.0,1.4,2.0,235.3,253.6,253.0,33.2,52.8,52.7,873.2,-25.6,50.19,0.0,-26.0,64.8,874.8,-42.4,-42.2,64.8,100.0,3368.0,3366.0,25.8,24.4,24.9,20000.0,856.4,0,0
1676804,2026-08-20T06:22:47.618582+00:00,external_ems_2,bess_2,good,0.359,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 19.6,18.3,19.6,1.6,16.8,0.0,1.4,2.0,235.3,253.6,253.0,33.2,52.8,52.7,873.2,-25.6,50.19,0.0,-26.0,64.8,874.8,-42.4,-42.2,64.8,100.0,3368.0,3366.0,25.8,24.4,24.9,20000.0,856.4,0,0
1676806,2026-08-20T06:22:48.618578+00:00,external_ems_2,bess_2,good,0.359,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 19.6,18.3,19.6,1.6,16.8,0.0,1.4,2.0,235.3,253.6,253.0,33.2,52.8,52.7,873.2,-25.6,50.19,0.0,-26.0,64.8,874.8,-42.4,-42.2,64.8,100.0,3368.0,3366.0,25.8,24.4,24.9,20000.0,856.4,0,0
1676813,2026-08-20T06:22:52.619236+00:00,external_ems_1,bess_1,good,0.4849,warning,PCS phase voltage imbalance high: 23.9,23.9,0.2,2.9,0.1,0.0,1.9,1.0,226.0,249.9,247.1,0.8,0.6,0.6,869.4,0.1,50.13,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676815,2026-08-20T06:22:53.618655+00:00,external_ems_1,bess_1,good,0.4849,warning,PCS phase voltage imbalance high: 23.9,23.9,0.2,2.9,0.1,0.0,1.9,1.0,226.0,249.9,247.1,0.8,0.6,0.6,869.4,0.1,50.13,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0
1676817,2026-08-20T06:22:54.618570+00:00,external_ems_1,bess_1,good,0.4849,warning,PCS phase voltage imbalance high: 23.9,23.9,0.2,2.9,0.1,0.0,2.0,1.0,226.0,249.9,247.1,0.8,0.6,0.6,869.4,0.1,50.13,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0
1676819,2026-08-20T06:22:55.628672+00:00,external_ems_1,bess_1,good,0.4849,warning,PCS phase voltage imbalance high: 23.9,23.9,0.2,2.9,0.1,0.0,2.0,1.0,226.0,249.9,247.1,0.8,0.6,0.6,869.4,0.1,50.13,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0
1676821,2026-08-20T06:22:56.618731+00:00,external_ems_1,bess_1,good,0.4849,warning,PCS phase voltage imbalance high: 23.9,23.9,0.2,2.9,0.1,0.0,2.0,1.0,226.0,249.9,247.1,0.8,0.6,0.6,869.4,0.1,50.13,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0
1676823,2026-08-20T06:22:57.618572+00:00,external_ems_1,bess_1,good,0.4849,warning,PCS phase voltage imbalance high: 23.9,23.9,0.2,2.9,0.1,0.0,2.0,1.0,226.0,249.9,247.1,0.8,0.6,0.6,869.4,0.1,50.13,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0
1676825,2026-08-20T06:22:58.629203+00:00,external_ems_1,bess_1,good,0.4849,warning,PCS phase voltage imbalance high: 23.9,23.9,0.2,2.9,0.1,0.0,2.0,1.0,226.0,249.9,247.1,0.8,0.6,0.6,869.4,0.1,50.13,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0
1676884,2026-08-20T06:23:27.618902+00:00,external_ems_2,bess_2,good,0.5309,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 13.0; PCS DC current and BMS current mismatch: 29.8,25.0,13.0,2.9,29.8,0.0,1.4,2.0,220.9,245.9,241.8,22.8,35.8,31.3,871.2,-7.4,50.03,0.0,-15.6,64.8,874.1,-37.2,-36.4,64.8,100.0,3365.0,3363.0,25.8,24.4,24.8,20000.0,856.4,0,0
1676886,2026-08-20T06:23:28.618563+00:00,external_ems_2,bess_2,good,0.5309,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 13.0; PCS DC current and BMS current mismatch: 29.8,25.0,13.0,2.9,29.8,0.0,1.4,2.0,220.9,245.9,241.8,22.8,35.8,31.3,871.2,-7.4,50.03,0.0,-15.6,64.8,874.1,-37.2,-36.4,64.8,100.0,3365.0,3363.0,25.8,24.4,24.8,20000.0,856.4,0,0
1676888,2026-08-20T06:23:29.628776+00:00,external_ems_2,bess_2,good,0.536,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 13.0; PCS DC current and BMS current mismatch: 34.7,25.0,13.0,3.6,34.7,0.0,1.4,2.0,220.9,245.9,241.8,22.8,35.8,31.3,871.2,-7.4,50.03,0.0,-15.6,64.8,874.8,-42.1,-41.9,64.8,100.0,3367.0,3365.0,25.8,24.4,24.8,20000.0,856.4,0,0
1676890,2026-08-20T06:23:30.618977+00:00,external_ems_2,bess_2,good,0.536,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 13.0; PCS DC current and BMS current mismatch: 34.7,25.0,13.0,3.6,34.7,0.0,1.4,2.0,220.9,245.9,241.8,22.8,35.8,31.3,871.2,-7.4,50.03,0.0,-15.6,64.8,874.8,-42.1,-41.9,64.8,100.0,3367.0,3365.0,25.8,24.4,24.8,20000.0,856.4,0,0
1676892,2026-08-20T06:23:31.618582+00:00,external_ems_2,bess_2,good,0.536,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 13.0; PCS DC current and BMS current mismatch: 34.7,25.0,13.0,3.6,34.7,0.0,1.4,2.0,220.9,245.9,241.8,22.8,35.8,31.3,871.2,-7.4,50.03,0.0,-15.6,64.8,874.8,-42.1,-41.9,64.8,100.0,3367.0,3365.0,25.8,24.4,24.8,20000.0,856.4,0,0
1676894,2026-08-20T06:23:32.628851+00:00,external_ems_2,bess_2,good,0.536,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 13.0; PCS DC current and BMS current mismatch: 34.7,25.0,13.0,3.6,34.7,0.0,1.4,2.0,220.9,245.9,241.8,22.8,35.8,31.3,871.2,-7.4,50.03,0.0,-15.6,64.8,874.8,-42.1,-41.9,64.8,100.0,3367.0,3365.0,25.8,24.4,24.8,20000.0,856.4,0,0
1676896,2026-08-20T06:23:33.618564+00:00,external_ems_2,bess_2,good,0.536,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 13.0; PCS DC current and BMS current mismatch: 34.7,25.0,13.0,3.6,34.7,0.0,1.4,2.0,220.9,245.9,241.8,22.8,35.8,31.3,871.2,-7.4,50.03,0.0,-15.6,64.8,874.8,-42.1,-41.9,64.8,100.0,3367.0,3365.0,25.8,24.4,24.8,20000.0,856.4,0,0
1676962,2026-08-20T06:24:06.618569+00:00,external_ems_2,bess_2,good,0.4744,warning,PCS phase voltage imbalance high: 22.9; PCS phase current imbalance high: 17.9,22.9,17.9,1.6,12.3,0.0,1.4,2.0,229.1,252.0,249.4,27.1,45.0,40.7,872.2,-20.9,50.1,0.0,-23.5,64.8,873.8,-33.2,-33.0,64.8,100.0,3367.0,3365.0,25.8,24.4,24.8,20000.0,856.4,0,0
1676964,2026-08-20T06:24:07.629724+00:00,external_ems_2,bess_2,good,0.4744,warning,PCS phase voltage imbalance high: 22.9; PCS phase current imbalance high: 17.9,22.9,17.9,1.6,12.3,0.0,1.4,2.0,229.1,252.0,249.4,27.1,45.0,40.7,872.2,-20.9,50.1,0.0,-23.5,64.8,873.8,-33.2,-33.0,64.8,100.0,3367.0,3365.0,25.8,24.4,24.8,20000.0,856.4,0,0
1676966,2026-08-20T06:24:08.619078+00:00,external_ems_2,bess_2,good,0.4744,warning,PCS phase voltage imbalance high: 22.9; PCS phase current imbalance high: 17.9,22.9,17.9,1.9,16.3,0.0,1.4,1.0,229.1,252.0,249.4,27.1,45.0,40.7,872.2,-20.9,50.1,0.0,-23.5,64.8,874.1,-37.2,-37.1,64.8,100.0,3367.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0
1676968,2026-08-20T06:24:09.618569+00:00,external_ems_2,bess_2,good,0.4744,warning,PCS phase voltage imbalance high: 22.9; PCS phase current imbalance high: 17.9,22.9,17.9,1.9,16.3,0.0,1.4,1.0,229.1,252.0,249.4,27.1,45.0,40.7,872.2,-20.9,50.1,0.0,-23.5,64.8,874.1,-37.2,-37.1,64.8,100.0,3367.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0
1676970,2026-08-20T06:24:10.629422+00:00,external_ems_2,bess_2,good,0.4744,warning,PCS phase voltage imbalance high: 22.9; PCS phase current imbalance high: 17.9,22.9,17.9,1.9,16.3,0.0,1.4,1.0,229.1,252.0,249.4,27.1,45.0,40.7,872.2,-20.9,50.1,0.0,-23.5,64.8,874.1,-37.2,-37.1,64.8,100.0,3367.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0
1676972,2026-08-20T06:24:11.618608+00:00,external_ems_2,bess_2,good,0.4744,warning,PCS phase voltage imbalance high: 22.9; PCS phase current imbalance high: 17.9,22.9,17.9,1.9,16.3,0.0,1.4,1.0,229.1,252.0,249.4,27.1,45.0,40.7,872.2,-20.9,50.1,0.0,-23.5,64.8,874.1,-37.2,-37.1,64.8,100.0,3367.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0
1676974,2026-08-20T06:24:12.618575+00:00,external_ems_2,bess_2,good,0.4744,warning,PCS phase voltage imbalance high: 22.9; PCS phase current imbalance high: 17.9,22.9,17.9,1.9,16.3,0.0,1.4,1.0,229.1,252.0,249.4,27.1,45.0,40.7,872.2,-20.9,50.1,0.0,-23.5,64.8,874.1,-37.2,-37.1,64.8,100.0,3367.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0
1677539,2026-08-20T06:28:55.618574+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.8,0.2,0.0,2.0,2.0,231.8,250.6,249.2,0.8,0.6,0.6,869.3,-0.2,50.26,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1677541,2026-08-20T06:28:56.618574+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.8,0.2,0.0,2.0,2.0,231.8,250.6,249.2,0.8,0.6,0.6,869.3,-0.2,50.26,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1677543,2026-08-20T06:28:57.629440+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.8,0.2,0.0,2.0,2.0,231.8,250.6,249.2,0.8,0.6,0.6,869.3,-0.2,50.26,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1677545,2026-08-20T06:28:58.619031+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.8,0.2,0.0,2.0,2.0,231.8,250.6,249.2,0.8,0.6,0.6,869.3,-0.2,50.26,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1677546,2026-08-20T06:28:58.619031+00:00,external_ems_2,bess_2,good,0.4853,warning,PCS phase voltage imbalance high: 23.3; PCS phase current imbalance high: 16.5; PCS DC current and BMS current mismatch: 22.7,23.3,16.5,2.5,22.7,0.4,1.3,2.0,224.6,247.9,245.5,25.6,42.1,38.6,872.3,-19.9,50.07,0.0,-19.6,66.0,874.8,-42.6,-42.7,65.6,100.0,3365.0,3363.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677547,2026-08-20T06:28:59.630002+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.8,0.2,0.0,2.0,2.0,231.8,250.6,249.2,0.8,0.6,0.6,869.3,-0.2,50.26,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1677548,2026-08-20T06:28:59.630002+00:00,external_ems_2,bess_2,good,0.4853,warning,PCS phase voltage imbalance high: 23.3; PCS phase current imbalance high: 16.5; PCS DC current and BMS current mismatch: 22.7,23.3,16.5,2.5,22.7,0.4,1.3,2.0,224.6,247.9,245.5,25.6,42.1,38.6,872.3,-19.9,50.07,0.0,-19.6,66.0,874.8,-42.6,-42.7,65.6,100.0,3365.0,3363.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677549,2026-08-20T06:29:00.618540+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.8,0.2,0.0,2.0,2.0,231.8,250.6,249.2,0.8,0.6,0.6,869.3,-0.2,50.26,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1677550,2026-08-20T06:29:00.618540+00:00,external_ems_2,bess_2,good,0.4825,warning,PCS phase voltage imbalance high: 23.3; PCS phase current imbalance high: 16.5,23.3,16.5,1.5,12.6,0.0,1.3,3.0,224.6,247.9,245.5,25.6,42.1,38.6,872.3,-19.9,50.07,0.0,-19.6,66.0,873.8,-32.5,-32.5,66.0,100.0,3358.0,3355.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677551,2026-08-20T06:29:01.628738+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.8,0.2,0.0,2.0,2.0,231.8,250.6,249.2,0.8,0.6,0.6,869.3,-0.2,50.26,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1677552,2026-08-20T06:29:01.628738+00:00,external_ems_2,bess_2,good,0.4825,warning,PCS phase voltage imbalance high: 23.3; PCS phase current imbalance high: 16.5,23.3,16.5,1.5,12.6,0.0,1.3,3.0,224.6,247.9,245.5,25.6,42.1,38.6,872.3,-19.9,50.07,0.0,-19.6,66.0,873.8,-32.5,-32.5,66.0,100.0,3358.0,3355.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677554,2026-08-20T06:29:02.618628+00:00,external_ems_2,bess_2,good,0.4825,warning,PCS phase voltage imbalance high: 23.3; PCS phase current imbalance high: 16.5,23.3,16.5,1.5,12.6,0.0,1.3,3.0,224.6,247.9,245.5,25.6,42.1,38.6,872.3,-19.9,50.07,0.0,-19.6,66.0,873.8,-32.5,-32.5,66.0,100.0,3358.0,3355.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677556,2026-08-20T06:29:03.629414+00:00,external_ems_2,bess_2,good,0.4825,warning,PCS phase voltage imbalance high: 23.3; PCS phase current imbalance high: 16.5,23.3,16.5,1.5,12.6,0.0,1.3,3.0,224.6,247.9,245.5,25.6,42.1,38.6,872.3,-19.9,50.07,0.0,-19.6,66.0,873.8,-32.5,-32.5,66.0,100.0,3358.0,3355.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677558,2026-08-20T06:29:04.618594+00:00,external_ems_2,bess_2,good,0.4825,warning,PCS phase voltage imbalance high: 23.3; PCS phase current imbalance high: 16.5,23.3,16.5,1.5,12.6,0.0,1.3,3.0,224.6,247.9,245.5,25.6,42.1,38.6,872.3,-19.9,50.07,0.0,-19.6,66.0,873.8,-32.5,-32.5,66.0,100.0,3358.0,3355.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677712,2026-08-20T06:30:21.618567+00:00,external_ems_2,bess_2,good,0.3703,warning,PCS phase voltage imbalance high: 18.7; PCS phase current imbalance high: 20.3,18.7,20.3,0.6,7.9,0.0,1.3,1.0,232.7,251.4,250.8,34.4,54.7,54.7,873.8,-33.2,50.24,0.0,-33.6,66.0,874.4,-41.1,-41.0,66.0,100.0,3367.0,3366.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677714,2026-08-20T06:30:22.629410+00:00,external_ems_2,bess_2,good,0.3703,warning,PCS phase voltage imbalance high: 18.7; PCS phase current imbalance high: 20.3,18.7,20.3,0.6,7.9,0.0,1.3,1.0,232.7,251.4,250.8,34.4,54.7,54.7,873.8,-33.2,50.24,0.0,-33.6,66.0,874.4,-41.1,-41.0,66.0,100.0,3367.0,3366.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677716,2026-08-20T06:30:23.618623+00:00,external_ems_2,bess_2,good,0.3703,warning,PCS phase voltage imbalance high: 18.7; PCS phase current imbalance high: 20.3,18.7,20.3,1.3,10.3,0.0,1.3,2.0,232.7,251.4,250.8,34.4,54.7,54.7,873.8,-33.2,50.24,0.0,-33.6,66.0,875.1,-43.5,-43.7,66.0,100.0,3369.0,3367.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677718,2026-08-20T06:30:24.618569+00:00,external_ems_2,bess_2,good,0.3703,warning,PCS phase voltage imbalance high: 18.7; PCS phase current imbalance high: 20.3,18.7,20.3,1.3,10.3,0.0,1.3,2.0,232.7,251.4,250.8,34.4,54.7,54.7,873.8,-33.2,50.24,0.0,-33.6,66.0,875.1,-43.5,-43.7,66.0,100.0,3369.0,3367.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677720,2026-08-20T06:30:25.629473+00:00,external_ems_2,bess_2,good,0.3703,warning,PCS phase voltage imbalance high: 18.7; PCS phase current imbalance high: 20.3,18.7,20.3,1.3,10.3,0.0,1.3,2.0,232.7,251.4,250.8,34.4,54.7,54.7,873.8,-33.2,50.24,0.0,-33.6,66.0,875.1,-43.5,-43.7,66.0,100.0,3369.0,3367.0,25.7,24.4,24.8,20000.0,856.4,0,0
1677722,2026-08-20T06:30:26.618654+00:00,external_ems_2,bess_2,good,0.3703,warning,PCS phase voltage imbalance high: 18.7; PCS phase current imbalance high: 20.3,18.7,20.3,1.3,10.3,0.0,1.3,2.0,232.7,251.4,250.8,34.4,54.7,54.7,873.8,-33.2,50.24,0.0,-33.6,66.0,875.1,-43.5,-43.7,66.0,100.0,3369.0,3367.0,25.7,24.4,24.8,20000.0,856.4,0,0
1678168,2026-08-20T06:34:09.619208+00:00,external_ems_2,bess_2,good,0.47,warning,PCS phase voltage imbalance high: 22.9; PCS phase current imbalance high: 15.0,22.9,15.0,1.6,14.9,0.0,1.4,2.0,227.7,250.6,247.9,31.2,46.2,43.3,872.8,-22.9,50.13,0.0,-26.9,66.8,874.4,-37.8,-36.0,66.8,100.0,3370.0,3368.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678170,2026-08-20T06:34:10.618790+00:00,external_ems_2,bess_2,good,0.47,warning,PCS phase voltage imbalance high: 22.9; PCS phase current imbalance high: 15.0,22.9,15.0,1.6,14.9,0.0,1.4,2.0,227.7,250.6,247.9,31.2,46.2,43.3,872.8,-22.9,50.13,0.0,-26.9,66.8,874.4,-37.8,-36.0,66.8,100.0,3370.0,3368.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678172,2026-08-20T06:34:11.618570+00:00,external_ems_2,bess_2,good,0.4732,warning,PCS phase voltage imbalance high: 22.9; PCS phase current imbalance high: 15.0; PCS DC current and BMS current mismatch: 23.1,22.9,15.0,2.6,23.1,0.0,1.4,1.0,227.7,250.6,247.9,31.2,46.2,43.3,872.8,-22.9,50.13,0.0,-26.9,66.8,875.4,-46.0,-46.0,66.8,100.0,3369.0,3368.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678174,2026-08-20T06:34:12.628724+00:00,external_ems_2,bess_2,good,0.4732,warning,PCS phase voltage imbalance high: 22.9; PCS phase current imbalance high: 15.0; PCS DC current and BMS current mismatch: 23.1,22.9,15.0,2.6,23.1,0.0,1.4,1.0,227.7,250.6,247.9,31.2,46.2,43.3,872.8,-22.9,50.13,0.0,-26.9,66.8,875.4,-46.0,-46.0,66.8,100.0,3369.0,3368.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678176,2026-08-20T06:34:13.618576+00:00,external_ems_2,bess_2,good,0.4732,warning,PCS phase voltage imbalance high: 22.9; PCS phase current imbalance high: 15.0; PCS DC current and BMS current mismatch: 23.1,22.9,15.0,2.6,23.1,0.0,1.4,1.0,227.7,250.6,247.9,31.2,46.2,43.3,872.8,-22.9,50.13,0.0,-26.9,66.8,875.4,-46.0,-46.0,66.8,100.0,3369.0,3368.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678178,2026-08-20T06:34:14.629631+00:00,external_ems_2,bess_2,good,0.4732,warning,PCS phase voltage imbalance high: 22.9; PCS phase current imbalance high: 15.0; PCS DC current and BMS current mismatch: 23.1,22.9,15.0,2.6,23.1,0.0,1.4,1.0,227.7,250.6,247.9,31.2,46.2,43.3,872.8,-22.9,50.13,0.0,-26.9,66.8,875.4,-46.0,-46.0,66.8,100.0,3369.0,3368.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678180,2026-08-20T06:34:15.618900+00:00,external_ems_2,bess_2,good,0.4732,warning,PCS phase voltage imbalance high: 22.9; PCS phase current imbalance high: 15.0; PCS DC current and BMS current mismatch: 23.1,22.9,15.0,2.6,23.1,0.0,1.4,1.0,227.7,250.6,247.9,31.2,46.2,43.3,872.8,-22.9,50.13,0.0,-26.9,66.8,875.4,-46.0,-46.0,66.8,100.0,3369.0,3368.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678187,2026-08-20T06:34:19.629750+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.6,0.2,0.0,2.0,1.0,219.7,242.6,238.4,0.8,0.6,0.6,869.1,0.2,50.1,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678189,2026-08-20T06:34:20.618585+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.6,0.2,0.0,2.0,1.0,219.7,242.6,238.4,0.8,0.6,0.6,869.1,0.2,50.1,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678191,2026-08-20T06:34:21.618577+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.6,0.2,0.0,2.0,1.0,219.7,242.6,238.4,0.8,0.6,0.6,869.1,0.2,50.1,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678193,2026-08-20T06:34:22.629046+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.6,0.2,0.0,2.0,1.0,219.7,242.6,238.4,0.8,0.6,0.6,869.1,0.2,50.1,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678195,2026-08-20T06:34:23.618579+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.6,0.2,0.0,2.0,1.0,219.7,242.6,238.4,0.8,0.6,0.6,869.1,0.2,50.1,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678197,2026-08-20T06:34:24.628983+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.6,0.2,0.0,2.0,1.0,219.7,242.6,238.4,0.8,0.6,0.6,869.1,0.2,50.1,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678199,2026-08-20T06:34:25.619384+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,2.6,0.2,0.0,2.0,1.0,228.3,250.0,247.5,0.8,0.6,0.6,869.1,0.2,50.2,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678201,2026-08-20T06:34:26.618576+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,2.7,0.2,0.0,2.0,1.0,228.3,250.0,247.5,0.8,0.6,0.6,869.2,-0.2,50.2,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678203,2026-08-20T06:34:27.628940+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,2.7,0.2,0.0,2.0,1.0,228.3,250.0,247.5,0.8,0.6,0.6,869.2,-0.2,50.2,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678205,2026-08-20T06:34:28.619054+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,2.7,0.2,0.0,2.0,1.0,228.3,250.0,247.5,0.8,0.6,0.6,869.2,-0.2,50.2,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678207,2026-08-20T06:34:29.618949+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,2.7,0.2,0.0,2.0,1.0,228.3,250.0,247.5,0.8,0.6,0.6,869.2,-0.2,50.2,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678209,2026-08-20T06:34:30.618566+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,2.7,0.2,0.0,2.0,1.0,228.3,250.0,247.5,0.8,0.6,0.6,869.2,-0.2,50.2,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678211,2026-08-20T06:34:31.628674+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,2.7,0.2,0.0,2.0,1.0,228.3,250.0,247.5,0.8,0.6,0.6,869.2,-0.2,50.2,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678289,2026-08-20T06:35:10.629596+00:00,external_ems_1,bess_1,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.2,2.9,0.2,0.0,2.0,1.0,223.2,247.9,244.1,0.8,0.6,0.6,869.1,-0.2,50.12,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678291,2026-08-20T06:35:11.618577+00:00,external_ems_1,bess_1,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.2,2.9,0.2,0.0,2.0,1.0,223.2,247.9,244.1,0.8,0.6,0.6,869.1,-0.2,50.12,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0
1678293,2026-08-20T06:35:12.618570+00:00,external_ems_1,bess_1,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.2,2.6,0.2,0.0,1.9,1.0,223.2,247.9,244.1,0.8,0.6,0.6,869.1,-0.2,50.12,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0
1678295,2026-08-20T06:35:13.629916+00:00,external_ems_1,bess_1,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.2,2.6,0.2,0.0,1.9,1.0,223.2,247.9,244.1,0.8,0.6,0.6,869.1,-0.2,50.12,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0
1678297,2026-08-20T06:35:14.618612+00:00,external_ems_1,bess_1,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.2,2.6,0.2,0.0,1.9,1.0,223.2,247.9,244.1,0.8,0.6,0.6,869.1,-0.2,50.12,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0
1678299,2026-08-20T06:35:15.641815+00:00,external_ems_1,bess_1,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.2,2.6,0.2,0.0,1.9,1.0,223.2,247.9,244.1,0.8,0.6,0.6,869.1,-0.2,50.12,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0
1678308,2026-08-20T06:35:19.618567+00:00,external_ems_2,bess_2,good,0.3587,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 19.4,18.3,19.4,0.1,0.6,0.0,1.4,1.0,231.9,250.2,249.3,39.6,59.0,58.9,874.3,-36.5,50.23,0.0,-37.8,67.2,874.4,-37.1,-36.5,67.2,100.0,3369.0,3368.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678310,2026-08-20T06:35:20.618574+00:00,external_ems_2,bess_2,good,0.3587,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 19.4,18.3,19.4,0.1,0.6,0.0,1.4,1.0,231.9,250.2,249.3,39.6,59.0,58.9,874.3,-36.5,50.23,0.0,-37.8,67.2,874.4,-37.1,-36.5,67.2,100.0,3369.0,3368.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678312,2026-08-20T06:35:21.618567+00:00,external_ems_2,bess_2,good,0.3587,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 19.4,18.3,19.4,0.5,7.5,0.0,1.4,3.0,231.9,250.2,249.3,39.6,59.0,58.9,874.3,-36.5,50.23,0.0,-37.8,67.2,873.8,-29.0,-28.3,67.2,100.0,3366.0,3363.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678314,2026-08-20T06:35:22.629068+00:00,external_ems_2,bess_2,good,0.3587,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 19.4,18.3,19.4,0.5,7.5,0.0,1.4,3.0,231.9,250.2,249.3,39.6,59.0,58.9,874.3,-36.5,50.23,0.0,-37.8,67.2,873.8,-29.0,-28.3,67.2,100.0,3366.0,3363.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678316,2026-08-20T06:35:23.619398+00:00,external_ems_2,bess_2,good,0.3587,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 19.4,18.3,19.4,0.5,7.5,0.0,1.4,3.0,231.9,250.2,249.3,39.6,59.0,58.9,874.3,-36.5,50.23,0.0,-37.8,67.2,873.8,-29.0,-28.3,67.2,100.0,3366.0,3363.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678318,2026-08-20T06:35:24.619124+00:00,external_ems_2,bess_2,good,0.3587,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 19.4,18.3,19.4,0.5,7.5,0.0,1.4,3.0,231.9,250.2,249.3,39.6,59.0,58.9,874.3,-36.5,50.23,0.0,-37.8,67.2,873.8,-29.0,-28.3,67.2,100.0,3366.0,3363.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678320,2026-08-20T06:35:25.618584+00:00,external_ems_2,bess_2,good,0.3587,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 19.4,18.3,19.4,0.5,7.5,0.0,1.4,3.0,231.9,250.2,249.3,39.6,59.0,58.9,874.3,-36.5,50.23,0.0,-37.8,67.2,873.8,-29.0,-28.3,67.2,100.0,3366.0,3363.0,25.8,24.4,24.8,20000.0,856.4,0,0
1678930,2026-08-20T06:40:30.629548+00:00,external_ems_2,bess_2,good,0.4125,warning,PCS phase voltage imbalance high: 20.6; PCS DC current and BMS current mismatch: 31.9,20.6,7.0,3.2,31.9,0.0,1.3,1.0,219.0,239.6,237.7,31.6,37.7,38.6,872.2,-14.2,50.08,0.0,-17.5,67.9,875.4,-46.1,-45.9,67.9,100.0,3370.0,3369.0,25.8,24.5,24.9,20000.0,856.4,0,0
1678932,2026-08-20T06:40:31.619050+00:00,external_ems_2,bess_2,good,0.4125,warning,PCS phase voltage imbalance high: 20.6; PCS DC current and BMS current mismatch: 31.9,20.6,7.0,3.2,31.9,0.0,1.3,1.0,219.0,239.6,237.7,31.6,37.7,38.6,872.2,-14.2,50.08,0.0,-17.5,67.9,875.4,-46.1,-45.9,67.9,100.0,3370.0,3369.0,25.8,24.5,24.9,20000.0,856.4,0,0
1678934,2026-08-20T06:40:32.618559+00:00,external_ems_2,bess_2,good,0.408,warning,PCS phase voltage imbalance high: 20.6; PCS DC current and BMS current mismatch: 27.5,20.6,7.0,2.6,27.5,0.0,1.3,2.0,219.0,239.6,237.7,31.6,37.7,38.6,872.2,-14.2,50.08,0.0,-17.5,67.9,874.8,-41.7,-40.7,67.9,100.0,3370.0,3368.0,25.8,24.5,24.9,20000.0,856.4,0,0
1678936,2026-08-20T06:40:33.628677+00:00,external_ems_2,bess_2,good,0.408,warning,PCS phase voltage imbalance high: 20.6; PCS DC current and BMS current mismatch: 27.5,20.6,7.0,2.6,27.5,0.0,1.3,2.0,219.0,239.6,237.7,31.6,37.7,38.6,872.2,-14.2,50.08,0.0,-17.5,67.9,874.8,-41.7,-40.7,67.9,100.0,3370.0,3368.0,25.8,24.5,24.9,20000.0,856.4,0,0
1678938,2026-08-20T06:40:34.618568+00:00,external_ems_2,bess_2,good,0.408,warning,PCS phase voltage imbalance high: 20.6; PCS DC current and BMS current mismatch: 27.5,20.6,7.0,2.6,27.5,0.0,1.3,2.0,219.0,239.6,237.7,31.6,37.7,38.6,872.2,-14.2,50.08,0.0,-17.5,67.9,874.8,-41.7,-40.7,67.9,100.0,3370.0,3368.0,25.8,24.5,24.9,20000.0,856.4,0,0
1678940,2026-08-20T06:40:35.628910+00:00,external_ems_2,bess_2,good,0.408,warning,PCS phase voltage imbalance high: 20.6; PCS DC current and BMS current mismatch: 27.5,20.6,7.0,2.6,27.5,0.0,1.3,2.0,219.0,239.6,237.7,31.6,37.7,38.6,872.2,-14.2,50.08,0.0,-17.5,67.9,874.8,-41.7,-40.7,67.9,100.0,3370.0,3368.0,25.8,24.5,24.9,20000.0,856.4,0,0
1679369,2026-08-20T06:44:10.618573+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,2.8,0.1,0.0,2.0,1.0,225.5,246.7,244.8,0.8,0.6,0.6,869.0,0.1,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
1679371,2026-08-20T06:44:11.628965+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,2.8,0.1,0.0,2.0,1.0,225.5,246.7,244.8,0.8,0.6,0.6,869.0,0.1,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
1679373,2026-08-20T06:44:12.618584+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,2.8,0.1,0.0,2.0,1.0,225.5,246.7,244.8,0.8,0.6,0.6,869.0,0.1,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
1679375,2026-08-20T06:44:13.618581+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,2.8,0.1,0.0,2.0,1.0,225.5,246.7,244.8,0.8,0.6,0.6,869.0,0.1,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
1679377,2026-08-20T06:44:14.628711+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,2.8,0.1,0.0,2.0,1.0,225.5,246.7,244.8,0.8,0.6,0.6,869.0,0.1,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
1679379,2026-08-20T06:44:15.618611+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,2.8,0.1,0.0,2.0,1.0,225.5,246.7,244.8,0.8,0.6,0.6,869.0,0.1,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
1680872,2026-08-20T06:56:41.630159+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 70.1,0.5,1.1,6.9,70.1,0.0,1.4,1.0,244.3,244.1,244.6,71.4,70.3,71.3,876.3,-52.2,50.34,0.0,-50.7,71.5,869.4,17.9,18.9,71.5,100.0,3351.0,3350.0,25.9,24.5,24.9,20000.0,856.4,0,0
1680874,2026-08-20T06:56:42.618799+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 70.1,0.5,1.1,6.9,70.1,0.0,1.4,1.0,244.3,244.1,244.6,71.4,70.3,71.3,876.3,-52.2,50.34,0.0,-50.7,71.5,869.4,17.9,18.9,71.5,100.0,3351.0,3350.0,25.9,24.5,24.9,20000.0,856.4,0,0
1680876,2026-08-20T06:56:43.629126+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 70.1,0.5,1.1,6.9,70.1,0.0,1.4,1.0,244.3,244.1,244.6,71.4,70.3,71.3,876.3,-52.2,50.34,0.0,-50.7,71.5,869.4,17.9,18.9,71.5,100.0,3351.0,3350.0,25.9,24.5,24.9,20000.0,856.4,0,0
1680878,2026-08-20T06:56:44.619471+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 70.1,0.5,1.1,6.9,70.1,0.0,1.4,1.0,244.3,244.1,244.6,71.4,70.3,71.3,876.3,-52.2,50.34,0.0,-50.7,71.5,869.4,17.9,18.9,71.5,100.0,3351.0,3350.0,25.9,24.5,24.9,20000.0,856.4,0,0
1680880,2026-08-20T06:56:45.618567+00:00,external_ems_2,bess_2,good,0.6545,warning,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 70.1,0.5,1.1,6.9,70.1,0.0,1.4,1.0,244.3,244.1,244.6,71.4,70.3,71.3,876.3,-52.2,50.34,0.0,-50.7,71.5,869.4,17.9,18.9,71.5,100.0,3351.0,3350.0,25.9,24.5,24.9,20000.0,856.4,0,0
1681100,2026-08-20T06:58:35.618576+00:00,external_ems_2,bess_2,good,0.5134,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 51.5,0.7,1.7,6.2,51.5,0.0,1.5,2.0,234.3,234.4,235.0,20.6,18.9,19.3,867.2,4.9,49.87,0.0,7.4,71.5,873.4,-46.6,-46.9,71.5,100.0,3355.0,3353.0,25.9,24.4,24.8,20000.0,856.4,0,0
1681102,2026-08-20T06:58:36.629205+00:00,external_ems_2,bess_2,good,0.5134,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 51.5,0.7,1.7,6.2,51.5,0.0,1.5,2.0,234.3,234.4,235.0,20.6,18.9,19.3,867.2,4.9,49.87,0.0,7.4,71.5,873.4,-46.6,-46.9,71.5,100.0,3355.0,3353.0,25.9,24.4,24.8,20000.0,856.4,0,0
1681104,2026-08-20T06:58:37.618573+00:00,external_ems_2,bess_2,good,0.5134,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 51.5,0.7,1.7,6.2,51.5,0.0,1.5,2.0,234.3,234.4,235.0,20.6,18.9,19.3,867.2,4.9,49.87,0.0,7.4,71.5,873.4,-46.6,-46.9,71.5,100.0,3355.0,3353.0,25.9,24.4,24.8,20000.0,856.4,0,0
1681106,2026-08-20T06:58:38.629261+00:00,external_ems_2,bess_2,good,0.5134,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 51.5,0.7,1.7,6.2,51.5,0.0,1.5,2.0,234.3,234.4,235.0,20.6,18.9,19.3,867.2,4.9,49.87,0.0,7.4,71.5,873.4,-46.6,-46.9,71.5,100.0,3355.0,3353.0,25.9,24.4,24.8,20000.0,856.4,0,0
1681108,2026-08-20T06:58:39.618578+00:00,external_ems_2,bess_2,good,0.5134,warning,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 51.5,0.7,1.7,6.2,51.5,0.0,1.5,2.0,234.3,234.4,235.0,20.6,18.9,19.3,867.2,4.9,49.87,0.0,7.4,71.5,873.4,-46.6,-46.9,71.5,100.0,3355.0,3353.0,25.9,24.4,24.8,20000.0,856.4,0,0
1681110,2026-08-20T06:58:40.630760+00:00,external_ems_2,bess_2,good,0.5259,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 52.5,0.3,1.7,5.7,52.5,0.0,1.5,2.0,223.8,223.9,224.1,12.4,10.7,10.9,867.7,5.9,49.87,0.0,10.5,71.5,873.4,-46.6,-46.9,71.5,100.0,3355.0,3353.0,25.9,24.4,24.8,20000.0,856.4,0,0
1681112,2026-08-20T06:58:41.619317+00:00,external_ems_2,bess_2,good,0.5259,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 52.5,0.3,1.7,5.7,52.5,0.0,1.5,2.0,223.8,223.9,224.1,12.4,10.7,10.9,867.7,5.9,49.87,0.0,10.5,71.5,873.4,-46.6,-46.9,71.5,100.0,3355.0,3353.0,25.9,24.4,24.8,20000.0,856.4,0,0
1681338,2026-08-20T07:00:34.629337+00:00,external_ems_2,bess_2,good,0.629,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 59.1,0.5,0.4,5.3,59.1,0.0,1.5,1.0,254.7,254.9,255.2,69.3,69.4,69.7,873.1,-56.1,50.31,0.0,1.4,71.5,867.8,3.0,2.1,71.5,100.0,3341.0,3340.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681340,2026-08-20T07:00:35.618582+00:00,external_ems_2,bess_2,good,0.629,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 59.1,0.5,0.4,5.3,59.1,0.0,1.5,1.0,254.7,254.9,255.2,69.3,69.4,69.7,873.1,-56.1,50.31,0.0,1.4,71.5,867.8,3.0,2.1,71.5,100.0,3341.0,3340.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681342,2026-08-20T07:00:36.618576+00:00,external_ems_2,bess_2,good,0.66,warning,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 86.8,0.5,0.4,7.7,86.8,0.0,1.5,2.0,254.7,254.9,255.2,69.3,69.4,69.7,873.1,-56.1,50.31,0.0,1.4,71.5,865.4,30.7,27.5,71.5,100.0,3338.0,3336.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681344,2026-08-20T07:00:37.629790+00:00,external_ems_2,bess_2,good,0.66,warning,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 86.8,0.5,0.4,7.7,86.8,0.0,1.5,2.0,254.7,254.9,255.2,69.3,69.4,69.7,873.1,-56.1,50.31,0.0,1.4,71.5,865.4,30.7,27.5,71.5,100.0,3338.0,3336.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681346,2026-08-20T07:00:38.618585+00:00,external_ems_2,bess_2,good,0.66,warning,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 86.8,0.5,0.4,7.7,86.8,0.0,1.5,2.0,254.7,254.9,255.2,69.3,69.4,69.7,873.1,-56.1,50.31,0.0,1.4,71.5,865.4,30.7,27.5,71.5,100.0,3338.0,3336.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681348,2026-08-20T07:00:39.628842+00:00,external_ems_2,bess_2,good,0.66,warning,PCS DC voltage and BMS voltage mismatch: 7.7; PCS DC current and BMS current mismatch: 86.8,0.5,0.4,7.7,86.8,0.0,1.5,2.0,254.7,254.9,255.2,69.3,69.4,69.7,873.1,-56.1,50.31,0.0,1.4,71.5,865.4,30.7,27.5,71.5,100.0,3338.0,3336.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681376,2026-08-20T07:00:53.618710+00:00,external_ems_2,bess_2,good,0.4255,warning,PCS phase voltage imbalance high: 21.0; PCS phase current imbalance high: 17.8,21.0,17.8,1.3,16.5,0.0,1.5,2.0,230.5,251.5,250.6,28.5,10.8,10.7,866.7,9.0,49.88,0.0,6.5,71.5,865.4,25.5,26.1,71.5,100.0,3332.0,3330.0,25.8,24.3,24.7,20000.0,856.4,0,0
