id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1681378,2026-08-20T07:00:54.630316+00:00,external_ems_2,bess_2,good,0.4255,warning,PCS phase voltage imbalance high: 21.0; PCS phase current imbalance high: 17.8,21.0,17.8,1.3,16.5,0.0,1.5,2.0,230.5,251.5,250.6,28.5,10.8,10.7,866.7,9.0,49.88,0.0,6.5,71.5,865.4,25.5,26.1,71.5,100.0,3332.0,3330.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681380,2026-08-20T07:00:55.618575+00:00,external_ems_2,bess_2,good,0.4255,warning,PCS phase voltage imbalance high: 21.0; PCS phase current imbalance high: 17.8,21.0,17.8,0.0,6.2,0.0,1.5,1.0,230.5,251.5,250.6,28.5,10.8,10.7,866.7,9.0,49.88,0.0,6.5,71.5,866.7,15.2,13.1,71.5,100.0,3338.0,3337.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681382,2026-08-20T07:00:56.629826+00:00,external_ems_2,bess_2,good,0.4255,warning,PCS phase voltage imbalance high: 21.0; PCS phase current imbalance high: 17.8,21.0,17.8,0.0,6.2,0.0,1.5,1.0,230.5,251.5,250.6,28.5,10.8,10.7,866.7,9.0,49.88,0.0,6.5,71.5,866.7,15.2,13.1,71.5,100.0,3338.0,3337.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681384,2026-08-20T07:00:57.619367+00:00,external_ems_2,bess_2,good,0.4255,warning,PCS phase voltage imbalance high: 21.0; PCS phase current imbalance high: 17.8,21.0,17.8,0.0,6.2,0.0,1.5,1.0,230.5,251.5,250.6,28.5,10.8,10.7,866.7,9.0,49.88,0.0,6.5,71.5,866.7,15.2,13.1,71.5,100.0,3338.0,3337.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681386,2026-08-20T07:00:58.618662+00:00,external_ems_2,bess_2,good,0.4255,warning,PCS phase voltage imbalance high: 21.0; PCS phase current imbalance high: 17.8,21.0,17.8,0.0,6.2,0.0,1.5,1.0,230.5,251.5,250.6,28.5,10.8,10.7,866.7,9.0,49.88,0.0,6.5,71.5,866.7,15.2,13.1,71.5,100.0,3338.0,3337.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681570,2026-08-20T07:02:30.618573+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 67.0,0.4,3.3,6.7,67.0,0.0,1.5,2.0,228.8,228.9,229.2,30.7,28.4,27.4,865.1,24.6,49.85,0.0,3.6,71.5,871.8,-42.4,-41.5,71.5,100.0,3353.0,3351.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681572,2026-08-20T07:02:31.629088+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 67.0,0.4,3.3,6.7,67.0,0.0,1.5,2.0,228.8,228.9,229.2,30.7,28.4,27.4,865.1,24.6,49.85,0.0,3.6,71.5,871.8,-42.4,-41.5,71.5,100.0,3353.0,3351.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681574,2026-08-20T07:02:32.618582+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 67.0,0.4,3.3,6.7,67.0,0.0,1.5,2.0,228.8,228.9,229.2,30.7,28.4,27.4,865.1,24.6,49.85,0.0,3.6,71.5,871.8,-42.4,-41.5,71.5,100.0,3353.0,3351.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681576,2026-08-20T07:02:33.618586+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 67.0,0.4,3.3,6.7,67.0,0.0,1.5,2.0,228.8,228.9,229.2,30.7,28.4,27.4,865.1,24.6,49.85,0.0,3.6,71.5,871.8,-42.4,-41.5,71.5,100.0,3353.0,3351.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681578,2026-08-20T07:02:34.618577+00:00,external_ems_2,bess_2,good,0.6531,warning,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 67.0,0.4,3.3,6.7,67.0,0.0,1.5,2.0,228.8,228.9,229.2,30.7,28.4,27.4,865.1,24.6,49.85,0.0,3.6,71.5,871.8,-42.4,-41.5,71.5,100.0,3353.0,3351.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681580,2026-08-20T07:02:35.628708+00:00,external_ems_2,bess_2,good,0.5676,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 55.1,0.5,1.7,5.7,55.1,0.0,1.5,2.0,227.7,228.0,228.2,18.8,17.1,17.4,866.1,12.7,49.83,0.0,6.6,71.5,871.8,-42.4,-41.5,71.5,100.0,3353.0,3351.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681582,2026-08-20T07:02:36.618580+00:00,external_ems_2,bess_2,good,0.5676,warning,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 55.1,0.5,1.7,5.7,55.1,0.0,1.5,2.0,227.7,228.0,228.2,18.8,17.1,17.4,866.1,12.7,49.83,0.0,6.6,71.5,871.8,-42.4,-41.5,71.5,100.0,3353.0,3351.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681758,2026-08-20T07:04:04.618570+00:00,external_ems_2,bess_2,good,0.5169,warning,PCS phase voltage imbalance high: 24.3; PCS phase current imbalance high: 22.2,24.3,22.2,0.2,0.8,0.0,1.5,1.0,225.3,249.6,248.5,32.9,10.7,10.7,866.2,11.8,49.87,0.0,1.8,71.5,866.4,11.0,10.6,71.5,100.0,3340.0,3339.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681760,2026-08-20T07:04:05.629607+00:00,external_ems_2,bess_2,good,0.5169,warning,PCS phase voltage imbalance high: 24.3; PCS phase current imbalance high: 22.2,24.3,22.2,0.2,0.8,0.0,1.5,1.0,225.3,249.6,248.5,32.9,10.7,10.7,866.2,11.8,49.87,0.0,1.8,71.5,866.4,11.0,10.6,71.5,100.0,3340.0,3339.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681762,2026-08-20T07:04:06.618620+00:00,external_ems_2,bess_2,good,0.5169,warning,PCS phase voltage imbalance high: 24.3; PCS phase current imbalance high: 22.2,24.3,22.2,0.8,10.7,0.0,1.5,1.0,225.3,249.6,248.5,32.9,10.7,10.7,866.2,11.8,49.87,0.0,1.8,71.5,865.4,22.5,22.7,71.5,100.0,3332.0,3331.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681764,2026-08-20T07:04:07.629595+00:00,external_ems_2,bess_2,good,0.5169,warning,PCS phase voltage imbalance high: 24.3; PCS phase current imbalance high: 22.2,24.3,22.2,0.8,10.7,0.0,1.5,1.0,225.3,249.6,248.5,32.9,10.7,10.7,866.2,11.8,49.87,0.0,1.8,71.5,865.4,22.5,22.7,71.5,100.0,3332.0,3331.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681766,2026-08-20T07:04:08.619160+00:00,external_ems_2,bess_2,good,0.5169,warning,PCS phase voltage imbalance high: 24.3; PCS phase current imbalance high: 22.2,24.3,22.2,0.8,10.7,0.0,1.5,1.0,225.3,249.6,248.5,32.9,10.7,10.7,866.2,11.8,49.87,0.0,1.8,71.5,865.4,22.5,22.7,71.5,100.0,3332.0,3331.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681768,2026-08-20T07:04:09.618641+00:00,external_ems_2,bess_2,good,0.5169,warning,PCS phase voltage imbalance high: 24.3; PCS phase current imbalance high: 22.2,24.3,22.2,0.8,10.7,0.0,1.5,1.0,225.3,249.6,248.5,32.9,10.7,10.7,866.2,11.8,49.87,0.0,1.8,71.5,865.4,22.5,22.7,71.5,100.0,3332.0,3331.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681801,2026-08-20T07:04:26.629334+00:00,external_ems_1,bess_1,good,0.4874,warning,PCS phase voltage imbalance high: 24.0,24.0,0.2,2.7,0.0,0.0,2.1,1.0,240.5,264.5,262.8,0.8,0.6,0.6,868.9,0.0,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681803,2026-08-20T07:04:27.619560+00:00,external_ems_1,bess_1,good,0.4874,warning,PCS phase voltage imbalance high: 24.0,24.0,0.2,2.7,0.0,0.0,2.1,1.0,240.5,264.5,262.8,0.8,0.6,0.6,868.9,0.0,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681805,2026-08-20T07:04:28.618683+00:00,external_ems_1,bess_1,good,0.4874,warning,PCS phase voltage imbalance high: 24.0,24.0,0.2,2.7,0.0,0.0,2.1,1.0,240.5,264.5,262.8,0.8,0.6,0.6,868.9,0.0,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681807,2026-08-20T07:04:29.629849+00:00,external_ems_1,bess_1,good,0.4874,warning,PCS phase voltage imbalance high: 24.0,24.0,0.2,2.7,0.0,0.0,2.1,1.0,240.5,264.5,262.8,0.8,0.6,0.6,868.9,0.0,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681809,2026-08-20T07:04:30.619181+00:00,external_ems_1,bess_1,good,0.4874,warning,PCS phase voltage imbalance high: 24.0,24.0,0.2,2.7,0.0,0.0,2.1,1.0,240.5,264.5,262.8,0.8,0.6,0.6,868.9,0.0,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681811,2026-08-20T07:04:31.618611+00:00,external_ems_1,bess_1,good,0.4874,warning,PCS phase voltage imbalance high: 24.0,24.0,0.2,2.7,0.0,0.0,2.1,1.0,240.5,264.5,262.8,0.8,0.6,0.6,868.9,0.0,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681820,2026-08-20T07:04:35.619255+00:00,external_ems_2,bess_2,good,0.4329,warning,PCS DC current and BMS current mismatch: 47.0,0.5,1.7,5.0,47.0,0.0,1.5,3.0,224.6,225.1,225.1,12.5,10.8,10.9,867.4,5.1,49.92,0.0,1.4,71.5,872.4,-41.9,-42.5,71.5,100.0,3364.0,3361.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681822,2026-08-20T07:04:36.629504+00:00,external_ems_2,bess_2,good,0.4329,warning,PCS DC current and BMS current mismatch: 47.0,0.5,1.7,5.0,47.0,0.0,1.5,3.0,224.6,225.1,225.1,12.5,10.8,10.9,867.4,5.1,49.92,0.0,1.4,71.5,872.4,-41.9,-42.5,71.5,100.0,3364.0,3361.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681825,2026-08-20T07:04:38.618579+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,2.7,0.1,0.0,2.1,1.0,219.0,245.0,243.2,0.8,0.6,0.6,868.9,-0.1,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681827,2026-08-20T07:04:39.618575+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,2.7,0.1,0.0,2.1,1.0,219.0,245.0,243.2,0.8,0.6,0.6,868.9,-0.1,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681829,2026-08-20T07:04:40.629593+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,2.7,0.1,0.0,2.1,1.0,219.0,245.0,243.2,0.8,0.6,0.6,868.9,-0.1,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681831,2026-08-20T07:04:41.619116+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,2.7,0.1,0.0,2.1,1.0,219.0,245.0,243.2,0.8,0.6,0.6,868.9,-0.1,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681833,2026-08-20T07:04:42.618619+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,2.7,0.1,0.0,2.1,1.0,219.0,245.0,243.2,0.8,0.6,0.6,868.9,-0.1,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681835,2026-08-20T07:04:43.629065+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,2.7,0.1,0.0,2.1,1.0,219.0,245.0,243.2,0.8,0.6,0.6,868.9,-0.1,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681837,2026-08-20T07:04:44.619163+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,2.7,0.1,0.0,2.1,1.0,219.0,245.0,243.2,0.8,0.6,0.6,868.9,-0.1,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681839,2026-08-20T07:04:45.618566+00:00,external_ems_1,bess_1,good,0.3771,warning,PCS phase voltage imbalance high: 19.7,19.7,0.2,2.7,0.0,0.0,2.1,1.0,218.6,238.3,235.0,0.8,0.6,0.6,868.9,0.0,49.83,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681841,2026-08-20T07:04:46.628676+00:00,external_ems_1,bess_1,good,0.3771,warning,PCS phase voltage imbalance high: 19.7,19.7,0.2,2.7,0.0,0.0,2.1,1.0,218.6,238.3,235.0,0.8,0.6,0.6,868.9,0.0,49.83,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681843,2026-08-20T07:04:47.618579+00:00,external_ems_1,bess_1,good,0.3771,warning,PCS phase voltage imbalance high: 19.7,19.7,0.2,2.7,0.0,0.0,2.1,1.0,218.6,238.3,235.0,0.8,0.6,0.6,868.9,0.0,49.83,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681845,2026-08-20T07:04:48.618577+00:00,external_ems_1,bess_1,good,0.3771,warning,PCS phase voltage imbalance high: 19.7,19.7,0.2,2.7,0.0,0.0,2.1,1.0,218.6,238.3,235.0,0.8,0.6,0.6,868.9,0.0,49.83,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681846,2026-08-20T07:04:48.618577+00:00,external_ems_2,bess_2,good,0.4586,warning,PCS phase voltage imbalance high: 22.2; PCS phase current imbalance high: 19.3,22.2,19.3,1.2,12.7,0.0,1.5,2.0,228.8,251.0,249.7,30.0,10.7,10.7,866.6,11.1,49.88,0.0,6.2,71.5,865.4,23.8,24.6,71.5,100.0,3336.0,3334.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681847,2026-08-20T07:04:49.629912+00:00,external_ems_1,bess_1,good,0.3771,warning,PCS phase voltage imbalance high: 19.7,19.7,0.2,2.7,0.0,0.0,2.1,1.0,218.6,238.3,235.0,0.8,0.6,0.6,868.9,0.0,49.83,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681848,2026-08-20T07:04:49.629912+00:00,external_ems_2,bess_2,good,0.4586,warning,PCS phase voltage imbalance high: 22.2; PCS phase current imbalance high: 19.3,22.2,19.3,1.2,12.7,0.0,1.5,2.0,228.8,251.0,249.7,30.0,10.7,10.7,866.6,11.1,49.88,0.0,6.2,71.5,865.4,23.8,24.6,71.5,100.0,3336.0,3334.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681849,2026-08-20T07:04:50.618578+00:00,external_ems_1,bess_1,good,0.3771,warning,PCS phase voltage imbalance high: 19.7,19.7,0.2,2.7,0.0,0.0,2.1,1.0,218.6,238.3,235.0,0.8,0.6,0.6,868.9,0.0,49.83,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1681850,2026-08-20T07:04:50.618578+00:00,external_ems_2,bess_2,good,0.4586,warning,PCS phase voltage imbalance high: 22.2; PCS phase current imbalance high: 19.3,22.2,19.3,0.8,9.8,0.0,1.5,1.0,228.8,251.0,249.7,30.0,10.7,10.7,866.6,11.1,49.88,0.0,6.2,71.5,867.4,1.3,1.0,71.5,100.0,3340.0,3339.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681852,2026-08-20T07:04:51.629114+00:00,external_ems_2,bess_2,good,0.4586,warning,PCS phase voltage imbalance high: 22.2; PCS phase current imbalance high: 19.3,22.2,19.3,0.8,9.8,0.0,1.5,1.0,228.8,251.0,249.7,30.0,10.7,10.7,866.6,11.1,49.88,0.0,6.2,71.5,867.4,1.3,1.0,71.5,100.0,3340.0,3339.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681854,2026-08-20T07:04:52.619793+00:00,external_ems_2,bess_2,good,0.4586,warning,PCS phase voltage imbalance high: 22.2; PCS phase current imbalance high: 19.3,22.2,19.3,0.8,9.8,0.0,1.5,1.0,228.8,251.0,249.7,30.0,10.7,10.7,866.6,11.1,49.88,0.0,6.2,71.5,867.4,1.3,1.0,71.5,100.0,3340.0,3339.0,25.8,24.3,24.7,20000.0,856.4,0,0
1681856,2026-08-20T07:04:53.618576+00:00,external_ems_2,bess_2,good,0.4586,warning,PCS phase voltage imbalance high: 22.2; PCS phase current imbalance high: 19.3,22.2,19.3,0.8,9.8,0.0,1.5,1.0,228.8,251.0,249.7,30.0,10.7,10.7,866.6,11.1,49.88,0.0,6.2,71.5,867.4,1.3,1.0,71.5,100.0,3340.0,3339.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682050,2026-08-20T07:06:30.628856+00:00,external_ems_2,bess_2,good,0.651,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 64.6,0.7,1.4,6.4,64.6,0.0,1.5,2.0,244.0,244.7,244.7,15.5,14.1,14.7,866.7,7.0,49.93,0.0,-2.0,71.5,873.1,-57.6,-56.9,71.5,100.0,3361.0,3359.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682052,2026-08-20T07:06:31.618596+00:00,external_ems_2,bess_2,good,0.651,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 64.6,0.7,1.4,6.4,64.6,0.0,1.5,2.0,244.0,244.7,244.7,15.5,14.1,14.7,866.7,7.0,49.93,0.0,-2.0,71.5,873.1,-57.6,-56.9,71.5,100.0,3361.0,3359.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682054,2026-08-20T07:06:32.628947+00:00,external_ems_2,bess_2,good,0.651,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 64.6,0.7,1.4,6.4,64.6,0.0,1.5,2.0,244.0,244.7,244.7,15.5,14.1,14.7,866.7,7.0,49.93,0.0,-2.0,71.5,873.1,-57.6,-56.9,71.5,100.0,3361.0,3359.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682056,2026-08-20T07:06:33.619077+00:00,external_ems_2,bess_2,good,0.651,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 64.6,0.7,1.4,6.4,64.6,0.0,1.5,2.0,244.0,244.7,244.7,15.5,14.1,14.7,866.7,7.0,49.93,0.0,-2.0,71.5,873.1,-57.6,-56.9,71.5,100.0,3361.0,3359.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682058,2026-08-20T07:06:34.619069+00:00,external_ems_2,bess_2,good,0.651,warning,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 64.6,2.5,2.4,6.4,64.6,0.0,1.5,2.0,216.8,219.1,219.3,37.5,35.1,35.5,866.7,7.0,49.76,0.0,22.0,71.5,873.1,-57.6,-56.9,71.5,100.0,3361.0,3359.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682060,2026-08-20T07:06:35.629611+00:00,external_ems_2,bess_2,good,0.6669,warning,PCS DC voltage and BMS voltage mismatch: 8.7; PCS DC current and BMS current mismatch: 85.5,2.5,2.4,8.7,85.5,0.0,1.5,2.0,216.8,219.1,219.3,37.5,35.1,35.5,864.4,27.9,49.76,0.0,22.0,71.5,873.1,-57.6,-56.9,71.5,100.0,3361.0,3359.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682062,2026-08-20T07:06:36.618586+00:00,external_ems_2,bess_2,good,0.6669,warning,PCS DC voltage and BMS voltage mismatch: 8.7; PCS DC current and BMS current mismatch: 85.5,2.5,2.4,8.7,85.5,0.0,1.5,2.0,216.8,219.1,219.3,37.5,35.1,35.5,864.4,27.9,49.76,0.0,22.0,71.5,873.1,-57.6,-56.9,71.5,100.0,3337.0,3335.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682122,2026-08-20T07:07:06.629784+00:00,external_ems_2,bess_2,good,0.4036,warning,PCS phase voltage imbalance high: 20.1; PCS phase current imbalance high: 18.6,20.1,18.6,1.7,13.9,0.0,1.5,1.0,223.5,243.6,240.3,34.7,16.1,17.1,865.0,15.1,49.79,0.0,11.8,71.5,866.7,1.2,0.9,71.5,100.0,3339.0,3338.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682124,2026-08-20T07:07:07.618581+00:00,external_ems_2,bess_2,good,0.4036,warning,PCS phase voltage imbalance high: 20.1; PCS phase current imbalance high: 18.6,20.1,18.6,1.7,13.9,0.0,1.5,1.0,223.5,243.6,240.3,34.7,16.1,17.1,865.0,15.1,49.79,0.0,11.8,71.5,866.7,1.2,0.9,71.5,100.0,3339.0,3338.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682126,2026-08-20T07:07:08.618573+00:00,external_ems_2,bess_2,good,0.4036,warning,PCS phase voltage imbalance high: 20.1; PCS phase current imbalance high: 18.6,20.1,18.6,2.1,13.4,0.0,1.5,2.0,223.5,243.6,240.3,34.7,16.1,17.1,865.0,15.1,49.79,0.0,11.8,71.5,867.1,1.7,1.1,71.5,100.0,3340.0,3338.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682128,2026-08-20T07:07:09.629489+00:00,external_ems_2,bess_2,good,0.4036,warning,PCS phase voltage imbalance high: 20.1; PCS phase current imbalance high: 18.6,20.1,18.6,2.1,13.4,0.0,1.5,2.0,223.5,243.6,240.3,34.7,16.1,17.1,865.0,15.1,49.79,0.0,11.8,71.5,867.1,1.7,1.1,71.5,100.0,3340.0,3338.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682130,2026-08-20T07:07:10.619587+00:00,external_ems_2,bess_2,good,0.4036,warning,PCS phase voltage imbalance high: 20.1; PCS phase current imbalance high: 18.6,20.1,18.6,2.1,13.4,0.0,1.5,2.0,223.5,243.6,240.3,34.7,16.1,17.1,865.0,15.1,49.79,0.0,11.8,71.5,867.1,1.7,1.1,71.5,100.0,3340.0,3338.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682132,2026-08-20T07:07:11.618798+00:00,external_ems_2,bess_2,good,0.4036,warning,PCS phase voltage imbalance high: 20.1; PCS phase current imbalance high: 18.6,20.1,18.6,2.1,13.4,0.0,1.5,2.0,223.5,243.6,240.3,34.7,16.1,17.1,865.0,15.1,49.79,0.0,11.8,71.5,867.1,1.7,1.1,71.5,100.0,3340.0,3338.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682160,2026-08-20T07:07:25.618565+00:00,external_ems_2,bess_2,good,0.3978,warning,PCS phase voltage imbalance high: 17.7; PCS phase current imbalance high: 23.4; PCS DC current and BMS current mismatch: 30.6,17.7,23.4,3.8,30.6,0.0,1.5,1.0,216.0,233.7,231.5,55.9,32.5,37.9,863.3,32.3,49.73,0.0,20.2,71.5,867.1,1.7,1.4,71.5,100.0,3339.0,3338.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682162,2026-08-20T07:07:26.618563+00:00,external_ems_2,bess_2,good,0.3978,warning,PCS phase voltage imbalance high: 17.7; PCS phase current imbalance high: 23.4; PCS DC current and BMS current mismatch: 30.6,17.7,23.4,3.8,30.6,0.0,1.5,1.0,216.0,233.7,231.5,55.9,32.5,37.9,863.3,32.3,49.73,0.0,20.2,71.5,867.1,1.7,1.4,71.5,100.0,3339.0,3338.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682164,2026-08-20T07:07:27.628681+00:00,external_ems_2,bess_2,good,0.3933,warning,PCS phase voltage imbalance high: 17.7; PCS phase current imbalance high: 23.4; PCS DC current and BMS current mismatch: 26.2,17.7,23.4,3.1,26.2,0.0,1.4,2.0,216.0,233.7,231.5,55.9,32.5,37.9,863.3,32.3,49.73,0.0,20.2,71.5,866.4,6.1,5.5,71.5,100.0,3333.0,3331.0,25.7,24.3,24.7,20000.0,856.4,0,0
1682166,2026-08-20T07:07:28.619563+00:00,external_ems_2,bess_2,good,0.3933,warning,PCS phase voltage imbalance high: 17.7; PCS phase current imbalance high: 23.4; PCS DC current and BMS current mismatch: 26.2,17.7,23.4,3.1,26.2,0.0,1.4,2.0,216.0,233.7,231.5,55.9,32.5,37.9,863.3,32.3,49.73,0.0,20.2,71.5,866.4,6.1,5.5,71.5,100.0,3333.0,3331.0,25.7,24.3,24.7,20000.0,856.4,0,0
1682168,2026-08-20T07:07:29.618977+00:00,external_ems_2,bess_2,good,0.3933,warning,PCS phase voltage imbalance high: 17.7; PCS phase current imbalance high: 23.4; PCS DC current and BMS current mismatch: 26.2,17.7,23.4,3.1,26.2,0.0,1.4,2.0,216.0,233.7,231.5,55.9,32.5,37.9,863.3,32.3,49.73,0.0,20.2,71.5,866.4,6.1,5.5,71.5,100.0,3333.0,3331.0,25.7,24.3,24.7,20000.0,856.4,0,0
1682170,2026-08-20T07:07:30.629205+00:00,external_ems_2,bess_2,good,0.3933,warning,PCS phase voltage imbalance high: 17.7; PCS phase current imbalance high: 23.4; PCS DC current and BMS current mismatch: 26.2,17.7,23.4,3.1,26.2,0.0,1.4,2.0,216.0,233.7,231.5,55.9,32.5,37.9,863.3,32.3,49.73,0.0,20.2,71.5,866.4,6.1,5.5,71.5,100.0,3333.0,3331.0,25.7,24.3,24.7,20000.0,856.4,0,0
1682265,2026-08-20T07:08:18.628750+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.7,0.1,0.0,2.0,1.0,230.0,247.8,248.8,0.8,0.6,0.6,868.9,0.1,49.92,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682267,2026-08-20T07:08:19.618916+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.7,0.1,0.0,2.0,1.0,230.0,247.8,248.8,0.8,0.6,0.6,868.9,0.1,49.92,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682269,2026-08-20T07:08:20.618559+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.7,0.1,0.0,2.0,1.0,230.0,247.8,248.8,0.8,0.6,0.6,868.9,0.1,49.92,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682271,2026-08-20T07:08:21.629044+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.7,0.1,0.0,2.0,1.0,230.0,247.8,248.8,0.8,0.6,0.6,868.9,0.1,49.92,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682273,2026-08-20T07:08:22.618600+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.7,0.1,0.0,2.0,1.0,230.0,247.8,248.8,0.8,0.6,0.6,868.9,0.1,49.92,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682275,2026-08-20T07:08:23.628880+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.7,0.1,0.0,2.0,1.0,230.0,247.8,248.8,0.8,0.6,0.6,868.9,0.1,49.92,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682277,2026-08-20T07:08:24.618661+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.7,0.1,0.0,2.0,1.0,230.0,247.8,248.8,0.8,0.6,0.6,868.9,0.1,49.92,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1682284,2026-08-20T07:08:27.629423+00:00,external_ems_2,bess_2,good,0.4335,warning,PCS phase voltage imbalance high: 21.3; PCS phase current imbalance high: 13.2; PCS DC current and BMS current mismatch: 27.1,21.3,13.2,2.6,27.1,0.0,1.4,1.0,241.9,263.2,262.7,25.1,37.4,38.3,868.7,-17.9,50.1,0.0,-24.4,71.5,866.1,9.2,9.1,71.5,100.0,3337.0,3336.0,25.7,24.3,24.7,20000.0,856.4,0,0
1682286,2026-08-20T07:08:28.618579+00:00,external_ems_2,bess_2,good,0.4335,warning,PCS phase voltage imbalance high: 21.3; PCS phase current imbalance high: 13.2; PCS DC current and BMS current mismatch: 27.1,21.3,13.2,2.6,27.1,0.0,1.4,1.0,241.9,263.2,262.7,25.1,37.4,38.3,868.7,-17.9,50.1,0.0,-24.4,71.5,866.1,9.2,9.1,71.5,100.0,3337.0,3336.0,25.7,24.3,24.7,20000.0,856.4,0,0
1682288,2026-08-20T07:08:29.628936+00:00,external_ems_2,bess_2,good,0.433,warning,PCS phase voltage imbalance high: 21.3; PCS phase current imbalance high: 13.2; PCS DC current and BMS current mismatch: 26.6,21.3,13.2,2.3,26.6,0.0,1.4,1.0,241.9,263.2,262.7,25.1,37.4,38.3,868.7,-17.9,50.1,0.0,-24.4,71.5,866.4,8.7,9.2,71.5,100.0,3340.0,3339.0,25.7,24.3,24.7,20000.0,856.4,0,0
1682290,2026-08-20T07:08:30.618595+00:00,external_ems_2,bess_2,good,0.433,warning,PCS phase voltage imbalance high: 21.3; PCS phase current imbalance high: 13.2; PCS DC current and BMS current mismatch: 26.6,21.3,13.2,2.3,26.6,0.0,1.4,1.0,241.9,263.2,262.7,25.1,37.4,38.3,868.7,-17.9,50.1,0.0,-24.4,71.5,866.4,8.7,9.2,71.5,100.0,3340.0,3339.0,25.7,24.3,24.7,20000.0,856.4,0,0
1682292,2026-08-20T07:08:31.628706+00:00,external_ems_2,bess_2,good,0.433,warning,PCS phase voltage imbalance high: 21.3; PCS phase current imbalance high: 13.2; PCS DC current and BMS current mismatch: 26.6,21.3,13.2,2.3,26.6,0.0,1.4,1.0,241.9,263.2,262.7,25.1,37.4,38.3,868.7,-17.9,50.1,0.0,-24.4,71.5,866.4,8.7,9.2,71.5,100.0,3340.0,3339.0,25.7,24.3,24.7,20000.0,856.4,0,0
1682294,2026-08-20T07:08:32.618663+00:00,external_ems_2,bess_2,good,0.433,warning,PCS phase voltage imbalance high: 21.3; PCS phase current imbalance high: 13.2; PCS DC current and BMS current mismatch: 26.6,21.3,13.2,2.3,26.6,0.0,1.4,1.0,241.9,263.2,262.7,25.1,37.4,38.3,868.7,-17.9,50.1,0.0,-24.4,71.5,866.4,8.7,9.2,71.5,100.0,3340.0,3339.0,25.7,24.3,24.7,20000.0,856.4,0,0
1682296,2026-08-20T07:08:33.618561+00:00,external_ems_2,bess_2,good,0.433,warning,PCS phase voltage imbalance high: 21.3; PCS phase current imbalance high: 13.2; PCS DC current and BMS current mismatch: 26.6,21.3,13.2,2.3,26.6,0.0,1.4,1.0,241.9,263.2,262.7,25.1,37.4,38.3,868.7,-17.9,50.1,0.0,-24.4,71.5,866.4,8.7,9.2,71.5,100.0,3340.0,3339.0,25.7,24.3,24.7,20000.0,856.4,0,0
1682518,2026-08-20T07:10:24.629595+00:00,external_ems_2,bess_2,good,0.4639,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 48.8,3.9,1.1,5.3,48.8,0.0,1.5,1.0,241.1,237.4,241.3,17.1,16.9,16.0,865.5,10.3,49.89,0.0,5.3,71.0,870.8,-38.5,-39.2,71.0,100.0,3350.0,3349.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682520,2026-08-20T07:10:25.618623+00:00,external_ems_2,bess_2,good,0.4639,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 48.8,3.9,1.1,5.3,48.8,0.0,1.5,1.0,241.1,237.4,241.3,17.1,16.9,16.0,865.5,10.3,49.89,0.0,5.3,71.0,870.8,-38.5,-39.2,71.0,100.0,3350.0,3349.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682522,2026-08-20T07:10:26.628914+00:00,external_ems_2,bess_2,good,0.4639,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 48.8,3.9,1.1,5.3,48.8,0.0,1.5,1.0,241.1,237.4,241.3,17.1,16.9,16.0,865.5,10.3,49.89,0.0,5.3,71.0,870.8,-38.5,-39.2,71.0,100.0,3350.0,3349.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682524,2026-08-20T07:10:27.618645+00:00,external_ems_2,bess_2,good,0.4639,warning,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 48.8,3.9,1.1,5.3,48.8,0.0,1.5,1.0,241.1,237.4,241.3,17.1,16.9,16.0,865.5,10.3,49.89,0.0,5.3,71.0,870.8,-38.5,-39.2,71.0,100.0,3350.0,3349.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682526,2026-08-20T07:10:28.618564+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 64.9,4.9,4.9,6.5,64.9,0.0,1.5,1.0,217.7,213.3,218.2,36.4,38.5,33.6,864.3,26.4,49.77,0.0,21.4,71.0,870.8,-38.5,-39.2,71.0,100.0,3350.0,3349.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682528,2026-08-20T07:10:29.628677+00:00,external_ems_2,bess_2,good,0.6517,warning,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 64.9,4.9,4.9,6.5,64.9,0.0,1.5,1.0,217.7,213.3,218.2,36.4,38.5,33.6,864.3,26.4,49.77,0.0,21.4,71.0,870.8,-38.5,-39.2,71.0,100.0,3350.0,3349.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682756,2026-08-20T07:12:23.618583+00:00,external_ems_2,bess_2,good,0.6361,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 59.2,2.2,3.1,6.1,59.2,0.0,1.5,2.0,240.3,238.2,240.4,21.4,18.3,21.3,866.3,3.8,49.97,0.0,-5.0,71.0,872.4,-55.4,-55.6,71.0,100.0,3358.0,3356.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682758,2026-08-20T07:12:24.618567+00:00,external_ems_2,bess_2,good,0.6361,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 59.2,2.2,3.1,6.1,59.2,0.0,1.5,2.0,240.3,238.2,240.4,21.4,18.3,21.3,866.3,3.8,49.97,0.0,-5.0,71.0,872.4,-55.4,-55.6,71.0,100.0,3358.0,3356.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682760,2026-08-20T07:12:25.629976+00:00,external_ems_2,bess_2,good,0.6361,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 59.2,2.2,3.1,6.1,59.2,0.0,1.5,2.0,240.3,238.2,240.4,21.4,18.3,21.3,866.3,3.8,49.97,0.0,-5.0,71.0,872.4,-55.4,-55.6,71.0,100.0,3358.0,3356.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682762,2026-08-20T07:12:26.619427+00:00,external_ems_2,bess_2,good,0.6361,warning,PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 59.2,2.2,3.1,6.1,59.2,0.0,1.5,2.0,240.3,238.2,240.4,21.4,18.3,21.3,866.3,3.8,49.97,0.0,-5.0,71.0,872.4,-55.4,-55.6,71.0,100.0,3358.0,3356.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682764,2026-08-20T07:12:27.618644+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 61.0,1.5,2.1,6.3,61.0,0.0,1.5,2.0,238.3,236.8,238.2,12.4,12.9,10.8,866.1,5.6,49.91,0.0,2.3,71.0,872.4,-55.4,-55.6,71.0,100.0,3358.0,3356.0,25.8,24.3,24.7,20000.0,856.4,0,0
1682766,2026-08-20T07:12:28.618578+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 61.0,1.5,2.1,6.3,61.0,0.0,1.5,2.0,238.3,236.8,238.2,12.4,12.9,10.8,866.1,5.6,49.91,0.0,2.3,71.0,872.4,-55.4,-55.6,71.0,100.0,3358.0,3356.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683111,2026-08-20T07:15:21.629822+00:00,external_ems_1,bess_1,good,0.4644,warning,PCS phase voltage imbalance high: 23.1,23.1,0.2,3.0,0.1,0.0,2.0,1.0,224.8,247.6,247.9,0.8,0.6,0.6,868.8,0.1,49.93,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683113,2026-08-20T07:15:22.618576+00:00,external_ems_1,bess_1,good,0.4644,warning,PCS phase voltage imbalance high: 23.1,23.1,0.2,3.0,0.1,0.0,2.0,1.0,224.8,247.6,247.9,0.8,0.6,0.6,868.8,0.1,49.93,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683115,2026-08-20T07:15:23.628918+00:00,external_ems_1,bess_1,good,0.4644,warning,PCS phase voltage imbalance high: 23.1,23.1,0.2,2.6,0.1,0.0,2.0,1.0,224.8,247.6,247.9,0.8,0.6,0.6,868.8,0.1,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683117,2026-08-20T07:15:24.618780+00:00,external_ems_1,bess_1,good,0.4644,warning,PCS phase voltage imbalance high: 23.1,23.1,0.2,2.6,0.1,0.0,2.0,1.0,224.8,247.6,247.9,0.8,0.6,0.6,868.8,0.1,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683119,2026-08-20T07:15:25.630575+00:00,external_ems_1,bess_1,good,0.4644,warning,PCS phase voltage imbalance high: 23.1,23.1,0.2,2.6,0.1,0.0,2.0,1.0,224.8,247.6,247.9,0.8,0.6,0.6,868.8,0.1,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683121,2026-08-20T07:15:26.618851+00:00,external_ems_1,bess_1,good,0.4644,warning,PCS phase voltage imbalance high: 23.1,23.1,0.2,2.6,0.1,0.0,2.0,1.0,224.8,247.6,247.9,0.8,0.6,0.6,868.8,0.1,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683434,2026-08-20T07:18:02.618574+00:00,external_ems_2,bess_2,good,0.3858,warning,PCS phase voltage imbalance high: 19.5; PCS phase current imbalance high: 17.0,19.5,17.0,0.6,8.2,0.0,1.5,1.0,232.6,252.1,251.5,27.6,44.6,44.4,871.7,-15.5,50.18,0.0,-31.0,71.0,871.1,-23.7,-22.5,71.0,100.0,3358.0,3357.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683436,2026-08-20T07:18:03.629663+00:00,external_ems_2,bess_2,good,0.3858,warning,PCS phase voltage imbalance high: 19.5; PCS phase current imbalance high: 17.0,19.5,17.0,0.6,8.2,0.0,1.5,1.0,232.6,252.1,251.5,27.6,44.6,44.4,871.7,-15.5,50.18,0.0,-31.0,71.0,871.1,-23.7,-22.5,71.0,100.0,3358.0,3357.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683438,2026-08-20T07:18:04.618586+00:00,external_ems_2,bess_2,good,0.3858,warning,PCS phase voltage imbalance high: 19.5; PCS phase current imbalance high: 17.0,19.5,17.0,1.6,5.0,0.0,1.5,2.0,232.6,252.1,251.5,27.6,44.6,44.4,871.7,-15.5,50.18,0.0,-31.0,71.0,870.1,-10.5,-6.0,71.0,100.0,3348.0,3346.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683440,2026-08-20T07:18:05.629558+00:00,external_ems_2,bess_2,good,0.3858,warning,PCS phase voltage imbalance high: 19.5; PCS phase current imbalance high: 17.0,19.5,17.0,1.6,5.0,0.0,1.5,2.0,232.6,252.1,251.5,27.6,44.6,44.4,871.7,-15.5,50.18,0.0,-31.0,71.0,870.1,-10.5,-6.0,71.0,100.0,3348.0,3346.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683442,2026-08-20T07:18:06.619746+00:00,external_ems_2,bess_2,good,0.3858,warning,PCS phase voltage imbalance high: 19.5; PCS phase current imbalance high: 17.0,19.5,17.0,1.6,5.0,0.0,1.5,2.0,232.6,252.1,251.5,27.6,44.6,44.4,871.7,-15.5,50.18,0.0,-31.0,71.0,870.1,-10.5,-6.0,71.0,100.0,3348.0,3346.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683444,2026-08-20T07:18:07.618993+00:00,external_ems_2,bess_2,good,0.3858,warning,PCS phase voltage imbalance high: 19.5; PCS phase current imbalance high: 17.0,19.5,17.0,1.6,5.0,0.0,1.5,2.0,232.6,252.1,251.5,27.6,44.6,44.4,871.7,-15.5,50.18,0.0,-31.0,71.0,870.1,-10.5,-6.0,71.0,100.0,3348.0,3346.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683484,2026-08-20T07:18:27.618559+00:00,external_ems_2,bess_2,good,0.4415,warning,PCS phase voltage imbalance high: 21.6; PCS phase current imbalance high: 18.2,21.6,18.2,0.1,3.3,0.0,1.5,3.0,229.0,250.6,250.1,25.5,43.5,43.7,871.2,-20.0,50.13,0.0,-26.0,71.0,871.1,-23.3,-24.0,71.0,100.0,3352.0,3349.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683486,2026-08-20T07:18:28.628970+00:00,external_ems_2,bess_2,good,0.4415,warning,PCS phase voltage imbalance high: 21.6; PCS phase current imbalance high: 18.2,21.6,18.2,0.1,3.3,0.0,1.5,3.0,229.0,250.6,250.1,25.5,43.5,43.7,871.2,-20.0,50.13,0.0,-26.0,71.0,871.1,-23.3,-24.0,71.0,100.0,3352.0,3349.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683488,2026-08-20T07:18:29.618665+00:00,external_ems_2,bess_2,good,0.4415,warning,PCS phase voltage imbalance high: 21.6; PCS phase current imbalance high: 18.2,21.6,18.2,2.1,15.0,0.0,1.5,2.0,229.0,250.6,250.1,25.5,43.5,43.7,871.2,-20.0,50.13,0.0,-26.0,71.0,869.1,-5.0,0.0,71.0,100.0,3354.0,3352.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683489,2026-08-20T07:18:30.618569+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS phase voltage imbalance high: 30.4,30.4,0.2,2.6,0.0,0.0,2.0,1.0,207.0,237.4,232.2,0.8,0.6,0.6,868.8,0.0,50.0,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683490,2026-08-20T07:18:30.618569+00:00,external_ems_2,bess_2,good,0.4415,warning,PCS phase voltage imbalance high: 21.6; PCS phase current imbalance high: 18.2,21.6,18.2,2.1,15.0,0.0,1.5,2.0,229.0,250.6,250.1,25.5,43.5,43.7,871.2,-20.0,50.13,0.0,-26.0,71.0,869.1,-5.0,0.0,71.0,100.0,3354.0,3352.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683491,2026-08-20T07:18:31.618576+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS phase voltage imbalance high: 30.4,30.4,0.2,2.6,0.0,0.0,2.0,1.0,207.0,237.4,232.2,0.8,0.6,0.6,868.8,0.0,50.0,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683492,2026-08-20T07:18:31.618576+00:00,external_ems_2,bess_2,good,0.4415,warning,PCS phase voltage imbalance high: 21.6; PCS phase current imbalance high: 18.2,21.6,18.2,2.1,15.0,0.0,1.5,2.0,229.0,250.6,250.1,25.5,43.5,43.7,871.2,-20.0,50.13,0.0,-26.0,71.0,869.1,-5.0,0.0,71.0,100.0,3354.0,3352.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683493,2026-08-20T07:18:32.629243+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS phase voltage imbalance high: 30.4,30.4,0.2,2.6,0.0,0.0,2.0,1.0,207.0,237.4,232.2,0.8,0.6,0.6,868.8,0.0,50.0,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683494,2026-08-20T07:18:32.629243+00:00,external_ems_2,bess_2,good,0.4415,warning,PCS phase voltage imbalance high: 21.6; PCS phase current imbalance high: 18.2,21.6,18.2,2.1,15.0,0.0,1.5,2.0,229.0,250.6,250.1,25.5,43.5,43.7,871.2,-20.0,50.13,0.0,-26.0,71.0,869.1,-5.0,0.0,71.0,100.0,3354.0,3352.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683495,2026-08-20T07:18:33.619222+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS phase voltage imbalance high: 30.4,30.4,0.2,2.6,0.0,0.0,2.0,1.0,207.0,237.4,232.2,0.8,0.6,0.6,868.8,0.0,50.0,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683497,2026-08-20T07:18:34.618584+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS phase voltage imbalance high: 30.4,30.4,0.2,2.6,0.0,0.0,2.0,1.0,207.0,237.4,232.2,0.8,0.6,0.6,868.8,0.0,50.0,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683499,2026-08-20T07:18:35.618652+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS phase voltage imbalance high: 30.4,30.4,0.2,2.6,0.0,0.0,2.0,1.0,207.0,237.4,232.2,0.8,0.6,0.6,868.8,0.0,50.0,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683501,2026-08-20T07:18:36.628844+00:00,external_ems_1,bess_1,good,0.6414,warning,PCS phase voltage imbalance high: 30.4,30.4,0.2,2.6,0.0,0.0,2.0,1.0,207.0,237.4,232.2,0.8,0.6,0.6,868.8,0.0,50.0,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683548,2026-08-20T07:18:59.628669+00:00,external_ems_2,bess_2,good,0.371,warning,PCS phase voltage imbalance high: 18.9; PCS phase current imbalance high: 17.4,18.9,17.4,1.7,9.5,0.0,1.5,1.0,234.9,253.8,253.7,25.7,43.1,43.1,871.8,-20.8,50.14,0.0,-25.3,71.0,870.1,-11.3,-8.2,71.0,100.0,3349.0,3348.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683550,2026-08-20T07:19:00.618649+00:00,external_ems_2,bess_2,good,0.371,warning,PCS phase voltage imbalance high: 18.9; PCS phase current imbalance high: 17.4,18.9,17.4,1.7,9.5,0.0,1.6,2.0,234.9,253.8,253.7,25.7,43.1,43.1,871.8,-20.8,50.14,0.0,-25.3,71.0,870.1,-11.3,-8.2,71.0,100.0,3359.0,3357.0,25.8,24.2,24.7,20000.0,856.4,0,0
1683552,2026-08-20T07:19:01.618585+00:00,external_ems_2,bess_2,good,0.371,warning,PCS phase voltage imbalance high: 18.9; PCS phase current imbalance high: 17.4,18.9,17.4,0.6,13.3,0.0,1.6,2.0,234.9,253.8,253.7,25.7,43.1,43.1,871.8,-20.8,50.14,0.0,-25.3,71.0,872.4,-34.1,-34.3,71.0,100.0,3359.0,3357.0,25.8,24.2,24.7,20000.0,856.4,0,0
1683554,2026-08-20T07:19:02.618571+00:00,external_ems_2,bess_2,good,0.371,warning,PCS phase voltage imbalance high: 18.9; PCS phase current imbalance high: 17.4,18.9,17.4,0.6,13.3,0.0,1.6,2.0,234.9,253.8,253.7,25.7,43.1,43.1,871.8,-20.8,50.14,0.0,-25.3,71.0,872.4,-34.1,-34.3,71.0,100.0,3359.0,3357.0,25.8,24.2,24.7,20000.0,856.4,0,0
1683556,2026-08-20T07:19:03.629298+00:00,external_ems_2,bess_2,good,0.371,warning,PCS phase voltage imbalance high: 18.9; PCS phase current imbalance high: 17.4,18.9,17.4,0.6,13.3,0.0,1.6,2.0,234.9,253.8,253.7,25.7,43.1,43.1,871.8,-20.8,50.14,0.0,-25.3,71.0,872.4,-34.1,-34.3,71.0,100.0,3359.0,3357.0,25.8,24.2,24.7,20000.0,856.4,0,0
1683558,2026-08-20T07:19:04.618585+00:00,external_ems_2,bess_2,good,0.371,warning,PCS phase voltage imbalance high: 18.9; PCS phase current imbalance high: 17.4,18.9,17.4,0.6,13.3,0.0,1.6,2.0,234.9,253.8,253.7,25.7,43.1,43.1,871.8,-20.8,50.14,0.0,-25.3,71.0,872.4,-34.1,-34.3,71.0,100.0,3359.0,3357.0,25.8,24.2,24.7,20000.0,856.4,0,0
1683586,2026-08-20T07:19:18.618576+00:00,external_ems_2,bess_2,good,0.5378,warning,PCS phase voltage imbalance high: 25.7; PCS phase current imbalance high: 12.4,25.7,12.4,2.3,19.7,0.0,1.5,2.0,221.3,247.0,243.6,22.1,34.5,32.0,870.1,-14.8,50.06,0.0,-17.0,71.0,872.4,-34.5,-34.3,71.0,100.0,3360.0,3358.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683588,2026-08-20T07:19:19.629764+00:00,external_ems_2,bess_2,good,0.5378,warning,PCS phase voltage imbalance high: 25.7; PCS phase current imbalance high: 12.4,25.7,12.4,2.3,19.7,0.0,1.5,2.0,221.3,247.0,243.6,22.1,34.5,32.0,870.1,-14.8,50.06,0.0,-17.0,71.0,872.4,-34.5,-34.3,71.0,100.0,3350.0,3348.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683590,2026-08-20T07:19:20.618582+00:00,external_ems_2,bess_2,good,0.5378,warning,PCS phase voltage imbalance high: 25.7; PCS phase current imbalance high: 12.4,25.7,12.4,0.3,0.8,0.0,1.5,2.0,221.3,247.0,243.6,22.1,34.5,32.0,870.1,-14.8,50.06,0.0,-17.0,71.0,870.4,-14.0,-13.5,71.0,100.0,3350.0,3348.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683591,2026-08-20T07:19:21.618577+00:00,external_ems_1,bess_1,good,0.4438,warning,PCS phase voltage imbalance high: 22.3,22.3,0.2,2.6,0.2,0.0,2.0,1.0,226.2,248.5,245.1,0.8,0.6,0.6,868.8,-0.2,50.06,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683592,2026-08-20T07:19:21.618577+00:00,external_ems_2,bess_2,good,0.5378,warning,PCS phase voltage imbalance high: 25.7; PCS phase current imbalance high: 12.4,25.7,12.4,0.3,0.8,0.0,1.5,2.0,221.3,247.0,243.6,22.1,34.5,32.0,870.1,-14.8,50.06,0.0,-17.0,71.0,870.4,-14.0,-13.5,71.0,100.0,3350.0,3348.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683593,2026-08-20T07:19:22.629557+00:00,external_ems_1,bess_1,good,0.4438,warning,PCS phase voltage imbalance high: 22.3,22.3,0.2,2.6,0.2,0.0,2.0,1.0,226.2,248.5,245.1,0.8,0.6,0.6,868.8,-0.2,50.06,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683594,2026-08-20T07:19:22.629557+00:00,external_ems_2,bess_2,good,0.5378,warning,PCS phase voltage imbalance high: 25.7; PCS phase current imbalance high: 12.4,25.7,12.4,0.3,0.8,0.0,1.5,2.0,221.3,247.0,243.6,22.1,34.5,32.0,870.1,-14.8,50.06,0.0,-17.0,71.0,870.4,-14.0,-13.5,71.0,100.0,3350.0,3348.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683595,2026-08-20T07:19:23.618905+00:00,external_ems_1,bess_1,good,0.4438,warning,PCS phase voltage imbalance high: 22.3,22.3,0.2,2.6,0.2,0.0,2.0,1.0,226.2,248.5,245.1,0.8,0.6,0.6,868.8,-0.2,50.06,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683596,2026-08-20T07:19:23.618905+00:00,external_ems_2,bess_2,good,0.5378,warning,PCS phase voltage imbalance high: 25.7; PCS phase current imbalance high: 12.4,25.7,12.4,0.3,0.8,0.0,1.5,2.0,221.3,247.0,243.6,22.1,34.5,32.0,870.1,-14.8,50.06,0.0,-17.0,71.0,870.4,-14.0,-13.5,71.0,100.0,3350.0,3348.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683597,2026-08-20T07:19:24.629452+00:00,external_ems_1,bess_1,good,0.4438,warning,PCS phase voltage imbalance high: 22.3,22.3,0.2,2.6,0.2,0.0,2.0,1.0,226.2,248.5,245.1,0.8,0.6,0.6,868.8,-0.2,50.06,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683599,2026-08-20T07:19:25.618583+00:00,external_ems_1,bess_1,good,0.4438,warning,PCS phase voltage imbalance high: 22.3,22.3,0.2,2.6,0.2,0.0,2.0,1.0,226.2,248.5,245.1,0.8,0.6,0.6,868.8,-0.2,50.06,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683601,2026-08-20T07:19:26.628743+00:00,external_ems_1,bess_1,good,0.4438,warning,PCS phase voltage imbalance high: 22.3,22.3,0.2,2.6,0.2,0.0,2.0,1.0,226.2,248.5,245.1,0.8,0.6,0.6,868.8,-0.2,50.06,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683603,2026-08-20T07:19:27.618562+00:00,external_ems_1,bess_1,good,0.4207,warning,PCS phase voltage imbalance high: 21.4,21.4,0.2,2.6,0.0,0.0,2.0,1.0,232.5,253.9,253.0,0.8,0.6,0.6,868.8,0.0,50.19,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683605,2026-08-20T07:19:28.628669+00:00,external_ems_1,bess_1,good,0.4207,warning,PCS phase voltage imbalance high: 21.4,21.4,0.2,2.6,0.0,0.0,2.0,1.0,232.5,253.9,253.0,0.8,0.6,0.6,868.8,0.0,50.19,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683607,2026-08-20T07:19:29.618581+00:00,external_ems_1,bess_1,good,0.4207,warning,PCS phase voltage imbalance high: 21.4,21.4,0.2,2.6,0.0,0.0,2.0,1.0,232.5,253.9,253.0,0.8,0.6,0.6,868.8,0.0,50.19,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683609,2026-08-20T07:19:30.618564+00:00,external_ems_1,bess_1,good,0.4207,warning,PCS phase voltage imbalance high: 21.4,21.4,0.2,2.6,0.0,0.0,2.0,1.0,232.5,253.9,253.0,0.8,0.6,0.6,868.8,0.0,50.19,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683611,2026-08-20T07:19:31.629886+00:00,external_ems_1,bess_1,good,0.4207,warning,PCS phase voltage imbalance high: 21.4,21.4,0.2,2.6,0.0,0.0,2.0,1.0,232.5,253.9,253.0,0.8,0.6,0.6,868.8,0.0,50.19,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683613,2026-08-20T07:19:32.618734+00:00,external_ems_1,bess_1,good,0.4207,warning,PCS phase voltage imbalance high: 21.4,21.4,0.2,2.6,0.0,0.0,2.0,1.0,232.5,253.9,253.0,0.8,0.6,0.6,868.8,0.0,50.19,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683622,2026-08-20T07:19:36.618577+00:00,external_ems_2,bess_2,good,0.5018,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 15.7,24.1,15.7,1.5,0.8,0.0,1.5,2.0,225.9,250.0,247.8,20.5,36.2,32.1,871.3,-8.3,50.13,0.0,-15.8,71.0,869.8,-7.5,-1.4,71.0,100.0,3355.0,3353.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683624,2026-08-20T07:19:37.629373+00:00,external_ems_2,bess_2,good,0.5018,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 15.7,24.1,15.7,1.5,0.8,0.0,1.5,2.0,225.9,250.0,247.8,20.5,36.2,32.1,871.3,-8.3,50.13,0.0,-15.8,71.0,869.8,-7.5,-1.4,71.0,100.0,3355.0,3353.0,25.8,24.3,24.7,20000.0,856.4,0,0
1683626,2026-08-20T07:19:38.618984+00:00,external_ems_2,bess_2,good,0.5083,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 15.7; PCS DC current and BMS current mismatch: 26.3,24.1,15.7,1.5,26.3,0.0,1.6,2.0,225.9,250.0,247.8,20.5,36.2,32.1,871.3,-8.3,50.13,0.0,-15.8,71.0,872.8,-34.6,-34.7,71.0,100.0,3360.0,3358.0,25.8,24.2,24.7,20000.0,856.4,0,0
1683628,2026-08-20T07:19:39.618589+00:00,external_ems_2,bess_2,good,0.5083,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 15.7; PCS DC current and BMS current mismatch: 26.3,24.1,15.7,1.5,26.3,0.0,1.6,2.0,225.9,250.0,247.8,20.5,36.2,32.1,871.3,-8.3,50.13,0.0,-15.8,71.0,872.8,-34.6,-34.7,71.0,100.0,3360.0,3358.0,25.8,24.2,24.7,20000.0,856.4,0,0
1683630,2026-08-20T07:19:40.629763+00:00,external_ems_2,bess_2,good,0.5083,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 15.7; PCS DC current and BMS current mismatch: 26.3,24.1,15.7,1.5,26.3,0.0,1.6,2.0,225.9,250.0,247.8,20.5,36.2,32.1,871.3,-8.3,50.13,0.0,-15.8,71.0,872.8,-34.6,-34.7,71.0,100.0,3360.0,3358.0,25.8,24.2,24.7,20000.0,856.4,0,0
1683632,2026-08-20T07:19:41.619725+00:00,external_ems_2,bess_2,good,0.5083,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 15.7; PCS DC current and BMS current mismatch: 26.3,24.1,15.7,1.5,26.3,0.0,1.6,2.0,225.9,250.0,247.8,20.5,36.2,32.1,871.3,-8.3,50.13,0.0,-15.8,71.0,872.8,-34.6,-34.7,71.0,100.0,3360.0,3358.0,25.8,24.2,24.7,20000.0,856.4,0,0
1683641,2026-08-20T07:19:46.630335+00:00,external_ems_1,bess_1,good,0.4669,warning,PCS phase voltage imbalance high: 23.2,23.2,0.2,2.6,0.0,0.0,2.0,1.0,230.0,253.2,251.1,0.8,0.6,0.6,868.8,0.0,50.13,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683643,2026-08-20T07:19:47.618840+00:00,external_ems_1,bess_1,good,0.4669,warning,PCS phase voltage imbalance high: 23.2,23.2,0.2,2.6,0.0,0.0,2.0,1.0,230.0,253.2,251.1,0.8,0.6,0.6,868.8,0.0,50.13,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683645,2026-08-20T07:19:48.618575+00:00,external_ems_1,bess_1,good,0.4669,warning,PCS phase voltage imbalance high: 23.2,23.2,0.2,2.6,0.0,0.0,2.0,1.0,230.0,253.2,251.1,0.8,0.6,0.6,868.8,0.0,50.13,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683647,2026-08-20T07:19:49.618564+00:00,external_ems_1,bess_1,good,0.4669,warning,PCS phase voltage imbalance high: 23.2,23.2,0.2,2.6,0.0,0.0,2.0,1.0,230.0,253.2,251.1,0.8,0.6,0.6,868.8,0.0,50.13,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683649,2026-08-20T07:19:50.629625+00:00,external_ems_1,bess_1,good,0.4669,warning,PCS phase voltage imbalance high: 23.2,23.2,0.2,2.6,0.0,0.0,2.0,1.0,230.0,253.2,251.1,0.8,0.6,0.6,868.8,0.0,50.13,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
