id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1683651,2026-08-20T07:19:51.618565+00:00,external_ems_1,bess_1,good,0.4669,warning,PCS phase voltage imbalance high: 23.2,23.2,0.2,2.6,0.0,0.0,2.0,1.0,230.0,253.2,251.1,0.8,0.6,0.6,868.8,0.0,50.13,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683653,2026-08-20T07:19:52.629443+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,2.6,0.0,0.0,2.0,1.0,232.3,253.5,252.7,0.8,0.6,0.6,868.8,0.0,50.23,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683655,2026-08-20T07:19:53.619161+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,2.6,0.0,0.0,2.0,1.0,232.3,253.5,252.7,0.8,0.6,0.6,868.8,0.0,50.23,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683657,2026-08-20T07:19:54.618574+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,2.6,0.0,0.0,2.0,1.0,232.3,253.5,252.7,0.8,0.6,0.6,868.8,0.0,50.23,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683659,2026-08-20T07:19:55.628669+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,2.6,0.0,0.0,2.0,1.0,232.3,253.5,252.7,0.8,0.6,0.6,868.8,0.0,50.23,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683661,2026-08-20T07:19:56.619350+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,2.6,0.0,0.0,2.0,1.0,232.3,253.5,252.7,0.8,0.6,0.6,868.8,0.0,50.23,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683663,2026-08-20T07:19:57.618643+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,2.6,0.0,0.0,2.0,1.0,232.3,253.5,252.7,0.8,0.6,0.6,868.8,0.0,50.23,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683665,2026-08-20T07:19:58.629391+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.6,0.0,0.0,2.0,1.0,235.1,255.3,254.0,0.8,0.6,0.6,868.8,0.0,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683667,2026-08-20T07:19:59.619397+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.6,0.0,0.0,2.0,1.0,235.1,255.3,254.0,0.8,0.6,0.6,868.8,0.0,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683669,2026-08-20T07:20:00.618979+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.6,0.0,0.0,2.0,1.0,235.1,255.3,254.0,0.8,0.6,0.6,868.8,0.0,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683671,2026-08-20T07:20:01.618896+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.6,0.0,0.0,2.0,1.0,235.1,255.3,254.0,0.8,0.6,0.6,868.8,0.0,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683673,2026-08-20T07:20:02.629221+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.6,0.0,0.0,2.0,1.0,235.1,255.3,254.0,0.8,0.6,0.6,868.8,0.0,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683675,2026-08-20T07:20:03.618579+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.6,0.0,0.0,2.0,1.0,235.1,255.3,254.0,0.8,0.6,0.6,868.8,0.0,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1683677,2026-08-20T07:20:04.618585+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.6,0.0,0.0,2.0,1.0,235.1,255.3,254.0,0.8,0.6,0.6,868.8,0.0,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0
1684140,2026-08-20T07:23:55.629837+00:00,external_ems_2,bess_2,good,0.5658,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 55.2,0.5,1.7,5.2,55.2,0.0,1.5,3.0,219.2,219.1,219.6,21.2,19.5,20.0,870.2,10.2,49.92,0.0,9.2,71.8,875.4,-45.0,-44.5,71.8,100.0,3365.0,3362.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684142,2026-08-20T07:23:56.618593+00:00,external_ems_2,bess_2,good,0.5658,warning,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 55.2,0.5,1.7,5.2,55.2,0.0,1.5,3.0,219.2,219.1,219.6,21.2,19.5,20.0,870.2,10.2,49.92,0.0,9.2,71.8,875.4,-45.0,-44.5,71.8,100.0,3365.0,3362.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684299,2026-08-20T07:25:15.628926+00:00,external_ems_1,bess_1,good,0.3874,warning,PCS phase voltage imbalance high: 20.1,20.1,0.2,2.6,0.1,0.0,2.1,1.0,216.3,236.4,233.0,0.8,0.6,0.6,868.8,0.1,49.84,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684301,2026-08-20T07:25:16.618785+00:00,external_ems_1,bess_1,good,0.3874,warning,PCS phase voltage imbalance high: 20.1,20.1,0.2,2.6,0.1,0.0,2.1,1.0,216.3,236.4,233.0,0.8,0.6,0.6,868.8,0.1,49.84,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684303,2026-08-20T07:25:17.618568+00:00,external_ems_1,bess_1,good,0.3874,warning,PCS phase voltage imbalance high: 20.1,20.1,0.2,2.6,0.1,0.0,2.1,1.0,216.3,236.4,233.0,0.8,0.6,0.6,868.8,0.1,49.84,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684305,2026-08-20T07:25:18.629734+00:00,external_ems_1,bess_1,good,0.3874,warning,PCS phase voltage imbalance high: 20.1,20.1,0.2,2.6,0.1,0.0,2.1,1.0,216.3,236.4,233.0,0.8,0.6,0.6,868.8,0.1,49.84,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684307,2026-08-20T07:25:19.618574+00:00,external_ems_1,bess_1,good,0.3874,warning,PCS phase voltage imbalance high: 20.1,20.1,0.2,2.6,0.1,0.0,2.1,1.0,216.3,236.4,233.0,0.8,0.6,0.6,868.8,0.1,49.84,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684309,2026-08-20T07:25:20.618574+00:00,external_ems_1,bess_1,good,0.3874,warning,PCS phase voltage imbalance high: 20.1,20.1,0.2,2.6,0.1,0.0,2.1,1.0,216.3,236.4,233.0,0.8,0.6,0.6,868.8,0.1,49.84,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684356,2026-08-20T07:25:43.618563+00:00,external_ems_2,bess_2,good,0.3827,warning,PCS phase voltage imbalance high: 19.3; PCS phase current imbalance high: 18.3,19.3,18.3,0.8,0.4,0.0,1.6,2.0,221.8,241.1,238.1,40.2,21.9,24.7,867.0,3.6,49.77,0.0,15.6,71.8,867.8,4.0,4.8,71.8,100.0,3341.0,3339.0,25.8,24.2,24.7,20000.0,856.4,0,0
1684358,2026-08-20T07:25:44.629361+00:00,external_ems_2,bess_2,good,0.3827,warning,PCS phase voltage imbalance high: 19.3; PCS phase current imbalance high: 18.3,19.3,18.3,0.8,0.4,0.0,1.6,2.0,221.8,241.1,238.1,40.2,21.9,24.7,867.0,3.6,49.77,0.0,15.6,71.8,867.8,4.0,4.8,71.8,100.0,3341.0,3339.0,25.8,24.2,24.7,20000.0,856.4,0,0
1684360,2026-08-20T07:25:45.618575+00:00,external_ems_2,bess_2,good,0.3827,warning,PCS phase voltage imbalance high: 19.3; PCS phase current imbalance high: 18.3,19.3,18.3,0.8,2.3,0.0,1.6,1.0,221.8,241.1,238.1,40.2,21.9,24.7,867.0,3.6,49.77,0.0,15.6,71.8,867.8,1.3,0.8,71.8,100.0,3342.0,3341.0,25.8,24.2,24.7,20000.0,856.4,0,0
1684362,2026-08-20T07:25:46.629254+00:00,external_ems_2,bess_2,good,0.3827,warning,PCS phase voltage imbalance high: 19.3; PCS phase current imbalance high: 18.3,19.3,18.3,0.8,2.3,0.0,1.6,1.0,221.8,241.1,238.1,40.2,21.9,24.7,867.0,3.6,49.77,0.0,15.6,71.8,867.8,1.3,0.8,71.8,100.0,3342.0,3341.0,25.8,24.2,24.7,20000.0,856.4,0,0
1684364,2026-08-20T07:25:47.618583+00:00,external_ems_2,bess_2,good,0.3827,warning,PCS phase voltage imbalance high: 19.3; PCS phase current imbalance high: 18.3,19.3,18.3,0.8,2.3,0.0,1.6,1.0,221.8,241.1,238.1,40.2,21.9,24.7,867.0,3.6,49.77,0.0,15.6,71.8,867.8,1.3,0.8,71.8,100.0,3342.0,3341.0,25.8,24.2,24.7,20000.0,856.4,0,0
1684366,2026-08-20T07:25:48.618579+00:00,external_ems_2,bess_2,good,0.3827,warning,PCS phase voltage imbalance high: 19.3; PCS phase current imbalance high: 18.3,19.3,18.3,0.8,2.3,0.0,1.6,1.0,221.8,241.1,238.1,40.2,21.9,24.7,867.0,3.6,49.77,0.0,15.6,71.8,867.8,1.3,0.8,71.8,100.0,3342.0,3341.0,25.8,24.2,24.7,20000.0,856.4,0,0
1684374,2026-08-20T07:25:52.618564+00:00,external_ems_2,bess_2,good,0.4901,warning,PCS phase current imbalance high: 9.7; PCS DC current and BMS current mismatch: 50.4,0.6,9.7,4.7,50.4,0.0,1.6,1.0,256.8,256.7,257.3,40.5,41.0,50.2,871.8,-35.9,50.24,0.0,-46.3,71.8,867.1,14.5,11.2,71.8,100.0,3345.0,3344.0,25.8,24.2,24.7,20000.0,856.4,0,0
1684376,2026-08-20T07:25:53.629309+00:00,external_ems_2,bess_2,good,0.4901,warning,PCS phase current imbalance high: 9.7; PCS DC current and BMS current mismatch: 50.4,0.6,9.7,4.7,50.4,0.0,1.6,1.0,256.8,256.7,257.3,40.5,41.0,50.2,871.8,-35.9,50.24,0.0,-46.3,71.8,867.1,14.5,11.2,71.8,100.0,3345.0,3344.0,25.8,24.2,24.7,20000.0,856.4,0,0
1684378,2026-08-20T07:25:54.618583+00:00,external_ems_2,bess_2,good,0.4901,warning,PCS phase current imbalance high: 9.7; PCS DC current and BMS current mismatch: 50.4,0.6,9.7,4.7,50.4,0.0,1.6,1.0,256.8,256.7,257.3,40.5,41.0,50.2,871.8,-35.9,50.24,0.0,-46.3,71.8,867.1,14.5,11.2,71.8,100.0,3345.0,3344.0,25.8,24.2,24.7,20000.0,856.4,0,0
1684380,2026-08-20T07:25:55.618585+00:00,external_ems_2,bess_2,good,0.4901,warning,PCS phase current imbalance high: 9.7; PCS DC current and BMS current mismatch: 50.4,0.6,9.7,4.7,50.4,0.0,1.6,1.0,256.8,256.7,257.3,40.5,41.0,50.2,871.8,-35.9,50.24,0.0,-46.3,71.8,867.1,14.5,11.2,71.8,100.0,3345.0,3344.0,25.8,24.2,24.7,20000.0,856.4,0,0
1684387,2026-08-20T07:25:59.618819+00:00,external_ems_1,bess_1,good,0.3669,warning,PCS phase voltage imbalance high: 19.3,19.3,0.2,3.0,0.0,0.0,2.1,1.0,220.6,239.9,236.8,0.8,0.6,0.6,868.8,0.0,49.92,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684389,2026-08-20T07:26:00.618594+00:00,external_ems_1,bess_1,good,0.3669,warning,PCS phase voltage imbalance high: 19.3,19.3,0.2,3.0,0.0,0.0,2.1,1.0,220.6,239.9,236.8,0.8,0.6,0.6,868.8,0.0,49.92,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684391,2026-08-20T07:26:01.629054+00:00,external_ems_1,bess_1,good,0.3669,warning,PCS phase voltage imbalance high: 19.3,19.3,0.2,3.0,0.0,0.0,2.1,1.0,220.6,239.9,236.8,0.8,0.6,0.6,868.8,0.0,49.92,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684393,2026-08-20T07:26:02.618580+00:00,external_ems_1,bess_1,good,0.3669,warning,PCS phase voltage imbalance high: 19.3,19.3,0.2,3.0,0.0,0.0,2.1,1.0,220.6,239.9,236.8,0.8,0.6,0.6,868.8,0.0,49.92,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684395,2026-08-20T07:26:03.629305+00:00,external_ems_1,bess_1,good,0.3669,warning,PCS phase voltage imbalance high: 19.3,19.3,0.2,3.0,0.0,0.0,2.1,1.0,220.6,239.9,236.8,0.8,0.6,0.6,868.8,0.0,49.92,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684397,2026-08-20T07:26:04.619845+00:00,external_ems_1,bess_1,good,0.3669,warning,PCS phase voltage imbalance high: 19.3,19.3,0.2,3.0,0.0,0.0,2.1,1.0,220.6,239.9,236.8,0.8,0.6,0.6,868.8,0.0,49.92,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684399,2026-08-20T07:26:05.618557+00:00,external_ems_1,bess_1,good,0.3669,warning,PCS phase voltage imbalance high: 19.3,19.3,0.2,3.0,0.0,0.0,2.1,1.0,220.6,239.9,236.8,0.8,0.6,0.6,868.8,0.0,49.92,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684432,2026-08-20T07:26:21.618588+00:00,external_ems_2,bess_2,good,0.3868,warning,PCS phase voltage imbalance high: 19.4; PCS phase current imbalance high: 19.3,19.4,19.3,1.0,14.2,0.0,1.6,1.0,230.8,250.2,249.9,30.0,10.7,10.7,866.4,8.8,49.88,0.0,6.2,71.8,865.4,23.0,23.7,71.8,100.0,3337.0,3336.0,25.8,24.2,24.6,20000.0,856.4,0,0
1684434,2026-08-20T07:26:22.618581+00:00,external_ems_2,bess_2,good,0.3868,warning,PCS phase voltage imbalance high: 19.4; PCS phase current imbalance high: 19.3,19.4,19.3,1.0,14.2,0.0,1.6,1.0,230.8,250.2,249.9,30.0,10.7,10.7,866.4,8.8,49.88,0.0,6.2,71.8,865.4,23.0,23.7,71.8,100.0,3337.0,3336.0,25.8,24.2,24.6,20000.0,856.4,0,0
1684436,2026-08-20T07:26:23.629650+00:00,external_ems_2,bess_2,good,0.3868,warning,PCS phase voltage imbalance high: 19.4; PCS phase current imbalance high: 19.3,19.4,19.3,0.7,12.8,0.0,1.5,1.0,230.8,250.2,249.9,30.0,10.7,10.7,866.4,8.8,49.88,0.0,6.2,71.8,865.7,21.6,20.9,71.8,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,856.4,0,0
1684438,2026-08-20T07:26:24.618582+00:00,external_ems_2,bess_2,good,0.3868,warning,PCS phase voltage imbalance high: 19.4; PCS phase current imbalance high: 19.3,19.4,19.3,0.7,12.8,0.0,1.5,1.0,230.8,250.2,249.9,30.0,10.7,10.7,866.4,8.8,49.88,0.0,6.2,71.8,865.7,21.6,20.9,71.8,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,856.4,0,0
1684440,2026-08-20T07:26:25.628781+00:00,external_ems_2,bess_2,good,0.3868,warning,PCS phase voltage imbalance high: 19.4; PCS phase current imbalance high: 19.3,19.4,19.3,0.7,12.8,0.0,1.5,1.0,230.8,250.2,249.9,30.0,10.7,10.7,866.4,8.8,49.88,0.0,6.2,71.8,865.7,21.6,20.9,71.8,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,856.4,0,0
1684442,2026-08-20T07:26:26.618586+00:00,external_ems_2,bess_2,good,0.3868,warning,PCS phase voltage imbalance high: 19.4; PCS phase current imbalance high: 19.3,19.4,19.3,0.7,12.8,0.0,1.5,1.0,230.8,250.2,249.9,30.0,10.7,10.7,866.4,8.8,49.88,0.0,6.2,71.8,865.7,21.6,20.9,71.8,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,856.4,0,0
1684444,2026-08-20T07:26:27.628700+00:00,external_ems_2,bess_2,good,0.3868,warning,PCS phase voltage imbalance high: 19.4; PCS phase current imbalance high: 19.3,19.4,19.3,0.7,12.8,0.0,1.5,1.0,230.8,250.2,249.9,30.0,10.7,10.7,866.4,8.8,49.88,0.0,6.2,71.8,865.7,21.6,20.9,71.8,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,856.4,0,0
1684565,2026-08-20T07:27:28.630265+00:00,external_ems_1,bess_1,good,0.431,warning,PCS phase voltage imbalance high: 21.8,21.8,0.2,3.0,0.1,0.0,2.1,1.0,226.9,248.7,246.4,0.8,0.6,0.6,868.8,-0.1,49.95,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684567,2026-08-20T07:27:29.618599+00:00,external_ems_1,bess_1,good,0.431,warning,PCS phase voltage imbalance high: 21.8,21.8,0.2,3.0,0.1,0.0,2.1,1.0,226.9,248.7,246.4,0.8,0.6,0.6,868.8,-0.1,49.95,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684569,2026-08-20T07:27:30.629111+00:00,external_ems_1,bess_1,good,0.431,warning,PCS phase voltage imbalance high: 21.8,21.8,0.2,3.0,0.1,0.0,2.1,1.0,226.9,248.7,246.4,0.8,0.6,0.6,868.8,-0.1,49.95,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684571,2026-08-20T07:27:31.619625+00:00,external_ems_1,bess_1,good,0.431,warning,PCS phase voltage imbalance high: 21.8,21.8,0.2,3.0,0.1,0.0,2.1,1.0,226.9,248.7,246.4,0.8,0.6,0.6,868.8,-0.1,49.95,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684573,2026-08-20T07:27:32.619288+00:00,external_ems_1,bess_1,good,0.431,warning,PCS phase voltage imbalance high: 21.8,21.8,0.2,3.0,0.1,0.0,2.1,1.0,226.9,248.7,246.4,0.8,0.6,0.6,868.8,-0.1,49.95,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684575,2026-08-20T07:27:33.618560+00:00,external_ems_1,bess_1,good,0.431,warning,PCS phase voltage imbalance high: 21.8,21.8,0.2,3.0,0.1,0.0,2.1,1.0,226.9,248.7,246.4,0.8,0.6,0.6,868.8,-0.1,49.95,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684589,2026-08-20T07:27:40.629521+00:00,external_ems_1,bess_1,good,0.4849,warning,PCS phase voltage imbalance high: 23.9,23.9,0.2,2.5,0.0,0.0,2.1,1.0,225.4,249.3,247.8,0.8,0.6,0.6,868.7,0.0,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684591,2026-08-20T07:27:41.619768+00:00,external_ems_1,bess_1,good,0.4849,warning,PCS phase voltage imbalance high: 23.9,23.9,0.2,2.5,0.0,0.0,2.1,1.0,225.4,249.3,247.8,0.8,0.6,0.6,868.7,0.0,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684593,2026-08-20T07:27:42.618581+00:00,external_ems_1,bess_1,good,0.4849,warning,PCS phase voltage imbalance high: 23.9,23.9,0.2,2.5,0.0,0.0,2.1,1.0,225.4,249.3,247.8,0.8,0.6,0.6,868.7,0.0,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684595,2026-08-20T07:27:43.628994+00:00,external_ems_1,bess_1,good,0.4849,warning,PCS phase voltage imbalance high: 23.9,23.9,0.2,2.5,0.0,0.0,2.1,1.0,225.4,249.3,247.8,0.8,0.6,0.6,868.7,0.0,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684597,2026-08-20T07:27:44.619530+00:00,external_ems_1,bess_1,good,0.4849,warning,PCS phase voltage imbalance high: 23.9,23.9,0.2,2.5,0.0,0.0,2.1,1.0,225.4,249.3,247.8,0.8,0.6,0.6,868.7,0.0,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684599,2026-08-20T07:27:45.619196+00:00,external_ems_1,bess_1,good,0.4849,warning,PCS phase voltage imbalance high: 23.9,23.9,0.2,2.5,0.0,0.0,2.1,1.0,225.4,249.3,247.8,0.8,0.6,0.6,868.7,0.0,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684601,2026-08-20T07:27:46.618569+00:00,external_ems_1,bess_1,good,0.4849,warning,PCS phase voltage imbalance high: 23.9,23.9,0.2,2.5,0.0,0.0,2.1,1.0,225.4,249.3,247.8,0.8,0.6,0.6,868.7,0.0,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684602,2026-08-20T07:27:46.618569+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,0.4,3.1,4.7,43.0,0.0,1.5,2.0,231.1,231.0,231.4,30.8,27.9,27.7,864.7,22.6,49.81,0.0,13.7,71.8,869.4,-20.4,-21.1,71.8,100.0,3349.0,3347.0,25.7,24.2,24.6,20000.0,856.4,0,0
1684604,2026-08-20T07:27:47.628674+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,0.4,3.1,4.7,43.0,0.0,1.5,2.0,231.1,231.0,231.4,30.8,27.9,27.7,864.7,22.6,49.81,0.0,13.7,71.8,869.4,-20.4,-21.1,71.8,100.0,3349.0,3347.0,25.7,24.2,24.6,20000.0,856.4,0,0
1684606,2026-08-20T07:27:48.618604+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,0.4,3.1,4.7,43.0,0.0,1.5,2.0,231.1,231.0,231.4,30.8,27.9,27.7,864.7,22.6,49.81,0.0,13.7,71.8,869.4,-20.4,-21.1,71.8,100.0,3349.0,3347.0,25.7,24.2,24.6,20000.0,856.4,0,0
1684608,2026-08-20T07:27:49.629215+00:00,external_ems_2,bess_2,good,0.3688,warning,PCS DC current and BMS current mismatch: 43.0,0.4,3.1,4.7,43.0,0.0,1.5,2.0,231.1,231.0,231.4,30.8,27.9,27.7,864.7,22.6,49.81,0.0,13.7,71.8,869.4,-20.4,-21.1,71.8,100.0,3349.0,3347.0,25.7,24.2,24.6,20000.0,856.4,0,0
1684800,2026-08-20T07:29:25.619372+00:00,external_ems_2,bess_2,good,0.3573,warning,PCS phase voltage imbalance high: 18.2; PCS phase current imbalance high: 20.2,18.2,20.2,0.7,0.1,0.4,1.5,2.0,234.0,252.2,251.0,45.5,65.7,63.7,874.4,-42.1,50.23,0.0,-40.7,72.2,875.1,-42.2,-44.1,71.8,100.0,3373.0,3371.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684802,2026-08-20T07:29:26.618565+00:00,external_ems_2,bess_2,good,0.3573,warning,PCS phase voltage imbalance high: 18.2; PCS phase current imbalance high: 20.2,18.2,20.2,0.7,0.1,0.4,1.5,2.0,234.0,252.2,251.0,45.5,65.7,63.7,874.4,-42.1,50.23,0.0,-40.7,72.2,875.1,-42.2,-44.1,71.8,100.0,3373.0,3371.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684804,2026-08-20T07:29:27.628934+00:00,external_ems_2,bess_2,good,0.3573,warning,PCS phase voltage imbalance high: 18.2; PCS phase current imbalance high: 20.2,18.2,20.2,1.7,12.4,0.0,1.5,2.0,234.0,252.2,251.0,45.5,65.7,63.7,874.4,-42.1,50.23,0.0,-40.7,72.2,876.1,-54.5,-54.3,72.2,100.0,3373.0,3371.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684805,2026-08-20T07:29:28.618588+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,2.6,0.0,0.0,2.1,1.0,230.5,250.9,248.3,0.8,0.6,0.6,868.8,0.0,50.25,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684806,2026-08-20T07:29:28.618588+00:00,external_ems_2,bess_2,good,0.3573,warning,PCS phase voltage imbalance high: 18.2; PCS phase current imbalance high: 20.2,18.2,20.2,1.7,12.4,0.0,1.5,2.0,234.0,252.2,251.0,45.5,65.7,63.7,874.4,-42.1,50.23,0.0,-40.7,72.2,876.1,-54.5,-54.3,72.2,100.0,3373.0,3371.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684807,2026-08-20T07:29:29.618579+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,2.6,0.0,0.0,2.1,1.0,230.5,250.9,248.3,0.8,0.6,0.6,868.8,0.0,50.25,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684808,2026-08-20T07:29:29.618579+00:00,external_ems_2,bess_2,good,0.3573,warning,PCS phase voltage imbalance high: 18.2; PCS phase current imbalance high: 20.2,18.2,20.2,1.7,12.4,0.0,1.5,2.0,234.0,252.2,251.0,45.5,65.7,63.7,874.4,-42.1,50.23,0.0,-40.7,72.2,876.1,-54.5,-54.3,72.2,100.0,3373.0,3371.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684809,2026-08-20T07:29:30.629255+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,2.6,0.0,0.0,2.1,1.0,230.5,250.9,248.3,0.8,0.6,0.6,868.8,0.0,50.25,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684810,2026-08-20T07:29:30.629255+00:00,external_ems_2,bess_2,good,0.3573,warning,PCS phase voltage imbalance high: 18.2; PCS phase current imbalance high: 20.2,18.2,20.2,1.7,12.4,0.0,1.5,2.0,234.0,252.2,251.0,45.5,65.7,63.7,874.4,-42.1,50.23,0.0,-40.7,72.2,876.1,-54.5,-54.3,72.2,100.0,3373.0,3371.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684811,2026-08-20T07:29:31.618649+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,2.6,0.0,0.0,2.1,1.0,230.5,250.9,248.3,0.8,0.6,0.6,868.8,0.0,50.25,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684813,2026-08-20T07:29:32.618568+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,2.6,0.0,0.0,2.1,1.0,230.5,250.9,248.3,0.8,0.6,0.6,868.8,0.0,50.25,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684815,2026-08-20T07:29:33.629379+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,2.6,0.0,0.0,2.1,1.0,230.5,250.9,248.3,0.8,0.6,0.6,868.8,0.0,50.25,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684817,2026-08-20T07:29:34.618655+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,2.6,0.0,0.0,2.1,1.0,230.5,250.9,248.3,0.8,0.6,0.6,868.8,0.0,50.25,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684857,2026-08-20T07:29:54.629830+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.5,0.1,0.0,2.1,1.0,227.0,249.9,245.8,0.8,0.6,0.6,868.7,-0.1,50.27,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684859,2026-08-20T07:29:55.618586+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.5,0.1,0.0,2.1,1.0,227.0,249.9,245.8,0.8,0.6,0.6,868.7,-0.1,50.27,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684861,2026-08-20T07:29:56.618572+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.9,0.1,0.0,2.1,1.0,227.0,249.9,245.8,0.8,0.6,0.6,868.7,-0.1,50.27,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684863,2026-08-20T07:29:57.628675+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.9,0.1,0.0,2.1,1.0,227.0,249.9,245.8,0.8,0.6,0.6,868.7,-0.1,50.27,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684864,2026-08-20T07:29:57.628675+00:00,external_ems_2,bess_2,good,0.3674,warning,PCS phase voltage imbalance high: 18.7; PCS phase current imbalance high: 18.4,18.7,18.4,0.2,8.4,0.0,1.5,3.0,233.7,252.4,251.4,49.1,67.5,67.4,875.3,-51.7,50.28,0.0,-48.2,72.2,875.1,-43.3,-43.0,72.2,100.0,3368.0,3365.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684865,2026-08-20T07:29:58.619259+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.9,0.1,0.0,2.1,1.0,227.0,249.9,245.8,0.8,0.6,0.6,868.7,-0.1,50.27,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684866,2026-08-20T07:29:58.619259+00:00,external_ems_2,bess_2,good,0.3674,warning,PCS phase voltage imbalance high: 18.7; PCS phase current imbalance high: 18.4,18.7,18.4,0.2,8.4,0.0,1.5,3.0,233.7,252.4,251.4,49.1,67.5,67.4,875.3,-51.7,50.28,0.0,-48.2,72.2,875.1,-43.3,-43.0,72.2,100.0,3368.0,3365.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684867,2026-08-20T07:29:59.618598+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.9,0.1,0.0,2.1,1.0,227.0,249.9,245.8,0.8,0.6,0.6,868.7,-0.1,50.27,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684868,2026-08-20T07:29:59.618598+00:00,external_ems_2,bess_2,good,0.3686,warning,PCS phase voltage imbalance high: 18.7; PCS phase current imbalance high: 18.4; PCS DC current and BMS current mismatch: 21.1,18.7,18.4,1.2,21.1,0.0,1.5,2.0,233.7,252.4,251.4,49.1,67.5,67.4,875.3,-51.7,50.28,0.0,-48.2,72.2,874.1,-30.6,-31.7,72.2,100.0,3367.0,3365.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684870,2026-08-20T07:30:00.630203+00:00,external_ems_2,bess_2,good,0.3686,warning,PCS phase voltage imbalance high: 18.7; PCS phase current imbalance high: 18.4; PCS DC current and BMS current mismatch: 21.1,18.7,18.4,1.2,21.1,0.0,1.5,2.0,233.7,252.4,251.4,49.1,67.5,67.4,875.3,-51.7,50.28,0.0,-48.2,72.2,874.1,-30.6,-31.7,72.2,100.0,3367.0,3365.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684872,2026-08-20T07:30:01.618575+00:00,external_ems_2,bess_2,good,0.3686,warning,PCS phase voltage imbalance high: 18.7; PCS phase current imbalance high: 18.4; PCS DC current and BMS current mismatch: 21.1,18.7,18.4,1.2,21.1,0.0,1.5,2.0,233.7,252.4,251.4,49.1,67.5,67.4,875.3,-51.7,50.28,0.0,-48.2,72.2,874.1,-30.6,-31.7,72.2,100.0,3367.0,3365.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684874,2026-08-20T07:30:02.628769+00:00,external_ems_2,bess_2,good,0.3686,warning,PCS phase voltage imbalance high: 18.7; PCS phase current imbalance high: 18.4; PCS DC current and BMS current mismatch: 21.1,18.7,18.4,1.2,21.1,0.0,1.5,2.0,233.7,252.4,251.4,49.1,67.5,67.4,875.3,-51.7,50.28,0.0,-48.2,72.2,874.1,-30.6,-31.7,72.2,100.0,3367.0,3365.0,25.8,24.3,24.7,20000.0,856.4,0,0
1684978,2026-08-20T07:30:54.619411+00:00,external_ems_2,bess_2,good,0.3785,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 20.6,19.0,20.6,0.4,2.2,0.0,1.4,3.0,230.3,249.3,247.4,39.1,59.7,57.9,874.8,-35.4,50.24,0.0,-37.5,72.2,874.4,-33.2,-34.5,72.2,100.0,3368.0,3365.0,25.8,24.4,24.8,20000.0,856.4,0,0
1684980,2026-08-20T07:30:55.618566+00:00,external_ems_2,bess_2,good,0.3785,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 20.6,19.0,20.6,0.4,2.2,0.0,1.4,3.0,230.3,249.3,247.4,39.1,59.7,57.9,874.8,-35.4,50.24,0.0,-37.5,72.2,874.4,-33.2,-34.5,72.2,100.0,3368.0,3365.0,25.8,24.4,24.8,20000.0,856.4,0,0
1684982,2026-08-20T07:30:56.628698+00:00,external_ems_2,bess_2,good,0.3785,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 20.6,19.0,20.6,1.3,10.7,0.0,1.4,2.0,230.3,249.3,247.4,39.1,59.7,57.9,874.8,-35.4,50.24,0.0,-37.5,72.2,876.1,-46.1,-47.1,72.2,100.0,3374.0,3372.0,25.8,24.4,24.8,20000.0,856.4,0,0
1684983,2026-08-20T07:30:57.618588+00:00,external_ems_1,bess_1,good,0.372,warning,PCS phase voltage imbalance high: 19.5,19.5,0.2,2.6,0.1,0.0,2.1,1.0,232.6,252.1,250.5,0.8,0.6,0.6,868.8,-0.1,50.32,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684984,2026-08-20T07:30:57.618588+00:00,external_ems_2,bess_2,good,0.3785,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 20.6,19.0,20.6,1.3,10.7,0.0,1.4,2.0,230.3,249.3,247.4,39.1,59.7,57.9,874.8,-35.4,50.24,0.0,-37.5,72.2,876.1,-46.1,-47.1,72.2,100.0,3374.0,3372.0,25.8,24.4,24.8,20000.0,856.4,0,0
1684985,2026-08-20T07:30:58.631123+00:00,external_ems_1,bess_1,good,0.372,warning,PCS phase voltage imbalance high: 19.5,19.5,0.2,2.6,0.1,0.0,2.1,1.0,232.6,252.1,250.5,0.8,0.6,0.6,868.8,-0.1,50.32,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684986,2026-08-20T07:30:58.631123+00:00,external_ems_2,bess_2,good,0.3785,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 20.6,19.0,20.6,1.3,10.7,0.0,1.4,2.0,230.3,249.3,247.4,39.1,59.7,57.9,874.8,-35.4,50.24,0.0,-37.5,72.2,876.1,-46.1,-47.1,72.2,100.0,3374.0,3372.0,25.8,24.4,24.8,20000.0,856.4,0,0
1684987,2026-08-20T07:30:59.618587+00:00,external_ems_1,bess_1,good,0.372,warning,PCS phase voltage imbalance high: 19.5,19.5,0.2,2.6,0.1,0.0,2.1,1.0,232.6,252.1,250.5,0.8,0.6,0.6,868.8,-0.1,50.32,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684988,2026-08-20T07:30:59.618587+00:00,external_ems_2,bess_2,good,0.3785,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 20.6,19.0,20.6,1.3,10.7,0.0,1.4,2.0,230.3,249.3,247.4,39.1,59.7,57.9,874.8,-35.4,50.24,0.0,-37.5,72.2,876.1,-46.1,-47.1,72.2,100.0,3374.0,3372.0,25.8,24.4,24.8,20000.0,856.4,0,0
1684989,2026-08-20T07:31:00.629760+00:00,external_ems_1,bess_1,good,0.372,warning,PCS phase voltage imbalance high: 19.5,19.5,0.2,2.6,0.1,0.0,2.1,1.0,232.6,252.1,250.5,0.8,0.6,0.6,868.8,-0.1,50.32,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684991,2026-08-20T07:31:01.619118+00:00,external_ems_1,bess_1,good,0.372,warning,PCS phase voltage imbalance high: 19.5,19.5,0.2,2.6,0.1,0.0,2.1,1.0,232.6,252.1,250.5,0.8,0.6,0.6,868.8,-0.1,50.32,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1684993,2026-08-20T07:31:02.618576+00:00,external_ems_1,bess_1,good,0.372,warning,PCS phase voltage imbalance high: 19.5,19.5,0.2,2.6,0.1,0.0,2.1,1.0,232.6,252.1,250.5,0.8,0.6,0.6,868.8,-0.1,50.32,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1685002,2026-08-20T07:31:06.618571+00:00,external_ems_2,bess_2,good,0.3572,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 18.4,18.3,18.4,0.7,0.4,0.0,1.4,3.0,231.7,250.0,248.4,39.5,57.9,55.4,874.1,-35.3,50.19,0.0,-35.2,72.6,874.8,-34.9,-36.0,72.6,100.0,3364.0,3361.0,25.8,24.4,24.8,20000.0,856.4,0,0
1685004,2026-08-20T07:31:07.628677+00:00,external_ems_2,bess_2,good,0.3572,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 18.4,18.3,18.4,0.7,0.4,0.0,1.4,3.0,231.7,250.0,248.4,39.5,57.9,55.4,874.1,-35.3,50.19,0.0,-35.2,72.6,874.8,-34.9,-36.0,72.6,100.0,3364.0,3361.0,25.8,24.4,24.8,20000.0,856.4,0,0
1685006,2026-08-20T07:31:08.618644+00:00,external_ems_2,bess_2,good,0.3572,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 18.4,18.3,18.4,2.0,11.9,0.0,1.4,2.0,231.7,250.0,248.4,39.5,57.9,55.4,874.1,-35.3,50.19,0.0,-35.2,72.6,876.1,-47.2,-47.3,72.6,100.0,3374.0,3372.0,25.8,24.4,24.8,20000.0,856.4,0,0
1685008,2026-08-20T07:31:09.618573+00:00,external_ems_2,bess_2,good,0.3572,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 18.4,18.3,18.4,2.0,11.9,0.0,1.4,2.0,231.7,250.0,248.4,39.5,57.9,55.4,874.1,-35.3,50.19,0.0,-35.2,72.6,876.1,-47.2,-47.3,72.6,100.0,3374.0,3372.0,25.8,24.4,24.8,20000.0,856.4,0,0
1685010,2026-08-20T07:31:10.629870+00:00,external_ems_2,bess_2,good,0.3572,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 18.4,18.3,18.4,2.0,11.9,0.0,1.4,2.0,231.7,250.0,248.4,39.5,57.9,55.4,874.1,-35.3,50.19,0.0,-35.2,72.6,876.1,-47.2,-47.3,72.6,100.0,3374.0,3372.0,25.8,24.4,24.8,20000.0,856.4,0,0
1685012,2026-08-20T07:31:11.618650+00:00,external_ems_2,bess_2,good,0.3572,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 18.4,18.3,18.4,2.0,11.9,0.0,1.4,2.0,231.7,250.0,248.4,39.5,57.9,55.4,874.1,-35.3,50.19,0.0,-35.2,72.6,876.1,-47.2,-47.3,72.6,100.0,3374.0,3372.0,25.8,24.4,24.8,20000.0,856.4,0,0
1685014,2026-08-20T07:31:12.629100+00:00,external_ems_2,bess_2,good,0.3572,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 18.4,18.3,18.4,2.0,11.9,0.0,1.4,2.0,231.7,250.0,248.4,39.5,57.9,55.4,874.1,-35.3,50.19,0.0,-35.2,72.6,876.1,-47.2,-47.3,72.6,100.0,3374.0,3372.0,25.8,24.4,24.8,20000.0,856.4,0,0
1685021,2026-08-20T07:31:16.629699+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.9,0.1,0.0,2.1,1.0,229.6,249.8,246.8,0.8,0.6,0.6,868.7,0.1,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1685023,2026-08-20T07:31:17.619086+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.9,0.1,0.0,2.1,1.0,229.6,249.8,246.8,0.8,0.6,0.6,868.7,0.1,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1685025,2026-08-20T07:31:18.618576+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.9,0.1,0.0,2.1,1.0,229.6,249.8,246.8,0.8,0.6,0.6,868.7,0.1,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1685027,2026-08-20T07:31:19.618571+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.9,0.1,0.0,2.1,1.0,229.6,249.8,246.8,0.8,0.6,0.6,868.7,0.1,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1685029,2026-08-20T07:31:20.628765+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.9,0.1,0.0,2.1,1.0,229.6,249.8,246.8,0.8,0.6,0.6,868.7,0.1,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1685031,2026-08-20T07:31:21.618579+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.9,0.1,0.0,2.1,1.0,229.6,249.8,246.8,0.8,0.6,0.6,868.7,0.1,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
1688640,2026-08-20T08:01:25.618576+00:00,external_ems_2,bess_2,good,0.364,warning,PCS DC current and BMS current mismatch: 42.7,0.8,1.3,3.0,42.7,0.0,1.6,1.0,226.9,226.1,226.9,22.9,21.6,21.7,868.8,23.9,49.9,0.0,6.8,76.9,871.8,-18.8,-18.8,76.9,100.0,3357.0,3356.0,25.8,24.2,24.7,20000.0,856.4,0,0
1688642,2026-08-20T08:01:26.618565+00:00,external_ems_2,bess_2,good,0.364,warning,PCS DC current and BMS current mismatch: 42.7,0.8,1.3,3.0,42.7,0.0,1.6,1.0,226.9,226.1,226.9,22.9,21.6,21.7,868.8,23.9,49.9,0.0,6.8,76.9,871.8,-18.8,-18.8,76.9,100.0,3357.0,3356.0,25.8,24.2,24.7,20000.0,856.4,0,0
1692410,2026-08-20T08:32:50.618579+00:00,external_ems_2,bess_2,good,0.356,warning,PCS DC current and BMS current mismatch: 42.2,0.9,2.2,2.8,42.2,0.0,1.6,1.0,226.5,225.8,226.7,26.4,24.2,24.3,868.0,26.1,49.88,0.0,5.2,80.0,870.8,-16.1,-16.6,80.0,100.0,3354.0,3353.0,25.7,24.1,24.5,20000.0,856.4,0,0
1692412,2026-08-20T08:32:51.618578+00:00,external_ems_2,bess_2,good,0.356,warning,PCS DC current and BMS current mismatch: 42.2,0.9,2.2,2.8,42.2,0.0,1.6,1.0,226.5,225.8,226.7,26.4,24.2,24.3,868.0,26.1,49.88,0.0,5.2,80.0,870.8,-16.1,-16.6,80.0,100.0,3354.0,3353.0,25.7,24.1,24.5,20000.0,856.4,0,0
1695818,2026-08-20T09:01:14.619579+00:00,external_ems_2,bess_2,good,0.388,warning,PCS phase voltage imbalance high: 20.1; PCS phase current imbalance high: 8.4,20.1,8.4,0.2,4.8,0.0,1.6,2.0,230.8,250.9,248.1,44.7,53.1,51.3,875.6,-33.2,50.23,0.0,-39.1,83.6,875.4,-28.4,-27.8,83.6,100.0,3376.0,3374.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695820,2026-08-20T09:01:15.619281+00:00,external_ems_2,bess_2,good,0.388,warning,PCS phase voltage imbalance high: 20.1; PCS phase current imbalance high: 8.4,20.1,8.4,0.2,4.8,0.0,1.6,2.0,230.8,250.9,248.1,44.7,53.1,51.3,875.6,-33.2,50.23,0.0,-39.1,83.6,875.4,-28.4,-27.8,83.6,100.0,3376.0,3374.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695822,2026-08-20T09:01:16.618934+00:00,external_ems_2,bess_2,good,0.388,warning,PCS phase voltage imbalance high: 20.1; PCS phase current imbalance high: 8.4,20.1,8.4,1.2,9.0,0.0,1.6,1.0,230.8,250.9,248.1,44.7,53.1,51.3,875.6,-33.2,50.23,0.0,-39.1,83.6,876.8,-42.2,-43.1,83.6,100.0,3374.0,3373.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695824,2026-08-20T09:01:17.629881+00:00,external_ems_2,bess_2,good,0.388,warning,PCS phase voltage imbalance high: 20.1; PCS phase current imbalance high: 8.4,20.1,8.4,1.2,9.0,0.0,1.6,1.0,230.8,250.9,248.1,44.7,53.1,51.3,875.6,-33.2,50.23,0.0,-39.1,83.6,876.8,-42.2,-43.1,83.6,100.0,3374.0,3373.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695826,2026-08-20T09:01:18.619280+00:00,external_ems_2,bess_2,good,0.388,warning,PCS phase voltage imbalance high: 20.1; PCS phase current imbalance high: 8.4,20.1,8.4,1.2,9.0,0.0,1.6,1.0,230.8,250.9,248.1,44.7,53.1,51.3,875.6,-33.2,50.23,0.0,-39.1,83.6,876.8,-42.2,-43.1,83.6,100.0,3374.0,3373.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695828,2026-08-20T09:01:19.618628+00:00,external_ems_2,bess_2,good,0.388,warning,PCS phase voltage imbalance high: 20.1; PCS phase current imbalance high: 8.4,20.1,8.4,1.2,9.0,0.0,1.6,1.0,230.8,250.9,248.1,44.7,53.1,51.3,875.6,-33.2,50.23,0.0,-39.1,83.6,876.8,-42.2,-43.1,83.6,100.0,3374.0,3373.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695830,2026-08-20T09:01:20.629504+00:00,external_ems_2,bess_2,good,0.5955,warning,PCS phase voltage imbalance high: 25.9; PCS phase current imbalance high: 22.5; PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 51.2,25.9,22.5,5.7,51.2,0.0,1.6,1.0,205.9,231.8,230.7,33.3,10.9,10.8,871.1,9.0,49.88,0.0,6.2,83.6,876.8,-42.2,-43.1,83.6,100.0,3374.0,3373.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695832,2026-08-20T09:01:21.618630+00:00,external_ems_2,bess_2,good,0.5955,warning,PCS phase voltage imbalance high: 25.9; PCS phase current imbalance high: 22.5; PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 51.2,25.9,22.5,5.7,51.2,0.0,1.6,1.0,205.9,231.8,230.7,33.3,10.9,10.8,871.1,9.0,49.88,0.0,6.2,83.6,876.8,-42.2,-43.1,83.6,100.0,3374.0,3373.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695834,2026-08-20T09:01:22.618573+00:00,external_ems_2,bess_2,good,0.5584,warning,PCS phase voltage imbalance high: 25.9; PCS phase current imbalance high: 22.5,25.9,22.5,1.7,15.9,0.0,1.6,2.0,205.9,231.8,230.7,33.3,10.9,10.8,871.1,9.0,49.88,0.0,6.2,83.6,869.4,24.9,26.4,83.6,100.0,3349.0,3347.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695836,2026-08-20T09:01:23.618579+00:00,external_ems_2,bess_2,good,0.5584,warning,PCS phase voltage imbalance high: 25.9; PCS phase current imbalance high: 22.5,25.9,22.5,1.7,15.9,0.0,1.6,2.0,205.9,231.8,230.7,33.3,10.9,10.8,871.1,9.0,49.88,0.0,6.2,83.6,869.4,24.9,26.4,83.6,100.0,3349.0,3347.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695838,2026-08-20T09:01:24.628694+00:00,external_ems_2,bess_2,good,0.5584,warning,PCS phase voltage imbalance high: 25.9; PCS phase current imbalance high: 22.5,25.9,22.5,1.7,15.9,0.0,1.6,2.0,205.9,231.8,230.7,33.3,10.9,10.8,871.1,9.0,49.88,0.0,6.2,83.6,869.4,24.9,26.4,83.6,100.0,3349.0,3347.0,25.8,24.2,24.7,20000.0,856.4,0,0
1695840,2026-08-20T09:01:25.618639+00:00,external_ems_2,bess_2,good,0.5584,warning,PCS phase voltage imbalance high: 25.9; PCS phase current imbalance high: 22.5,25.9,22.5,1.7,15.9,0.0,1.6,2.0,205.9,231.8,230.7,33.3,10.9,10.8,871.1,9.0,49.88,0.0,6.2,83.6,869.4,24.9,26.4,83.6,100.0,3349.0,3347.0,25.8,24.2,24.7,20000.0,856.4,0,0
1696070,2026-08-20T09:03:20.618576+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 62.8,0.7,1.8,6.3,62.8,0.0,1.6,3.0,235.7,235.0,235.0,12.5,10.7,10.7,869.1,6.8,49.92,0.0,1.3,83.6,875.4,-56.0,-55.8,83.6,100.0,3372.0,3369.0,25.8,24.2,24.6,20000.0,856.4,0,0
1696072,2026-08-20T09:03:21.628682+00:00,external_ems_2,bess_2,good,0.6503,warning,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 62.8,0.7,1.8,6.3,62.8,0.0,1.6,3.0,235.7,235.0,235.0,12.5,10.7,10.7,869.1,6.8,49.92,0.0,1.3,83.6,875.4,-56.0,-55.8,83.6,100.0,3372.0,3369.0,25.8,24.2,24.6,20000.0,856.4,0,0
1696115,2026-08-20T09:03:43.629918+00:00,external_ems_1,bess_1,good,0.449,warning,PCS phase voltage imbalance high: 22.5,22.5,0.2,2.7,0.1,0.0,2.2,1.0,222.5,245.0,244.0,0.8,0.6,0.6,868.5,0.1,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696117,2026-08-20T09:03:44.619826+00:00,external_ems_1,bess_1,good,0.449,warning,PCS phase voltage imbalance high: 22.5,22.5,0.2,2.7,0.1,0.0,2.2,1.0,222.5,245.0,244.0,0.8,0.6,0.6,868.5,0.1,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696119,2026-08-20T09:03:45.618576+00:00,external_ems_1,bess_1,good,0.449,warning,PCS phase voltage imbalance high: 22.5,22.5,0.2,2.7,0.1,0.0,2.2,1.0,222.5,245.0,244.0,0.8,0.6,0.6,868.5,0.1,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696121,2026-08-20T09:03:46.629467+00:00,external_ems_1,bess_1,good,0.449,warning,PCS phase voltage imbalance high: 22.5,22.5,0.2,2.7,0.1,0.0,2.2,1.0,222.5,245.0,244.0,0.8,0.6,0.6,868.5,0.1,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696123,2026-08-20T09:03:47.618596+00:00,external_ems_1,bess_1,good,0.449,warning,PCS phase voltage imbalance high: 22.5,22.5,0.2,2.7,0.1,0.0,2.2,1.0,222.5,245.0,244.0,0.8,0.6,0.6,868.5,0.1,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696125,2026-08-20T09:03:48.618591+00:00,external_ems_1,bess_1,good,0.449,warning,PCS phase voltage imbalance high: 22.5,22.5,0.2,2.7,0.1,0.0,2.2,1.0,222.5,245.0,244.0,0.8,0.6,0.6,868.5,0.1,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696127,2026-08-20T09:03:49.629944+00:00,external_ems_1,bess_1,good,0.4721,warning,PCS phase voltage imbalance high: 23.4,23.4,0.2,2.8,0.1,0.0,2.2,1.0,222.0,245.4,244.7,0.8,0.6,0.6,868.6,-0.1,49.93,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696129,2026-08-20T09:03:50.618665+00:00,external_ems_1,bess_1,good,0.4721,warning,PCS phase voltage imbalance high: 23.4,23.4,0.2,2.8,0.1,0.0,2.2,1.0,222.0,245.4,244.7,0.8,0.6,0.6,868.6,-0.1,49.93,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696131,2026-08-20T09:03:51.629219+00:00,external_ems_1,bess_1,good,0.4721,warning,PCS phase voltage imbalance high: 23.4,23.4,0.2,2.8,0.1,0.0,2.2,1.0,222.0,245.4,244.7,0.8,0.6,0.6,868.6,-0.1,49.93,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696133,2026-08-20T09:03:52.618580+00:00,external_ems_1,bess_1,good,0.4721,warning,PCS phase voltage imbalance high: 23.4,23.4,0.2,2.8,0.1,0.0,2.2,1.0,222.0,245.4,244.7,0.8,0.6,0.6,868.6,-0.1,49.93,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696135,2026-08-20T09:03:53.629654+00:00,external_ems_1,bess_1,good,0.4721,warning,PCS phase voltage imbalance high: 23.4,23.4,0.2,2.8,0.1,0.0,2.2,1.0,222.0,245.4,244.7,0.8,0.6,0.6,868.6,-0.1,49.93,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696137,2026-08-20T09:03:54.618581+00:00,external_ems_1,bess_1,good,0.4721,warning,PCS phase voltage imbalance high: 23.4,23.4,0.2,2.8,0.1,0.0,2.2,1.0,222.0,245.4,244.7,0.8,0.6,0.6,868.6,-0.1,49.93,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696153,2026-08-20T09:04:02.629922+00:00,external_ems_1,bess_1,good,0.4464,warning,PCS phase voltage imbalance high: 22.4,22.4,0.2,2.8,0.0,0.0,2.2,1.0,223.2,245.6,244.0,0.8,0.6,0.6,868.6,0.0,49.94,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696155,2026-08-20T09:04:03.619661+00:00,external_ems_1,bess_1,good,0.4464,warning,PCS phase voltage imbalance high: 22.4,22.4,0.2,2.8,0.0,0.0,2.2,1.0,223.2,245.6,244.0,0.8,0.6,0.6,868.6,0.0,49.94,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696157,2026-08-20T09:04:04.618775+00:00,external_ems_1,bess_1,good,0.4464,warning,PCS phase voltage imbalance high: 22.4,22.4,0.2,3.1,0.0,0.0,2.2,1.0,223.2,245.6,244.0,0.8,0.6,0.6,868.6,0.0,49.94,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696159,2026-08-20T09:04:05.618576+00:00,external_ems_1,bess_1,good,0.4464,warning,PCS phase voltage imbalance high: 22.4,22.4,0.2,3.1,0.0,0.0,2.2,1.0,223.2,245.6,244.0,0.8,0.6,0.6,868.6,0.0,49.94,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696161,2026-08-20T09:04:06.618571+00:00,external_ems_1,bess_1,good,0.4464,warning,PCS phase voltage imbalance high: 22.4,22.4,0.2,3.1,0.0,0.0,2.2,1.0,223.2,245.6,244.0,0.8,0.6,0.6,868.6,0.0,49.94,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696163,2026-08-20T09:04:07.629229+00:00,external_ems_1,bess_1,good,0.4464,warning,PCS phase voltage imbalance high: 22.4,22.4,0.2,3.1,0.0,0.0,2.2,1.0,223.2,245.6,244.0,0.8,0.6,0.6,868.6,0.0,49.94,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0
1696198,2026-08-20T09:04:24.618595+00:00,external_ems_2,bess_2,good,0.5335,warning,PCS phase voltage imbalance high: 25.3; PCS phase current imbalance high: 16.3,25.3,16.3,1.1,7.5,0.0,1.7,1.0,220.6,245.9,245.0,27.0,10.8,10.7,868.0,8.6,49.88,0.0,6.0,83.6,869.1,1.1,0.8,83.6,100.0,3347.0,3346.0,25.8,24.1,24.6,20000.0,856.4,0,0
1696200,2026-08-20T09:04:25.618574+00:00,external_ems_2,bess_2,good,0.5335,warning,PCS phase voltage imbalance high: 25.3; PCS phase current imbalance high: 16.3,25.3,16.3,1.1,7.5,0.0,1.7,1.0,220.6,245.9,245.0,27.0,10.8,10.7,868.0,8.6,49.88,0.0,6.0,83.6,869.1,1.1,0.8,83.6,100.0,3347.0,3346.0,25.8,24.1,24.6,20000.0,856.4,0,0
1696202,2026-08-20T09:04:26.628675+00:00,external_ems_2,bess_2,good,0.5335,warning,PCS phase voltage imbalance high: 25.3; PCS phase current imbalance high: 16.3,25.3,16.3,1.1,7.5,0.0,1.7,1.0,220.6,245.9,245.0,27.0,10.8,10.7,868.0,8.6,49.88,0.0,6.0,83.6,869.1,1.1,0.9,83.6,100.0,3347.0,3346.0,25.8,24.1,24.6,20000.0,856.4,0,0
1696204,2026-08-20T09:04:27.618578+00:00,external_ems_2,bess_2,good,0.5335,warning,PCS phase voltage imbalance high: 25.3; PCS phase current imbalance high: 16.3,25.3,16.3,1.1,7.5,0.0,1.7,1.0,220.6,245.9,245.0,27.0,10.8,10.7,868.0,8.6,49.88,0.0,6.0,83.6,869.1,1.1,0.9,83.6,100.0,3347.0,3346.0,25.8,24.1,24.6,20000.0,856.4,0,0
1696206,2026-08-20T09:04:28.629098+00:00,external_ems_2,bess_2,good,0.5335,warning,PCS phase voltage imbalance high: 25.3; PCS phase current imbalance high: 16.3,25.3,16.3,1.1,7.5,0.0,1.7,1.0,220.6,245.9,245.0,27.0,10.8,10.7,868.0,8.6,49.88,0.0,6.0,83.6,869.1,1.1,0.9,83.6,100.0,3347.0,3346.0,25.8,24.1,24.6,20000.0,856.4,0,0
1696208,2026-08-20T09:04:29.618576+00:00,external_ems_2,bess_2,good,0.5335,warning,PCS phase voltage imbalance high: 25.3; PCS phase current imbalance high: 16.3,25.3,16.3,1.1,7.5,0.0,1.7,1.0,220.6,245.9,245.0,27.0,10.8,10.7,868.0,8.6,49.88,0.0,6.0,83.6,869.1,1.1,0.9,83.6,100.0,3347.0,3346.0,25.8,24.1,24.6,20000.0,856.4,0,0
1696302,2026-08-20T09:05:16.618777+00:00,external_ems_2,bess_2,good,0.6054,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 57.5,0.9,1.2,5.6,57.5,0.0,1.6,2.0,228.3,228.4,229.2,70.8,71.0,72.0,874.7,-56.5,50.03,0.0,1.2,83.6,869.1,1.0,1.0,83.6,100.0,3348.0,3346.0,25.7,24.1,24.6,20000.0,856.4,0,0
