id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1696304,2026-08-20T09:05:17.629199+00:00,external_ems_2,bess_2,good,0.6054,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 57.5,0.9,1.2,5.6,57.5,0.0,1.6,2.0,228.3,228.4,229.2,70.8,71.0,72.0,874.7,-56.5,50.03,0.0,1.2,83.6,869.1,1.0,1.0,83.6,100.0,3348.0,3346.0,25.7,24.1,24.6,20000.0,856.4,0,0
1696306,2026-08-20T09:05:18.618569+00:00,external_ems_2,bess_2,good,0.6054,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 57.5,0.9,1.2,5.6,57.5,0.0,1.6,2.0,228.3,228.4,229.2,70.8,71.0,72.0,874.7,-56.5,50.03,0.0,1.2,83.6,869.1,1.0,1.0,83.6,100.0,3348.0,3346.0,25.7,24.1,24.6,20000.0,856.4,0,0
1696308,2026-08-20T09:05:19.629920+00:00,external_ems_2,bess_2,good,0.6054,warning,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 57.5,0.9,1.2,5.6,57.5,0.0,1.6,2.0,228.3,228.4,229.2,70.8,71.0,72.0,874.7,-56.5,50.03,0.0,1.2,83.6,869.1,1.0,1.0,83.6,100.0,3348.0,3346.0,25.7,24.1,24.6,20000.0,856.4,0,0
1696588,2026-08-20T09:07:39.619049+00:00,external_ems_2,bess_2,good,0.3857,warning,PCS phase voltage imbalance high: 19.4; PCS phase current imbalance high: 18.6,19.4,18.6,1.1,8.0,0.0,1.6,2.0,231.1,250.5,249.1,38.3,56.3,56.9,874.0,-37.8,50.22,0.0,-40.3,84.0,875.1,-45.8,-45.8,84.0,100.0,3369.0,3367.0,25.7,24.1,24.6,20000.0,856.4,0,0
1696590,2026-08-20T09:07:40.618576+00:00,external_ems_2,bess_2,good,0.3857,warning,PCS phase voltage imbalance high: 19.4; PCS phase current imbalance high: 18.6,19.4,18.6,1.1,8.0,0.0,1.6,2.0,231.1,250.5,249.1,38.3,56.3,56.9,874.0,-37.8,50.22,0.0,-40.3,84.0,875.1,-45.8,-45.8,84.0,100.0,3369.0,3367.0,25.7,24.1,24.6,20000.0,856.4,0,0
1696592,2026-08-20T09:07:41.629830+00:00,external_ems_2,bess_2,good,0.3857,warning,PCS phase voltage imbalance high: 19.4; PCS phase current imbalance high: 18.6,19.4,18.6,1.1,7.5,0.0,1.6,2.0,231.1,250.5,249.1,38.3,56.3,56.9,874.0,-37.8,50.22,0.0,-40.3,84.0,875.1,-45.3,-45.2,84.0,100.0,3369.0,3367.0,25.7,24.1,24.6,20000.0,856.4,0,0
1696594,2026-08-20T09:07:42.618596+00:00,external_ems_2,bess_2,good,0.3857,warning,PCS phase voltage imbalance high: 19.4; PCS phase current imbalance high: 18.6,19.4,18.6,1.1,7.5,0.0,1.6,2.0,231.1,250.5,249.1,38.3,56.3,56.9,874.0,-37.8,50.22,0.0,-40.3,84.0,875.1,-45.3,-45.2,84.0,100.0,3369.0,3367.0,25.7,24.1,24.6,20000.0,856.4,0,0
1696595,2026-08-20T09:07:43.629897+00:00,external_ems_1,bess_1,good,0.3669,warning,PCS phase voltage imbalance high: 19.3,19.3,0.2,2.7,0.0,0.0,2.1,1.0,233.4,252.7,251.5,0.8,0.6,0.6,868.5,0.0,50.31,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1696596,2026-08-20T09:07:43.629897+00:00,external_ems_2,bess_2,good,0.3857,warning,PCS phase voltage imbalance high: 19.4; PCS phase current imbalance high: 18.6,19.4,18.6,1.1,7.5,0.0,1.6,2.0,231.1,250.5,249.1,38.3,56.3,56.9,874.0,-37.8,50.22,0.0,-40.3,84.0,875.1,-45.3,-45.2,84.0,100.0,3369.0,3367.0,25.7,24.1,24.6,20000.0,856.4,0,0
1696597,2026-08-20T09:07:44.618580+00:00,external_ems_1,bess_1,good,0.3669,warning,PCS phase voltage imbalance high: 19.3,19.3,0.2,2.7,0.0,0.0,2.1,1.0,233.4,252.7,251.5,0.8,0.6,0.6,868.5,0.0,50.31,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1696598,2026-08-20T09:07:44.618580+00:00,external_ems_2,bess_2,good,0.3857,warning,PCS phase voltage imbalance high: 19.4; PCS phase current imbalance high: 18.6,19.4,18.6,1.1,7.5,0.0,1.6,2.0,231.1,250.5,249.1,38.3,56.3,56.9,874.0,-37.8,50.22,0.0,-40.3,84.0,875.1,-45.3,-45.2,84.0,100.0,3369.0,3367.0,25.7,24.1,24.6,20000.0,856.4,0,0
1696599,2026-08-20T09:07:45.618581+00:00,external_ems_1,bess_1,good,0.3669,warning,PCS phase voltage imbalance high: 19.3,19.3,0.2,2.7,0.0,0.0,2.1,1.0,233.4,252.7,251.5,0.8,0.6,0.6,868.5,0.0,50.31,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1696600,2026-08-20T09:07:45.618581+00:00,external_ems_2,bess_2,good,0.3857,warning,PCS phase voltage imbalance high: 19.4; PCS phase current imbalance high: 18.6,19.4,18.6,1.1,7.5,0.0,1.6,2.0,231.1,250.5,249.1,38.3,56.3,56.9,874.0,-37.8,50.22,0.0,-40.3,84.0,875.1,-45.3,-45.2,84.0,100.0,3369.0,3367.0,25.7,24.1,24.6,20000.0,856.4,0,0
1696601,2026-08-20T09:07:46.628675+00:00,external_ems_1,bess_1,good,0.3669,warning,PCS phase voltage imbalance high: 19.3,19.3,0.2,2.7,0.0,0.0,2.1,1.0,233.4,252.7,251.5,0.8,0.6,0.6,868.5,0.0,50.31,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1696603,2026-08-20T09:07:47.618578+00:00,external_ems_1,bess_1,good,0.3669,warning,PCS phase voltage imbalance high: 19.3,19.3,0.2,2.7,0.0,0.0,2.1,1.0,233.4,252.7,251.5,0.8,0.6,0.6,868.5,0.0,50.31,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1696605,2026-08-20T09:07:48.618567+00:00,external_ems_1,bess_1,good,0.3669,warning,PCS phase voltage imbalance high: 19.3,19.3,0.2,2.7,0.0,0.0,2.1,1.0,233.4,252.7,251.5,0.8,0.6,0.6,868.5,0.0,50.31,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0
1696992,2026-08-20T09:11:01.618575+00:00,external_ems_2,bess_2,good,0.3659,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 12.4,19.0,12.4,0.8,3.1,0.0,1.5,2.0,233.4,252.4,251.4,43.1,55.2,55.5,876.3,-40.9,50.23,0.0,-37.4,84.8,877.1,-44.0,-43.9,84.8,100.0,3377.0,3375.0,25.8,24.3,24.7,20000.0,856.4,0,0
1696994,2026-08-20T09:11:02.618575+00:00,external_ems_2,bess_2,good,0.3659,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 12.4,19.0,12.4,0.8,3.1,0.0,1.5,2.0,233.4,252.4,251.4,43.1,55.2,55.5,876.3,-40.9,50.23,0.0,-37.4,84.8,877.1,-44.0,-43.9,84.8,100.0,3377.0,3375.0,25.8,24.3,24.7,20000.0,856.4,0,0
1696996,2026-08-20T09:11:03.618558+00:00,external_ems_2,bess_2,good,0.3659,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 12.4,19.0,12.4,0.8,3.3,0.0,1.5,2.0,233.4,252.4,251.4,43.1,55.2,55.5,876.3,-40.9,50.23,0.0,-37.4,84.8,877.1,-44.2,-44.1,84.8,100.0,3377.0,3375.0,25.8,24.3,24.7,20000.0,856.4,0,0
1696998,2026-08-20T09:11:04.628704+00:00,external_ems_2,bess_2,good,0.3659,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 12.4,19.0,12.4,0.8,3.3,0.0,1.5,2.0,233.4,252.4,251.4,43.1,55.2,55.5,876.3,-40.9,50.23,0.0,-37.4,84.8,877.1,-44.2,-44.1,84.8,100.0,3377.0,3375.0,25.8,24.3,24.7,20000.0,856.4,0,0
1697000,2026-08-20T09:11:05.619095+00:00,external_ems_2,bess_2,good,0.3659,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 12.4,19.0,12.4,0.8,3.3,0.0,1.5,2.0,233.4,252.4,251.4,43.1,55.2,55.5,876.3,-40.9,50.23,0.0,-37.4,84.8,877.1,-44.2,-44.1,84.8,100.0,3377.0,3375.0,25.8,24.3,24.7,20000.0,856.4,0,0
1697002,2026-08-20T09:11:06.630321+00:00,external_ems_2,bess_2,good,0.3659,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 12.4,19.0,12.4,0.8,3.3,0.0,1.5,2.0,233.4,252.4,251.4,43.1,55.2,55.5,876.3,-40.9,50.23,0.0,-37.4,84.8,877.1,-44.2,-44.1,84.8,100.0,3377.0,3375.0,25.8,24.3,24.7,20000.0,856.4,0,0
1697398,2026-08-20T09:14:24.630544+00:00,external_ems_2,bess_2,good,0.6571,warning,PCS phase voltage imbalance high: 6.6; PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 64.5,6.6,4.0,6.9,64.5,0.0,1.6,2.0,227.8,221.7,228.3,12.8,14.9,10.9,872.9,9.0,49.91,0.0,2.4,85.6,879.8,-55.5,-54.7,85.6,100.0,3386.0,3384.0,26.0,24.4,24.9,20000.0,856.4,0,0
1697434,2026-08-20T09:14:42.618567+00:00,external_ems_2,bess_2,good,0.4244,warning,PCS phase voltage imbalance high: 20.8; PCS phase current imbalance high: 20.4,20.8,20.4,1.3,5.2,0.0,1.6,2.0,224.2,242.5,245.0,31.2,14.5,10.8,870.8,7.4,49.88,0.0,2.6,85.6,872.1,2.2,2.4,85.6,100.0,3359.0,3357.0,26.0,24.4,24.9,20000.0,856.4,0,0
1697436,2026-08-20T09:14:43.629592+00:00,external_ems_2,bess_2,good,0.4244,warning,PCS phase voltage imbalance high: 20.8; PCS phase current imbalance high: 20.4,20.8,20.4,1.3,5.2,0.0,1.6,2.0,224.2,242.5,245.0,31.2,14.5,10.8,870.8,7.4,49.88,0.0,2.6,85.6,872.1,2.2,2.4,85.6,100.0,3359.0,3357.0,26.0,24.4,24.9,20000.0,856.4,0,0
1697438,2026-08-20T09:14:44.618656+00:00,external_ems_2,bess_2,good,0.4244,warning,PCS phase voltage imbalance high: 20.8; PCS phase current imbalance high: 20.4,20.8,20.4,0.6,0.1,0.0,1.6,2.0,224.2,242.5,245.0,31.2,14.5,10.8,870.8,7.4,49.88,0.0,2.6,85.6,871.4,7.5,8.0,85.6,100.0,3359.0,3353.0,26.0,24.4,24.9,20000.0,856.4,0,0
1697440,2026-08-20T09:14:45.629445+00:00,external_ems_2,bess_2,good,0.4244,warning,PCS phase voltage imbalance high: 20.8; PCS phase current imbalance high: 20.4,20.8,20.4,0.6,0.1,0.0,1.6,2.0,224.2,242.5,245.0,31.2,14.5,10.8,870.8,7.4,49.88,0.0,2.6,85.6,871.4,7.5,8.0,85.6,100.0,3359.0,3353.0,26.0,24.4,24.9,20000.0,856.4,0,0
1697441,2026-08-20T09:14:46.618609+00:00,external_ems_1,bess_1,good,0.4387,warning,PCS phase voltage imbalance high: 22.1,22.1,0.2,3.0,0.0,0.0,2.1,1.0,223.0,243.3,245.1,0.8,0.6,0.6,868.5,0.0,49.96,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1697442,2026-08-20T09:14:46.618609+00:00,external_ems_2,bess_2,good,0.4244,warning,PCS phase voltage imbalance high: 20.8; PCS phase current imbalance high: 20.4,20.8,20.4,0.6,0.1,0.0,1.6,2.0,224.2,242.5,245.0,31.2,14.5,10.8,870.8,7.4,49.88,0.0,2.6,85.6,871.4,7.5,8.0,85.6,100.0,3359.0,3353.0,26.0,24.4,24.9,20000.0,856.4,0,0
1697443,2026-08-20T09:14:47.618581+00:00,external_ems_1,bess_1,good,0.4387,warning,PCS phase voltage imbalance high: 22.1,22.1,0.2,3.0,0.0,0.0,2.1,1.0,223.0,243.3,245.1,0.8,0.6,0.6,868.5,0.0,49.96,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1697444,2026-08-20T09:14:47.618581+00:00,external_ems_2,bess_2,good,0.4244,warning,PCS phase voltage imbalance high: 20.8; PCS phase current imbalance high: 20.4,20.8,20.4,0.6,0.1,0.0,1.6,2.0,224.2,242.5,245.0,31.2,14.5,10.8,870.8,7.4,49.88,0.0,2.6,85.6,871.4,7.5,8.0,85.6,100.0,3359.0,3353.0,26.0,24.4,24.9,20000.0,856.4,0,0
1697445,2026-08-20T09:14:48.629304+00:00,external_ems_1,bess_1,good,0.4387,warning,PCS phase voltage imbalance high: 22.1,22.1,0.2,2.7,0.0,0.0,2.1,1.0,223.0,243.3,245.1,0.8,0.6,0.6,868.5,0.0,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1697446,2026-08-20T09:14:48.629304+00:00,external_ems_2,bess_2,good,0.4244,warning,PCS phase voltage imbalance high: 20.8; PCS phase current imbalance high: 20.4,20.8,20.4,0.6,0.1,0.0,1.6,2.0,224.2,242.5,245.0,31.2,14.5,10.8,870.8,7.4,49.88,0.0,2.6,85.6,871.4,7.5,8.0,85.6,100.0,3359.0,3353.0,26.0,24.4,24.9,20000.0,856.4,0,0
1697447,2026-08-20T09:14:49.618704+00:00,external_ems_1,bess_1,good,0.4387,warning,PCS phase voltage imbalance high: 22.1,22.1,0.2,2.7,0.0,0.0,2.1,1.0,223.0,243.3,245.1,0.8,0.6,0.6,868.5,0.0,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1697449,2026-08-20T09:14:50.618571+00:00,external_ems_1,bess_1,good,0.4387,warning,PCS phase voltage imbalance high: 22.1,22.1,0.2,2.7,0.0,0.0,2.1,1.0,223.0,243.3,245.1,0.8,0.6,0.6,868.5,0.0,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1697451,2026-08-20T09:14:51.628712+00:00,external_ems_1,bess_1,good,0.4387,warning,PCS phase voltage imbalance high: 22.1,22.1,0.2,2.7,0.0,0.0,2.1,1.0,223.0,243.3,245.1,0.8,0.6,0.6,868.5,0.0,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0
1697650,2026-08-20T09:16:30.629396+00:00,external_ems_2,bess_2,good,0.4071,warning,PCS phase voltage imbalance high: 20.2; PCS phase current imbalance high: 19.2,20.2,19.2,1.0,7.4,0.0,1.5,1.0,223.1,242.4,243.3,29.9,12.9,10.7,868.8,11.3,49.87,0.0,6.1,85.6,869.8,3.9,4.0,85.6,100.0,3347.0,3346.0,25.9,24.4,24.8,20000.0,856.4,0,0
1697652,2026-08-20T09:16:31.618602+00:00,external_ems_2,bess_2,good,0.4071,warning,PCS phase voltage imbalance high: 20.2; PCS phase current imbalance high: 19.2,20.2,19.2,1.0,7.4,0.0,1.5,1.0,223.1,242.4,243.3,29.9,12.9,10.7,868.8,11.3,49.87,0.0,6.1,85.6,869.8,3.9,4.0,85.6,100.0,3347.0,3346.0,25.9,24.4,24.8,20000.0,856.4,0,0
1697654,2026-08-20T09:16:32.628888+00:00,external_ems_2,bess_2,good,0.4071,warning,PCS phase voltage imbalance high: 20.2; PCS phase current imbalance high: 19.2,20.2,19.2,1.3,9.2,0.0,1.5,2.0,223.1,242.4,243.3,29.9,12.9,10.7,868.8,11.3,49.87,0.0,6.1,85.6,870.1,2.1,1.7,85.6,100.0,3351.0,3349.0,25.9,24.4,24.8,20000.0,856.4,0,0
1697656,2026-08-20T09:16:33.618983+00:00,external_ems_2,bess_2,good,0.4071,warning,PCS phase voltage imbalance high: 20.2; PCS phase current imbalance high: 19.2,20.2,19.2,1.3,9.2,0.0,1.5,2.0,223.1,242.4,243.3,29.9,12.9,10.7,868.8,11.3,49.87,0.0,6.1,85.6,870.1,2.1,1.7,85.6,100.0,3351.0,3349.0,25.9,24.4,24.8,20000.0,856.4,0,0
1697658,2026-08-20T09:16:34.618586+00:00,external_ems_2,bess_2,good,0.4071,warning,PCS phase voltage imbalance high: 20.2; PCS phase current imbalance high: 19.2,20.2,19.2,1.3,9.2,0.0,1.5,2.0,223.1,242.4,243.3,29.9,12.9,10.7,868.8,11.3,49.87,0.0,6.1,85.6,870.1,2.1,1.7,85.6,100.0,3351.0,3349.0,25.9,24.4,24.8,20000.0,856.4,0,0
1697660,2026-08-20T09:16:35.629234+00:00,external_ems_2,bess_2,good,0.4071,warning,PCS phase voltage imbalance high: 20.2; PCS phase current imbalance high: 19.2,20.2,19.2,1.3,9.2,0.0,1.5,2.0,223.1,242.4,243.3,29.9,12.9,10.7,868.8,11.3,49.87,0.0,6.1,85.6,870.1,2.1,1.7,85.6,100.0,3351.0,3349.0,25.9,24.4,24.8,20000.0,856.4,0,0
1697688,2026-08-20T09:16:49.628768+00:00,external_ems_2,bess_2,good,0.4451,warning,PCS phase voltage imbalance high: 21.9; PCS phase current imbalance high: 15.5,21.9,15.5,1.3,10.6,0.0,1.5,1.0,222.3,243.4,244.2,26.3,12.8,10.8,868.5,12.7,49.91,0.0,7.4,85.6,869.8,2.1,2.0,85.6,100.0,3350.0,3349.0,25.9,24.4,24.8,20000.0,856.4,0,0
1697690,2026-08-20T09:16:50.619849+00:00,external_ems_2,bess_2,good,0.4451,warning,PCS phase voltage imbalance high: 21.9; PCS phase current imbalance high: 15.5,21.9,15.5,1.3,10.6,0.0,1.5,1.0,222.3,243.4,244.2,26.3,12.8,10.8,868.5,12.7,49.91,0.0,7.4,85.6,869.8,2.1,2.0,85.6,100.0,3350.0,3349.0,25.9,24.4,24.8,20000.0,856.4,0,0
1697692,2026-08-20T09:16:51.618642+00:00,external_ems_2,bess_2,good,0.4451,warning,PCS phase voltage imbalance high: 21.9; PCS phase current imbalance high: 15.5,21.9,15.5,1.3,10.7,0.0,1.5,2.0,222.3,243.4,244.2,26.3,12.8,10.8,868.5,12.7,49.91,0.0,7.4,85.6,869.8,2.0,1.7,85.6,100.0,3350.0,3348.0,25.9,24.4,24.8,20000.0,856.4,0,0
1697694,2026-08-20T09:16:52.628868+00:00,external_ems_2,bess_2,good,0.4451,warning,PCS phase voltage imbalance high: 21.9; PCS phase current imbalance high: 15.5,21.9,15.5,1.3,10.7,0.0,1.5,2.0,222.3,243.4,244.2,26.3,12.8,10.8,868.5,12.7,49.91,0.0,7.4,85.6,869.8,2.0,1.7,85.6,100.0,3350.0,3348.0,25.9,24.4,24.8,20000.0,856.4,0,0
1697696,2026-08-20T09:16:53.619198+00:00,external_ems_2,bess_2,good,0.4451,warning,PCS phase voltage imbalance high: 21.9; PCS phase current imbalance high: 15.5,21.9,15.5,1.3,10.7,0.0,1.5,2.0,222.3,243.4,244.2,26.3,12.8,10.8,868.5,12.7,49.91,0.0,7.4,85.6,869.8,2.0,1.7,85.6,100.0,3350.0,3348.0,25.9,24.4,24.8,20000.0,856.4,0,0
1697698,2026-08-20T09:16:54.618589+00:00,external_ems_2,bess_2,good,0.4451,warning,PCS phase voltage imbalance high: 21.9; PCS phase current imbalance high: 15.5,21.9,15.5,1.3,10.7,0.0,1.5,2.0,222.3,243.4,244.2,26.3,12.8,10.8,868.5,12.7,49.91,0.0,7.4,85.6,869.8,2.0,1.7,85.6,100.0,3350.0,3348.0,25.9,24.4,24.8,20000.0,856.4,0,0
1698080,2026-08-20T09:20:05.618624+00:00,external_ems_2,bess_2,good,0.6546,warning,PCS phase voltage imbalance high: 5.9; PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 61.8,5.9,2.4,6.7,61.8,0.0,1.6,3.0,222.2,217.2,223.1,12.7,13.3,10.9,872.1,6.3,49.91,0.0,2.1,85.9,878.8,-55.5,-55.0,85.9,100.0,3383.0,3380.0,26.0,24.4,24.8,20000.0,856.4,0,0
1698082,2026-08-20T09:20:06.628956+00:00,external_ems_2,bess_2,good,0.6546,warning,PCS phase voltage imbalance high: 5.9; PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 61.8,5.9,2.4,6.7,61.8,0.0,1.6,1.0,222.2,217.2,223.1,12.7,13.3,10.9,872.1,6.3,49.91,0.0,2.1,85.9,878.8,-55.5,-55.0,85.9,100.0,3360.0,3359.0,26.0,24.4,24.8,20000.0,856.4,0,0
1698320,2026-08-20T09:22:05.619642+00:00,external_ems_2,bess_2,good,0.6524,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 60.6,0.2,1.8,6.6,60.6,0.0,1.6,2.0,235.1,235.3,235.3,12.5,10.7,10.7,869.2,3.5,49.92,0.0,1.2,85.9,875.8,-57.1,-57.0,85.9,100.0,3371.0,3369.0,25.9,24.3,24.7,20000.0,856.4,0,0
1698322,2026-08-20T09:22:06.618572+00:00,external_ems_2,bess_2,good,0.6524,warning,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 60.6,0.2,1.8,6.6,60.6,0.0,1.6,2.0,235.1,235.3,235.3,12.5,10.7,10.7,869.2,3.5,49.92,0.0,1.2,85.9,875.8,-57.1,-57.0,85.9,100.0,3371.0,3369.0,25.9,24.3,24.7,20000.0,856.4,0,0
1698596,2026-08-20T09:24:23.629109+00:00,external_ems_2,bess_2,good,0.5228,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 14.3,25.0,14.3,3.3,20.0,0.0,1.7,3.0,217.8,242.8,238.9,27.1,41.4,38.4,871.8,-26.0,50.06,0.0,-17.4,85.9,875.1,-46.0,-45.6,85.9,100.0,3368.0,3365.0,25.9,24.2,24.7,20000.0,856.4,0,0
1698598,2026-08-20T09:24:24.619768+00:00,external_ems_2,bess_2,good,0.5228,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 14.3,25.0,14.3,3.3,20.0,0.0,1.7,3.0,217.8,242.8,238.9,27.1,41.4,38.4,871.8,-26.0,50.06,0.0,-17.4,85.9,875.1,-46.0,-45.6,85.9,100.0,3368.0,3365.0,25.9,24.2,24.7,20000.0,856.4,0,0
1698600,2026-08-20T09:24:25.618639+00:00,external_ems_2,bess_2,good,0.5228,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 14.3,25.0,14.3,2.6,13.2,0.0,1.7,2.0,217.8,242.8,238.9,27.1,41.4,38.4,871.8,-26.0,50.06,0.0,-17.4,85.9,874.4,-39.2,-39.5,85.9,100.0,3366.0,3364.0,25.9,24.2,24.7,20000.0,856.4,0,0
1698602,2026-08-20T09:24:26.618571+00:00,external_ems_2,bess_2,good,0.5228,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 14.3,25.0,14.3,2.6,13.2,0.0,1.7,2.0,217.8,242.8,238.9,27.1,41.4,38.4,871.8,-26.0,50.06,0.0,-17.4,85.9,874.4,-39.2,-39.5,85.9,100.0,3366.0,3364.0,25.9,24.2,24.7,20000.0,856.4,0,0
1698604,2026-08-20T09:24:27.628745+00:00,external_ems_2,bess_2,good,0.5228,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 14.3,25.0,14.3,2.6,13.2,0.0,1.7,2.0,217.8,242.8,238.9,27.1,41.4,38.4,871.8,-26.0,50.06,0.0,-17.4,85.9,874.4,-39.2,-39.5,85.9,100.0,3366.0,3364.0,25.9,24.2,24.7,20000.0,856.4,0,0
1698606,2026-08-20T09:24:28.618575+00:00,external_ems_2,bess_2,good,0.5228,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 14.3,25.0,14.3,2.6,13.2,0.0,1.7,2.0,217.8,242.8,238.9,27.1,41.4,38.4,871.8,-26.0,50.06,0.0,-17.4,85.9,874.4,-39.2,-39.5,85.9,100.0,3366.0,3364.0,25.9,24.2,24.7,20000.0,856.4,0,0
1698953,2026-08-20T09:27:22.618575+00:00,external_ems_1,bess_1,good,0.4002,warning,PCS phase voltage imbalance high: 20.6,20.6,0.2,2.7,0.1,0.0,2.2,1.0,229.1,249.7,248.7,0.8,0.6,0.6,868.5,0.1,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1698955,2026-08-20T09:27:23.618577+00:00,external_ems_1,bess_1,good,0.4002,warning,PCS phase voltage imbalance high: 20.6,20.6,0.2,2.7,0.1,0.0,2.2,1.0,229.1,249.7,248.7,0.8,0.6,0.6,868.5,0.1,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1698957,2026-08-20T09:27:24.628939+00:00,external_ems_1,bess_1,good,0.4002,warning,PCS phase voltage imbalance high: 20.6,20.6,0.2,2.7,0.1,0.0,2.2,1.0,229.1,249.7,248.7,0.8,0.6,0.6,868.5,0.1,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1698959,2026-08-20T09:27:25.618577+00:00,external_ems_1,bess_1,good,0.4002,warning,PCS phase voltage imbalance high: 20.6,20.6,0.2,2.7,0.1,0.0,2.2,1.0,229.1,249.7,248.7,0.8,0.6,0.6,868.5,0.1,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1698961,2026-08-20T09:27:26.618568+00:00,external_ems_1,bess_1,good,0.4002,warning,PCS phase voltage imbalance high: 20.6,20.6,0.2,2.7,0.1,0.0,2.2,1.0,229.1,249.7,248.7,0.8,0.6,0.6,868.5,0.1,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1698963,2026-08-20T09:27:27.628778+00:00,external_ems_1,bess_1,good,0.4002,warning,PCS phase voltage imbalance high: 20.6,20.6,0.2,2.7,0.1,0.0,2.2,1.0,229.1,249.7,248.7,0.8,0.6,0.6,868.5,0.1,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699062,2026-08-20T09:28:16.618579+00:00,external_ems_2,bess_2,good,0.4717,warning,PCS phase voltage imbalance high: 22.8; PCS phase current imbalance high: 15.1; PCS DC current and BMS current mismatch: 24.0,22.8,15.1,2.6,24.0,0.0,1.6,2.0,225.5,248.3,246.9,26.5,41.6,41.2,874.5,-16.4,50.22,0.0,-19.5,86.7,877.1,-40.4,-40.7,86.7,100.0,3376.0,3374.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699064,2026-08-20T09:28:17.628990+00:00,external_ems_2,bess_2,good,0.4717,warning,PCS phase voltage imbalance high: 22.8; PCS phase current imbalance high: 15.1; PCS DC current and BMS current mismatch: 24.0,22.8,15.1,2.6,24.0,0.0,1.6,2.0,225.5,248.3,246.9,26.5,41.6,41.2,874.5,-16.4,50.22,0.0,-19.5,86.7,877.1,-40.4,-40.7,86.7,100.0,3376.0,3374.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699066,2026-08-20T09:28:18.618569+00:00,external_ems_2,bess_2,good,0.4675,warning,PCS phase voltage imbalance high: 22.8; PCS phase current imbalance high: 15.1,22.8,15.1,0.9,9.3,0.0,1.6,3.0,225.5,248.3,246.9,26.5,41.6,41.2,874.5,-16.4,50.22,0.0,-19.5,86.7,875.4,-25.7,-26.3,86.7,100.0,3367.0,3364.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699068,2026-08-20T09:28:19.628681+00:00,external_ems_2,bess_2,good,0.4675,warning,PCS phase voltage imbalance high: 22.8; PCS phase current imbalance high: 15.1,22.8,15.1,0.9,9.3,0.0,1.6,3.0,225.5,248.3,246.9,26.5,41.6,41.2,874.5,-16.4,50.22,0.0,-19.5,86.7,875.4,-25.7,-26.3,86.7,100.0,3367.0,3364.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699070,2026-08-20T09:28:20.618651+00:00,external_ems_2,bess_2,good,0.4675,warning,PCS phase voltage imbalance high: 22.8; PCS phase current imbalance high: 15.1,22.8,15.1,0.9,9.3,0.0,1.6,3.0,225.5,248.3,246.9,26.5,41.6,41.2,874.5,-16.4,50.22,0.0,-19.5,86.7,875.4,-25.7,-26.3,86.7,100.0,3367.0,3364.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699072,2026-08-20T09:28:21.618582+00:00,external_ems_2,bess_2,good,0.4675,warning,PCS phase voltage imbalance high: 22.8; PCS phase current imbalance high: 15.1,22.8,15.1,0.9,9.3,0.0,1.6,3.0,225.5,248.3,246.9,26.5,41.6,41.2,874.5,-16.4,50.22,0.0,-19.5,86.7,875.4,-25.7,-26.3,86.7,100.0,3367.0,3364.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699086,2026-08-20T09:28:28.630962+00:00,external_ems_2,bess_2,good,0.5599,warning,PCS phase voltage imbalance high: 26.3; PCS phase current imbalance high: 14.7; PCS DC current and BMS current mismatch: 23.1,26.3,14.7,2.3,23.1,0.0,1.6,2.0,219.6,245.9,243.7,24.1,38.8,38.0,873.8,-15.1,50.16,0.0,-15.1,86.7,876.1,-38.2,-35.7,86.7,100.0,3367.0,3373.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699088,2026-08-20T09:28:29.619633+00:00,external_ems_2,bess_2,good,0.5599,warning,PCS phase voltage imbalance high: 26.3; PCS phase current imbalance high: 14.7; PCS DC current and BMS current mismatch: 23.1,26.3,14.7,2.3,23.1,0.0,1.6,2.0,219.6,245.9,243.7,24.1,38.8,38.0,873.8,-15.1,50.16,0.0,-15.1,86.7,876.1,-38.2,-35.7,86.7,100.0,3367.0,3373.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699090,2026-08-20T09:28:30.618569+00:00,external_ems_2,bess_2,good,0.5567,warning,PCS phase voltage imbalance high: 26.3; PCS phase current imbalance high: 14.7,26.3,14.7,0.6,4.1,0.0,1.6,3.0,219.6,245.9,243.7,24.1,38.8,38.0,873.8,-15.1,50.16,0.0,-15.1,86.7,874.4,-19.2,-15.6,86.7,100.0,3364.0,3361.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699092,2026-08-20T09:28:31.629460+00:00,external_ems_2,bess_2,good,0.5567,warning,PCS phase voltage imbalance high: 26.3; PCS phase current imbalance high: 14.7,26.3,14.7,0.6,4.1,0.0,1.6,3.0,219.6,245.9,243.7,24.1,38.8,38.0,873.8,-15.1,50.16,0.0,-15.1,86.7,874.4,-19.2,-15.6,86.7,100.0,3364.0,3361.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699094,2026-08-20T09:28:32.619207+00:00,external_ems_2,bess_2,good,0.5567,warning,PCS phase voltage imbalance high: 26.3; PCS phase current imbalance high: 14.7,26.3,14.7,0.6,4.1,0.0,1.6,3.0,219.6,245.9,243.7,24.1,38.8,38.0,873.8,-15.1,50.16,0.0,-15.1,86.7,874.4,-19.2,-15.6,86.7,100.0,3364.0,3361.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699096,2026-08-20T09:28:33.618577+00:00,external_ems_2,bess_2,good,0.5567,warning,PCS phase voltage imbalance high: 26.3; PCS phase current imbalance high: 14.7,26.3,14.7,0.6,4.1,0.0,1.6,3.0,219.6,245.9,243.7,24.1,38.8,38.0,873.8,-15.1,50.16,0.0,-15.1,86.7,874.4,-19.2,-15.6,86.7,100.0,3364.0,3361.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699338,2026-08-20T09:30:34.628688+00:00,external_ems_2,bess_2,good,0.4866,warning,PCS phase voltage imbalance high: 23.1; PCS phase current imbalance high: 9.7; PCS DC current and BMS current mismatch: 39.0,23.1,9.7,3.7,39.0,0.0,1.6,2.0,216.5,239.6,236.8,22.9,32.6,31.5,873.4,-1.5,50.01,0.0,-13.8,87.1,877.1,-40.5,-40.5,87.1,100.0,3377.0,3375.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699340,2026-08-20T09:30:35.618762+00:00,external_ems_2,bess_2,good,0.4866,warning,PCS phase voltage imbalance high: 23.1; PCS phase current imbalance high: 9.7; PCS DC current and BMS current mismatch: 39.0,23.1,9.7,3.7,39.0,0.0,1.6,2.0,216.5,239.6,236.8,22.9,32.6,31.5,873.4,-1.5,50.01,0.0,-13.8,87.1,877.1,-40.5,-40.5,87.1,100.0,3377.0,3375.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699342,2026-08-20T09:30:36.618558+00:00,external_ems_2,bess_2,good,0.4871,warning,PCS phase voltage imbalance high: 23.1; PCS phase current imbalance high: 9.7; PCS DC current and BMS current mismatch: 39.5,23.1,9.7,3.7,39.5,0.0,1.6,2.0,216.5,239.6,236.8,22.9,32.6,31.5,873.4,-1.5,50.01,0.0,-13.8,87.1,877.1,-41.0,-41.0,87.1,100.0,3377.0,3375.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699344,2026-08-20T09:30:37.628960+00:00,external_ems_2,bess_2,good,0.4871,warning,PCS phase voltage imbalance high: 23.1; PCS phase current imbalance high: 9.7; PCS DC current and BMS current mismatch: 39.5,23.1,9.7,3.7,39.5,0.0,1.6,2.0,216.5,239.6,236.8,22.9,32.6,31.5,873.4,-1.5,50.01,0.0,-13.8,87.1,877.1,-41.0,-41.0,87.1,100.0,3377.0,3375.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699346,2026-08-20T09:30:38.618579+00:00,external_ems_2,bess_2,good,0.4871,warning,PCS phase voltage imbalance high: 23.1; PCS phase current imbalance high: 9.7; PCS DC current and BMS current mismatch: 39.5,23.1,9.7,3.7,39.5,0.0,1.6,2.0,216.5,239.6,236.8,22.9,32.6,31.5,873.4,-1.5,50.01,0.0,-13.8,87.1,877.1,-41.0,-41.0,87.1,100.0,3377.0,3375.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699348,2026-08-20T09:30:39.630323+00:00,external_ems_2,bess_2,good,0.4871,warning,PCS phase voltage imbalance high: 23.1; PCS phase current imbalance high: 9.7; PCS DC current and BMS current mismatch: 39.5,23.1,9.7,3.7,39.5,0.0,1.6,2.0,216.5,239.6,236.8,22.9,32.6,31.5,873.4,-1.5,50.01,0.0,-13.8,87.1,877.1,-41.0,-41.0,87.1,100.0,3377.0,3375.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699357,2026-08-20T09:30:44.630593+00:00,external_ems_1,bess_1,good,0.3925,warning,PCS phase voltage imbalance high: 20.3,20.3,0.2,2.8,0.1,0.0,2.2,1.0,227.6,247.9,246.7,0.8,0.6,0.6,868.6,-0.1,50.28,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699359,2026-08-20T09:30:45.619402+00:00,external_ems_1,bess_1,good,0.3925,warning,PCS phase voltage imbalance high: 20.3,20.3,0.2,2.8,0.1,0.0,2.2,1.0,227.6,247.9,246.7,0.8,0.6,0.6,868.6,-0.1,50.28,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699361,2026-08-20T09:30:46.618592+00:00,external_ems_1,bess_1,good,0.3925,warning,PCS phase voltage imbalance high: 20.3,20.3,0.2,2.8,0.1,0.0,2.2,1.0,227.6,247.9,246.7,0.8,0.6,0.6,868.6,-0.1,50.28,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699363,2026-08-20T09:30:47.618571+00:00,external_ems_1,bess_1,good,0.3925,warning,PCS phase voltage imbalance high: 20.3,20.3,0.2,2.8,0.1,0.0,2.2,1.0,227.6,247.9,246.7,0.8,0.6,0.6,868.6,-0.1,50.28,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699364,2026-08-20T09:30:47.618571+00:00,external_ems_2,bess_2,good,0.4474,warning,PCS phase voltage imbalance high: 22.0; PCS phase current imbalance high: 10.2; PCS DC current and BMS current mismatch: 27.6,22.0,10.2,2.3,27.6,0.0,1.6,3.0,221.6,243.6,241.1,23.6,33.8,33.4,873.5,-4.7,50.03,0.0,-16.0,87.1,875.8,-32.3,-27.8,87.1,100.0,3374.0,3371.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699365,2026-08-20T09:30:48.630328+00:00,external_ems_1,bess_1,good,0.3925,warning,PCS phase voltage imbalance high: 20.3,20.3,0.2,2.8,0.1,0.0,2.2,1.0,227.6,247.9,246.7,0.8,0.6,0.6,868.6,-0.1,50.28,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699366,2026-08-20T09:30:48.630328+00:00,external_ems_2,bess_2,good,0.4474,warning,PCS phase voltage imbalance high: 22.0; PCS phase current imbalance high: 10.2; PCS DC current and BMS current mismatch: 27.6,22.0,10.2,2.3,27.6,0.0,1.6,3.0,221.6,243.6,241.1,23.6,33.8,33.4,873.5,-4.7,50.03,0.0,-16.0,87.1,875.8,-32.3,-27.8,87.1,100.0,3374.0,3371.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699367,2026-08-20T09:30:49.618618+00:00,external_ems_1,bess_1,good,0.3925,warning,PCS phase voltage imbalance high: 20.3,20.3,0.2,2.8,0.1,0.0,2.2,1.0,227.6,247.9,246.7,0.8,0.6,0.6,868.6,-0.1,50.28,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699368,2026-08-20T09:30:49.618618+00:00,external_ems_2,bess_2,good,0.4572,warning,PCS phase voltage imbalance high: 22.0; PCS phase current imbalance high: 10.2; PCS DC current and BMS current mismatch: 37.1,22.0,10.2,3.6,37.1,0.0,1.6,2.0,221.6,243.6,241.1,23.6,33.8,33.4,873.5,-4.7,50.03,0.0,-16.0,87.1,877.1,-41.8,-41.8,87.1,100.0,3377.0,3375.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699370,2026-08-20T09:30:50.618586+00:00,external_ems_2,bess_2,good,0.4572,warning,PCS phase voltage imbalance high: 22.0; PCS phase current imbalance high: 10.2; PCS DC current and BMS current mismatch: 37.1,22.0,10.2,3.6,37.1,0.0,1.6,2.0,221.6,243.6,241.1,23.6,33.8,33.4,873.5,-4.7,50.03,0.0,-16.0,87.1,877.1,-41.8,-41.8,87.1,100.0,3377.0,3375.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699372,2026-08-20T09:30:51.630640+00:00,external_ems_2,bess_2,good,0.4572,warning,PCS phase voltage imbalance high: 22.0; PCS phase current imbalance high: 10.2; PCS DC current and BMS current mismatch: 37.1,22.0,10.2,3.6,37.1,0.0,1.6,2.0,221.6,243.6,241.1,23.6,33.8,33.4,873.5,-4.7,50.03,0.0,-16.0,87.1,877.1,-41.8,-41.8,87.1,100.0,3377.0,3375.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699374,2026-08-20T09:30:52.618645+00:00,external_ems_2,bess_2,good,0.4572,warning,PCS phase voltage imbalance high: 22.0; PCS phase current imbalance high: 10.2; PCS DC current and BMS current mismatch: 37.1,22.0,10.2,3.6,37.1,0.0,1.6,2.0,221.6,243.6,241.1,23.6,33.8,33.4,873.5,-4.7,50.03,0.0,-16.0,87.1,877.1,-41.8,-41.8,87.1,100.0,3377.0,3375.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699414,2026-08-20T09:31:12.618565+00:00,external_ems_2,bess_2,good,0.3808,warning,PCS phase voltage imbalance high: 19.7; PCS phase current imbalance high: 10.4,19.7,10.4,1.7,10.5,0.0,1.7,3.0,224.8,244.5,243.9,25.7,35.2,36.1,874.1,-15.7,50.08,0.0,-21.0,87.1,875.8,-26.2,-26.1,87.1,100.0,3372.0,3369.0,26.0,24.3,24.7,20000.0,856.4,0,0
1699416,2026-08-20T09:31:13.629423+00:00,external_ems_2,bess_2,good,0.3808,warning,PCS phase voltage imbalance high: 19.7; PCS phase current imbalance high: 10.4,19.7,10.4,1.7,10.5,0.0,1.7,3.0,224.8,244.5,243.9,25.7,35.2,36.1,874.1,-15.7,50.08,0.0,-21.0,87.1,875.8,-26.2,-26.1,87.1,100.0,3372.0,3369.0,26.0,24.3,24.7,20000.0,856.4,0,0
1699418,2026-08-20T09:31:14.618573+00:00,external_ems_2,bess_2,good,0.3808,warning,PCS phase voltage imbalance high: 19.7; PCS phase current imbalance high: 10.4,19.7,10.4,1.7,12.0,0.0,1.6,2.0,224.8,244.5,243.9,25.7,35.2,36.1,874.1,-15.7,50.08,0.0,-21.0,87.1,875.8,-27.7,-28.0,87.1,100.0,3374.0,3372.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699420,2026-08-20T09:31:15.629609+00:00,external_ems_2,bess_2,good,0.3808,warning,PCS phase voltage imbalance high: 19.7; PCS phase current imbalance high: 10.4,19.7,10.4,1.7,12.0,0.0,1.6,2.0,224.8,244.5,243.9,25.7,35.2,36.1,874.1,-15.7,50.08,0.0,-21.0,87.1,875.8,-27.7,-28.0,87.1,100.0,3374.0,3372.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699422,2026-08-20T09:31:16.619346+00:00,external_ems_2,bess_2,good,0.3808,warning,PCS phase voltage imbalance high: 19.7; PCS phase current imbalance high: 10.4,19.7,10.4,1.7,12.0,0.0,1.6,2.0,224.8,244.5,243.9,25.7,35.2,36.1,874.1,-15.7,50.08,0.0,-21.0,87.1,875.8,-27.7,-28.0,87.1,100.0,3374.0,3372.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699424,2026-08-20T09:31:17.618581+00:00,external_ems_2,bess_2,good,0.3808,warning,PCS phase voltage imbalance high: 19.7; PCS phase current imbalance high: 10.4,19.7,10.4,1.7,12.0,0.0,1.6,2.0,224.8,244.5,243.9,25.7,35.2,36.1,874.1,-15.7,50.08,0.0,-21.0,87.1,875.8,-27.7,-28.0,87.1,100.0,3374.0,3372.0,25.9,24.3,24.7,20000.0,856.4,0,0
1699578,2026-08-20T09:32:34.629613+00:00,external_ems_2,bess_2,good,0.3678,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 13.6,19.0,13.6,0.8,2.5,0.0,1.7,3.0,232.5,251.5,250.9,37.8,49.3,51.4,876.2,-26.5,50.18,0.0,-30.4,87.5,875.4,-24.0,-23.1,87.5,100.0,3377.0,3374.0,26.0,24.3,24.7,20000.0,856.4,0,0
1699580,2026-08-20T09:32:35.618577+00:00,external_ems_2,bess_2,good,0.3678,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 13.6,19.0,13.6,0.8,2.5,0.0,1.7,3.0,232.5,251.5,250.9,37.8,49.3,51.4,876.2,-26.5,50.18,0.0,-30.4,87.5,875.4,-24.0,-23.1,87.5,100.0,3377.0,3374.0,26.0,24.3,24.7,20000.0,856.4,0,0
1699582,2026-08-20T09:32:36.629078+00:00,external_ems_2,bess_2,good,0.3678,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 13.6,19.0,13.6,1.4,9.7,0.0,1.7,2.0,232.5,251.5,250.9,37.8,49.3,51.4,876.2,-26.5,50.18,0.0,-30.4,87.5,874.8,-16.8,-11.9,87.5,100.0,3369.0,3367.0,26.0,24.3,24.7,20000.0,856.4,0,0
1699583,2026-08-20T09:32:37.619473+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.7,0.1,0.0,2.2,1.0,219.1,242.0,238.1,0.8,0.6,0.6,868.5,0.1,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699584,2026-08-20T09:32:37.619473+00:00,external_ems_2,bess_2,good,0.3678,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 13.6,19.0,13.6,1.4,9.7,0.0,1.7,2.0,232.5,251.5,250.9,37.8,49.3,51.4,876.2,-26.5,50.18,0.0,-30.4,87.5,874.8,-16.8,-11.9,87.5,100.0,3369.0,3367.0,26.0,24.3,24.7,20000.0,856.4,0,0
1699585,2026-08-20T09:32:38.618571+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.7,0.1,0.0,2.2,1.0,219.1,242.0,238.1,0.8,0.6,0.6,868.5,0.1,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699586,2026-08-20T09:32:38.618571+00:00,external_ems_2,bess_2,good,0.3678,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 13.6,19.0,13.6,1.4,9.7,0.0,1.7,2.0,232.5,251.5,250.9,37.8,49.3,51.4,876.2,-26.5,50.18,0.0,-30.4,87.5,874.8,-16.8,-11.9,87.5,100.0,3369.0,3367.0,26.0,24.3,24.7,20000.0,856.4,0,0
1699587,2026-08-20T09:32:39.628910+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.7,0.1,0.0,2.2,1.0,219.1,242.0,238.1,0.8,0.6,0.6,868.5,0.1,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699588,2026-08-20T09:32:39.628910+00:00,external_ems_2,bess_2,good,0.3678,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 13.6,19.0,13.6,1.4,9.7,0.0,1.7,2.0,232.5,251.5,250.9,37.8,49.3,51.4,876.2,-26.5,50.18,0.0,-30.4,87.5,874.8,-16.8,-11.9,87.5,100.0,3369.0,3367.0,26.0,24.3,24.7,20000.0,856.4,0,0
1699589,2026-08-20T09:32:40.618577+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.7,0.1,0.0,2.2,1.0,219.1,242.0,238.1,0.8,0.6,0.6,868.5,0.1,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699591,2026-08-20T09:32:41.618570+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.7,0.1,0.0,2.2,1.0,219.1,242.0,238.1,0.8,0.6,0.6,868.5,0.1,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699593,2026-08-20T09:32:42.618571+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.7,0.1,0.0,2.2,1.0,219.1,242.0,238.1,0.8,0.6,0.6,868.5,0.1,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699680,2026-08-20T09:33:25.629844+00:00,external_ems_2,bess_2,good,0.6111,warning,PCS phase voltage imbalance high: 28.0; PCS phase current imbalance high: 12.9; PCS DC current and BMS current mismatch: 33.1,28.0,12.9,3.3,33.1,0.0,1.7,2.0,214.9,242.9,238.2,22.9,35.8,32.2,873.8,-6.7,50.01,0.0,-10.7,87.5,877.1,-39.8,-40.0,87.5,100.0,3377.0,3375.0,26.0,24.3,24.7,20000.0,856.4,0,0
1699682,2026-08-20T09:33:26.618748+00:00,external_ems_2,bess_2,good,0.5976,warning,PCS phase voltage imbalance high: 28.0; PCS phase current imbalance high: 12.9,28.0,12.9,1.3,11.9,0.0,1.7,4.0,214.9,242.9,238.2,22.9,35.8,32.2,873.8,-6.7,50.01,0.0,-10.7,87.5,875.1,-18.6,-19.1,87.5,100.0,3367.0,3363.0,26.0,24.3,24.7,20000.0,856.4,0,0
1699684,2026-08-20T09:33:27.618574+00:00,external_ems_2,bess_2,good,0.5976,warning,PCS phase voltage imbalance high: 28.0; PCS phase current imbalance high: 12.9,28.0,12.9,1.3,11.9,0.0,1.7,4.0,214.9,242.9,238.2,22.9,35.8,32.2,873.8,-6.7,50.01,0.0,-10.7,87.5,875.1,-18.6,-19.1,87.5,100.0,3367.0,3363.0,26.0,24.3,24.7,20000.0,856.4,0,0
1699686,2026-08-20T09:33:28.629487+00:00,external_ems_2,bess_2,good,0.5976,warning,PCS phase voltage imbalance high: 28.0; PCS phase current imbalance high: 12.9,28.0,12.9,1.3,11.9,0.0,1.7,4.0,214.9,242.9,238.2,22.9,35.8,32.2,873.8,-6.7,50.01,0.0,-10.7,87.5,875.1,-18.6,-19.1,87.5,100.0,3367.0,3363.0,26.0,24.3,24.7,20000.0,856.4,0,0
1699688,2026-08-20T09:33:29.619793+00:00,external_ems_2,bess_2,good,0.5976,warning,PCS phase voltage imbalance high: 28.0; PCS phase current imbalance high: 12.9,28.0,12.9,1.3,11.9,0.0,1.7,4.0,214.9,242.9,238.2,22.9,35.8,32.2,873.8,-6.7,50.01,0.0,-10.7,87.5,875.1,-18.6,-19.1,87.5,100.0,3367.0,3363.0,26.0,24.3,24.7,20000.0,856.4,0,0
1699690,2026-08-20T09:33:30.618906+00:00,external_ems_2,bess_2,good,0.5976,warning,PCS phase voltage imbalance high: 28.0; PCS phase current imbalance high: 12.9,28.0,12.9,1.3,11.9,0.0,1.7,4.0,214.9,242.9,238.2,22.9,35.8,32.2,873.8,-6.7,50.01,0.0,-10.7,87.5,875.1,-18.6,-19.1,87.5,100.0,3367.0,3363.0,26.0,24.3,24.7,20000.0,856.4,0,0
1699747,2026-08-20T09:33:59.618752+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.7,0.2,0.0,2.2,1.0,232.9,251.7,249.7,0.8,0.6,0.6,868.5,-0.2,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699749,2026-08-20T09:34:00.618573+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.7,0.2,0.0,2.2,1.0,232.9,251.7,249.7,0.8,0.6,0.6,868.5,-0.2,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699751,2026-08-20T09:34:01.618571+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.7,0.2,0.0,2.2,1.0,232.9,251.7,249.7,0.8,0.6,0.6,868.5,-0.2,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699753,2026-08-20T09:34:02.629415+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.7,0.2,0.0,2.2,1.0,232.9,251.7,249.7,0.8,0.6,0.6,868.5,-0.2,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699755,2026-08-20T09:34:03.618635+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.7,0.2,0.0,2.2,1.0,232.9,251.7,249.7,0.8,0.6,0.6,868.5,-0.2,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699757,2026-08-20T09:34:04.629060+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,2.7,0.2,0.0,2.2,1.0,232.9,251.7,249.7,0.8,0.6,0.6,868.5,-0.2,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699797,2026-08-20T09:34:24.618560+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,2.8,0.1,0.0,2.2,1.0,232.4,252.8,251.4,0.8,0.6,0.6,868.6,0.1,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699799,2026-08-20T09:34:25.630394+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,2.8,0.1,0.0,2.2,1.0,232.4,252.8,251.4,0.8,0.6,0.6,868.6,0.1,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699801,2026-08-20T09:34:26.619373+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,2.8,0.1,0.0,2.2,1.0,232.4,252.8,251.4,0.8,0.6,0.6,868.6,0.1,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699803,2026-08-20T09:34:27.618565+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,2.8,0.1,0.0,2.2,1.0,232.4,252.8,251.4,0.8,0.6,0.6,868.6,0.1,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699805,2026-08-20T09:34:28.628730+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,2.8,0.1,0.0,2.2,1.0,232.4,252.8,251.4,0.8,0.6,0.6,868.6,0.1,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699807,2026-08-20T09:34:29.618578+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,2.8,0.1,0.0,2.2,1.0,232.4,252.8,251.4,0.8,0.6,0.6,868.6,0.1,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699809,2026-08-20T09:34:30.628789+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,2.8,0.1,0.0,2.2,1.0,232.4,252.8,251.4,0.8,0.6,0.6,868.6,0.1,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1699818,2026-08-20T09:34:34.619346+00:00,external_ems_2,bess_2,good,0.3812,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.0,19.2,19.0,0.8,7.6,0.0,1.7,3.0,232.0,251.2,249.8,31.7,50.7,48.6,876.3,-29.4,50.22,0.0,-38.7,87.9,877.1,-37.0,-37.0,87.9,100.0,3374.0,3371.0,26.0,24.3,24.8,20000.0,856.4,0,0
1699820,2026-08-20T09:34:35.618578+00:00,external_ems_2,bess_2,good,0.3812,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.0,19.2,19.0,0.8,7.6,0.0,1.7,3.0,232.0,251.2,249.8,31.7,50.7,48.6,876.3,-29.4,50.22,0.0,-38.7,87.9,877.1,-37.0,-37.0,87.9,100.0,3374.0,3371.0,26.0,24.3,24.8,20000.0,856.4,0,0
1699822,2026-08-20T09:34:36.628697+00:00,external_ems_2,bess_2,good,0.3812,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.0,19.2,19.0,1.5,13.9,0.0,1.7,3.0,232.0,251.2,249.8,31.7,50.7,48.6,876.3,-29.4,50.22,0.0,-38.7,87.9,877.8,-43.3,-43.6,87.9,100.0,3376.0,3373.0,26.0,24.3,24.8,20000.0,856.4,0,0
1699824,2026-08-20T09:34:37.618660+00:00,external_ems_2,bess_2,good,0.3812,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.0,19.2,19.0,1.5,13.9,0.0,1.7,3.0,232.0,251.2,249.8,31.7,50.7,48.6,876.3,-29.4,50.22,0.0,-38.7,87.9,877.8,-43.3,-43.6,87.9,100.0,3376.0,3373.0,26.0,24.3,24.8,20000.0,856.4,0,0
1699826,2026-08-20T09:34:38.618578+00:00,external_ems_2,bess_2,good,0.3812,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.0,19.2,19.0,1.5,13.9,0.0,1.7,3.0,232.0,251.2,249.8,31.7,50.7,48.6,876.3,-29.4,50.22,0.0,-38.7,87.9,877.8,-43.3,-43.6,87.9,100.0,3376.0,3373.0,26.0,24.3,24.8,20000.0,856.4,0,0
1699828,2026-08-20T09:34:39.618639+00:00,external_ems_2,bess_2,good,0.3812,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.0,19.2,19.0,1.5,13.9,0.0,1.7,3.0,232.0,251.2,249.8,31.7,50.7,48.6,876.3,-29.4,50.22,0.0,-38.7,87.9,877.8,-43.3,-43.6,87.9,100.0,3376.0,3373.0,26.0,24.3,24.8,20000.0,856.4,0,0
1699861,2026-08-20T09:35:03.251526+00:00,external_ems_1,bess_1,good,0.4746,warning,PCS phase voltage imbalance high: 23.5,23.5,0.2,3.0,0.3,0.0,2.3,1.0,224.1,247.6,244.6,0.8,0.6,0.6,868.5,0.3,50.2,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1699863,2026-08-20T09:35:08.492130+00:00,external_ems_1,bess_1,good,0.4746,warning,PCS phase voltage imbalance high: 23.5,23.5,0.2,2.7,0.3,0.0,2.3,1.0,224.1,247.6,244.6,0.8,0.6,0.6,868.5,0.3,50.2,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1699865,2026-08-20T09:35:09.481597+00:00,external_ems_1,bess_1,good,0.4746,warning,PCS phase voltage imbalance high: 23.5,23.5,0.2,2.7,0.3,0.0,2.3,1.0,224.1,247.6,244.6,0.8,0.6,0.6,868.5,0.3,50.2,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1699867,2026-08-20T09:35:10.542796+00:00,external_ems_1,bess_1,good,0.4746,warning,PCS phase voltage imbalance high: 23.5,23.5,0.2,2.7,0.3,0.0,2.3,1.0,224.1,247.6,244.6,0.8,0.6,0.6,868.5,0.3,50.2,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1699868,2026-08-20T09:35:10.542796+00:00,external_ems_2,bess_2,good,0.4833,warning,PCS phase voltage imbalance high: 23.3; PCS phase current imbalance high: 17.0,23.3,17.0,1.7,15.6,0.0,1.7,3.0,226.8,250.1,247.4,26.6,43.6,40.1,875.1,-17.7,50.18,0.0,-20.5,87.9,876.8,-33.3,-32.3,87.9,100.0,3379.0,3376.0,26.0,24.3,24.8,20000.0,856.4,0,0
1699870,2026-08-20T09:35:16.815580+00:00,external_ems_2,bess_2,good,0.4833,warning,PCS phase voltage imbalance high: 23.3; PCS phase current imbalance high: 17.0,23.3,17.0,0.0,0.6,0.0,1.7,3.0,226.8,250.1,247.4,26.6,43.6,40.1,875.1,-17.7,50.18,0.0,-20.5,87.9,875.1,-17.1,-13.0,87.9,100.0,3366.0,3363.0,26.0,24.3,24.8,20000.0,856.4,0,0
1699871,2026-08-20T09:35:17.805713+00:00,external_ems_1,bess_1,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,0.2,2.7,0.1,0.0,2.3,1.0,219.3,246.1,240.9,0.8,0.6,0.6,868.5,0.1,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1699872,2026-08-20T09:35:17.805713+00:00,external_ems_2,bess_2,good,0.4833,warning,PCS phase voltage imbalance high: 23.3; PCS phase current imbalance high: 17.0,23.3,17.0,0.0,0.6,0.0,1.7,3.0,226.8,250.1,247.4,26.6,43.6,40.1,875.1,-17.7,50.18,0.0,-20.5,87.9,875.1,-17.1,-13.0,87.9,100.0,3366.0,3363.0,26.0,24.3,24.8,20000.0,856.4,0,0
1699873,2026-08-20T09:35:18.805592+00:00,external_ems_1,bess_1,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,0.2,2.7,0.1,0.0,2.3,1.0,219.3,246.1,240.9,0.8,0.6,0.6,868.5,0.1,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1699874,2026-08-20T09:35:18.805592+00:00,external_ems_2,bess_2,good,0.4833,warning,PCS phase voltage imbalance high: 23.3; PCS phase current imbalance high: 17.0,23.3,17.0,0.0,0.6,0.0,1.7,3.0,226.8,250.1,247.4,26.6,43.6,40.1,875.1,-17.7,50.18,0.0,-20.5,87.9,875.1,-17.1,-13.0,87.9,100.0,3366.0,3363.0,26.0,24.3,24.8,20000.0,856.4,0,0
1699875,2026-08-20T09:35:19.805494+00:00,external_ems_1,bess_1,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,0.2,2.7,0.1,0.0,2.3,1.0,219.3,246.1,240.9,0.8,0.6,0.6,868.5,0.1,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
