id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1699876,2026-08-20T09:35:19.805494+00:00,external_ems_2,bess_2,good,0.4833,warning,PCS phase voltage imbalance high: 23.3; PCS phase current imbalance high: 17.0,23.3,17.0,0.0,0.6,0.0,1.7,3.0,226.8,250.1,247.4,26.6,43.6,40.1,875.1,-17.7,50.18,0.0,-20.5,87.9,875.1,-17.1,-13.0,87.9,100.0,3366.0,3363.0,26.0,24.3,24.8,20000.0,856.4,0,0
1699877,2026-08-20T09:35:20.816106+00:00,external_ems_1,bess_1,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,0.2,2.7,0.1,0.0,2.3,1.0,219.3,246.1,240.9,0.8,0.6,0.6,868.5,0.1,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1699878,2026-08-20T09:35:20.816106+00:00,external_ems_2,bess_2,good,0.4833,warning,PCS phase voltage imbalance high: 23.3; PCS phase current imbalance high: 17.0,23.3,17.0,0.0,0.6,0.0,1.7,3.0,226.8,250.1,247.4,26.6,43.6,40.1,875.1,-17.7,50.18,0.0,-20.5,87.9,875.1,-17.1,-13.0,87.9,100.0,3366.0,3363.0,26.0,24.3,24.8,20000.0,856.4,0,0
1699879,2026-08-20T09:35:21.806049+00:00,external_ems_1,bess_1,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,0.2,2.7,0.1,0.0,2.3,1.0,219.3,246.1,240.9,0.8,0.6,0.6,868.5,0.1,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1699881,2026-08-20T09:35:22.816614+00:00,external_ems_1,bess_1,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,0.2,2.7,0.1,0.0,2.3,1.0,219.3,246.1,240.9,0.8,0.6,0.6,868.5,0.1,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1699883,2026-08-20T09:35:23.805539+00:00,external_ems_1,bess_1,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,0.2,2.7,0.1,0.0,2.3,1.0,219.3,246.1,240.9,0.8,0.6,0.6,868.5,0.1,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1699921,2026-08-20T09:35:52.748782+00:00,external_ems_1,bess_1,good,0.3771,warning,PCS phase voltage imbalance high: 19.7,19.7,0.2,3.0,0.0,0.0,2.3,1.0,231.8,251.5,249.7,0.8,0.6,0.6,868.5,0.0,50.22,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1699923,2026-08-20T09:35:53.847819+00:00,external_ems_1,bess_1,good,0.3771,warning,PCS phase voltage imbalance high: 19.7,19.7,0.2,3.0,0.0,0.0,2.3,1.0,231.8,251.5,249.7,0.8,0.6,0.6,868.5,0.0,50.22,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1699925,2026-08-20T09:35:54.738699+00:00,external_ems_1,bess_1,good,0.4515,warning,PCS phase voltage imbalance high: 22.6,22.6,0.2,3.0,0.0,0.0,2.3,1.0,219.6,242.2,238.5,0.8,0.6,0.6,868.5,0.0,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1699927,2026-08-20T09:35:55.738684+00:00,external_ems_1,bess_1,good,0.4515,warning,PCS phase voltage imbalance high: 22.6,22.6,0.2,3.0,0.0,0.0,2.3,1.0,219.6,242.2,238.5,0.8,0.6,0.6,868.5,0.0,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1699929,2026-08-20T09:35:56.748982+00:00,external_ems_1,bess_1,good,0.4515,warning,PCS phase voltage imbalance high: 22.6,22.6,0.2,3.0,0.0,0.0,2.3,1.0,219.6,242.2,238.5,0.8,0.6,0.6,868.5,0.0,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1699931,2026-08-20T09:35:57.739135+00:00,external_ems_1,bess_1,good,0.4515,warning,PCS phase voltage imbalance high: 22.6,22.6,0.2,3.0,0.0,0.0,2.3,1.0,219.6,242.2,238.5,0.8,0.6,0.6,868.5,0.0,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1699933,2026-08-20T09:35:58.738689+00:00,external_ems_1,bess_1,good,0.4515,warning,PCS phase voltage imbalance high: 22.6,22.6,0.2,3.0,0.0,0.0,2.3,1.0,219.6,242.2,238.5,0.8,0.6,0.6,868.5,0.0,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1699935,2026-08-20T09:35:59.738684+00:00,external_ems_1,bess_1,good,0.4515,warning,PCS phase voltage imbalance high: 22.6,22.6,0.2,3.0,0.0,0.0,2.3,1.0,219.6,242.2,238.5,0.8,0.6,0.6,868.5,0.0,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1700103,2026-08-20T09:37:40.036314+00:00,external_ems_1,bess_1,good,0.372,warning,PCS phase voltage imbalance high: 19.5,19.5,0.2,2.7,0.0,0.0,2.2,1.0,233.7,253.2,252.3,0.8,0.6,0.6,868.5,0.0,50.22,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700105,2026-08-20T09:37:41.036219+00:00,external_ems_1,bess_1,good,0.372,warning,PCS phase voltage imbalance high: 19.5,19.5,0.2,2.7,0.0,0.0,2.2,1.0,233.7,253.2,252.3,0.8,0.6,0.6,868.5,0.0,50.22,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700107,2026-08-20T09:37:42.036193+00:00,external_ems_1,bess_1,good,0.372,warning,PCS phase voltage imbalance high: 19.5,19.5,0.2,3.0,0.0,0.0,2.2,1.0,233.7,253.2,252.3,0.8,0.6,0.6,868.5,0.0,50.22,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700109,2026-08-20T09:37:43.036191+00:00,external_ems_1,bess_1,good,0.372,warning,PCS phase voltage imbalance high: 19.5,19.5,0.2,3.0,0.0,0.0,2.2,1.0,233.7,253.2,252.3,0.8,0.6,0.6,868.5,0.0,50.22,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700111,2026-08-20T09:37:44.036191+00:00,external_ems_1,bess_1,good,0.372,warning,PCS phase voltage imbalance high: 19.5,19.5,0.2,3.0,0.0,0.0,2.2,1.0,233.7,253.2,252.3,0.8,0.6,0.6,868.5,0.0,50.22,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700113,2026-08-20T09:37:45.046320+00:00,external_ems_1,bess_1,good,0.372,warning,PCS phase voltage imbalance high: 19.5,19.5,0.2,3.0,0.0,0.0,2.2,1.0,233.7,253.2,252.3,0.8,0.6,0.6,868.5,0.0,50.22,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700115,2026-08-20T09:37:46.036716+00:00,external_ems_1,bess_1,good,0.372,warning,PCS phase voltage imbalance high: 19.5,19.5,0.2,3.0,0.0,0.0,2.2,1.0,233.7,253.2,252.3,0.8,0.6,0.6,868.5,0.0,50.22,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700124,2026-08-20T09:37:50.036192+00:00,external_ems_2,bess_2,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.7,1.1,19.9,0.0,1.7,2.0,224.4,249.1,246.6,46.7,47.4,47.0,875.9,-33.9,50.18,0.0,-19.8,88.3,874.8,-14.0,-11.3,88.3,100.0,3371.0,3369.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700126,2026-08-20T09:37:51.036195+00:00,external_ems_2,bess_2,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.7,1.1,19.9,0.0,1.7,2.0,224.4,249.1,246.6,46.7,47.4,47.0,875.9,-33.9,50.18,0.0,-19.8,88.3,874.8,-14.0,-11.3,88.3,100.0,3371.0,3369.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700128,2026-08-20T09:37:52.036200+00:00,external_ems_2,bess_2,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.7,1.2,3.4,0.0,1.7,2.0,224.4,249.1,246.6,46.7,47.4,47.0,875.9,-33.9,50.18,0.0,-19.8,88.3,877.1,-37.3,-37.4,88.3,100.0,3377.0,3375.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700130,2026-08-20T09:37:53.046781+00:00,external_ems_2,bess_2,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.7,1.2,3.4,0.0,1.7,2.0,224.4,249.1,246.6,46.7,47.4,47.0,875.9,-33.9,50.18,0.0,-19.8,88.3,877.1,-37.3,-37.4,88.3,100.0,3377.0,3375.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700132,2026-08-20T09:37:56.745457+00:00,external_ems_2,bess_2,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.7,1.2,3.4,0.0,1.7,2.0,224.4,249.1,246.6,46.7,47.4,47.0,875.9,-33.9,50.18,0.0,-19.8,88.3,877.1,-37.3,-37.4,88.3,100.0,3377.0,3375.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700148,2026-08-20T09:38:04.735671+00:00,external_ems_2,bess_2,good,0.3867,warning,PCS phase voltage imbalance high: 19.5; PCS phase current imbalance high: 17.6,19.5,17.6,1.3,12.5,0.0,1.7,2.0,233.8,253.3,252.7,29.6,47.2,47.1,875.8,-25.2,50.16,0.0,-30.7,88.3,877.1,-37.7,-37.5,88.3,100.0,3367.0,3374.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700150,2026-08-20T09:38:05.735498+00:00,external_ems_2,bess_2,good,0.3867,warning,PCS phase voltage imbalance high: 19.5; PCS phase current imbalance high: 17.6,19.5,17.6,1.3,12.5,0.0,1.7,2.0,233.8,253.3,252.7,29.6,47.2,47.1,875.8,-25.2,50.16,0.0,-30.7,88.3,877.1,-37.7,-37.5,88.3,100.0,3367.0,3374.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700152,2026-08-20T09:38:06.745897+00:00,external_ems_2,bess_2,good,0.3867,warning,PCS phase voltage imbalance high: 19.5; PCS phase current imbalance high: 17.6,19.5,17.6,0.3,2.9,0.0,1.7,2.0,233.8,253.3,252.7,29.6,47.2,47.1,875.8,-25.2,50.16,0.0,-30.7,88.3,876.1,-28.1,-27.6,88.3,100.0,3377.0,3375.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700154,2026-08-20T09:38:07.737697+00:00,external_ems_2,bess_2,good,0.3867,warning,PCS phase voltage imbalance high: 19.5; PCS phase current imbalance high: 17.6,19.5,17.6,0.3,2.9,0.0,1.7,2.0,233.8,253.3,252.7,29.6,47.2,47.1,875.8,-25.2,50.16,0.0,-30.7,88.3,876.1,-28.1,-27.6,88.3,100.0,3377.0,3375.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700155,2026-08-20T09:38:08.735426+00:00,external_ems_1,bess_1,good,0.5336,warning,PCS phase voltage imbalance high: 25.8,25.8,0.2,2.7,0.0,0.0,2.2,1.0,209.9,235.7,232.4,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700156,2026-08-20T09:38:08.735426+00:00,external_ems_2,bess_2,good,0.3867,warning,PCS phase voltage imbalance high: 19.5; PCS phase current imbalance high: 17.6,19.5,17.6,0.3,2.9,0.0,1.7,2.0,233.8,253.3,252.7,29.6,47.2,47.1,875.8,-25.2,50.16,0.0,-30.7,88.3,876.1,-28.1,-27.6,88.3,100.0,3377.0,3375.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700157,2026-08-20T09:38:09.745650+00:00,external_ems_1,bess_1,good,0.5336,warning,PCS phase voltage imbalance high: 25.8,25.8,0.2,2.7,0.0,0.0,2.2,1.0,209.9,235.7,232.4,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700158,2026-08-20T09:38:09.745650+00:00,external_ems_2,bess_2,good,0.3867,warning,PCS phase voltage imbalance high: 19.5; PCS phase current imbalance high: 17.6,19.5,17.6,0.3,2.9,0.0,1.7,2.0,233.8,253.3,252.7,29.6,47.2,47.1,875.8,-25.2,50.16,0.0,-30.7,88.3,876.1,-28.1,-27.6,88.3,100.0,3377.0,3375.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700159,2026-08-20T09:38:10.735418+00:00,external_ems_1,bess_1,good,0.5336,warning,PCS phase voltage imbalance high: 25.8,25.8,0.2,3.0,0.0,0.0,2.2,1.0,209.9,235.7,232.4,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700160,2026-08-20T09:38:10.735418+00:00,external_ems_2,bess_2,good,0.3867,warning,PCS phase voltage imbalance high: 19.5; PCS phase current imbalance high: 17.6,19.5,17.6,0.3,2.9,0.0,1.7,2.0,233.8,253.3,252.7,29.6,47.2,47.1,875.8,-25.2,50.16,0.0,-30.7,88.3,876.1,-28.1,-27.6,88.3,100.0,3377.0,3375.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700161,2026-08-20T09:38:11.746255+00:00,external_ems_1,bess_1,good,0.5336,warning,PCS phase voltage imbalance high: 25.8,25.8,0.2,3.0,0.0,0.0,2.2,1.0,209.9,235.7,232.4,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700163,2026-08-20T09:38:12.735425+00:00,external_ems_1,bess_1,good,0.5336,warning,PCS phase voltage imbalance high: 25.8,25.8,0.2,3.0,0.0,0.0,2.2,1.0,209.9,235.7,232.4,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700165,2026-08-20T09:38:13.746176+00:00,external_ems_1,bess_1,good,0.5336,warning,PCS phase voltage imbalance high: 25.8,25.8,0.2,3.0,0.0,0.0,2.2,1.0,209.9,235.7,232.4,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700167,2026-08-20T09:38:14.793783+00:00,external_ems_1,bess_1,good,0.5336,warning,PCS phase voltage imbalance high: 25.8,25.8,0.2,3.0,0.0,0.0,2.2,1.0,209.9,235.7,232.4,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700176,2026-08-20T09:38:18.736354+00:00,external_ems_2,bess_2,good,0.3556,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 17.4,18.3,17.4,1.3,12.0,0.0,1.7,2.0,232.6,250.9,250.1,30.1,47.5,47.3,875.8,-25.3,50.16,0.0,-28.6,88.3,877.1,-37.3,-37.5,88.3,100.0,3377.0,3375.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700178,2026-08-20T09:38:19.747096+00:00,external_ems_2,bess_2,good,0.3556,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 17.4,18.3,17.4,1.3,12.0,0.0,1.7,2.0,232.6,250.9,250.1,30.1,47.5,47.3,875.8,-25.3,50.16,0.0,-28.6,88.3,877.1,-37.3,-37.5,88.3,100.0,3377.0,3375.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700180,2026-08-20T09:38:20.735867+00:00,external_ems_2,bess_2,good,0.3556,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 17.4,18.3,17.4,1.4,12.0,0.0,1.7,3.0,232.6,250.9,250.1,30.1,47.5,47.3,875.8,-25.3,50.16,0.0,-28.6,88.3,874.4,-13.3,-7.2,88.3,100.0,3370.0,3367.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700182,2026-08-20T09:38:21.748627+00:00,external_ems_2,bess_2,good,0.3556,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 17.4,18.3,17.4,1.4,12.0,0.0,1.7,3.0,232.6,250.9,250.1,30.1,47.5,47.3,875.8,-25.3,50.16,0.0,-28.6,88.3,874.4,-13.3,-7.2,88.3,100.0,3370.0,3367.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700184,2026-08-20T09:38:24.965605+00:00,external_ems_2,bess_2,good,0.3556,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 17.4,18.3,17.4,1.4,12.0,0.0,1.7,3.0,232.6,250.9,250.1,30.1,47.5,47.3,875.8,-25.3,50.16,0.0,-28.6,88.3,874.4,-13.3,-7.2,88.3,100.0,3370.0,3367.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700186,2026-08-20T09:38:25.955455+00:00,external_ems_2,bess_2,good,0.3556,warning,PCS phase voltage imbalance high: 18.3; PCS phase current imbalance high: 17.4,18.3,17.4,1.4,12.0,0.0,1.7,3.0,232.6,250.9,250.1,30.1,47.5,47.3,875.8,-25.3,50.16,0.0,-28.6,88.3,874.4,-13.3,-7.2,88.3,100.0,3370.0,3367.0,26.0,24.3,24.8,20000.0,856.4,0,0
1700277,2026-08-20T09:39:28.725715+00:00,external_ems_1,bess_1,good,0.49,warning,PCS phase voltage imbalance high: 24.1,24.1,0.2,3.0,0.0,0.0,2.2,1.0,224.6,248.7,246.4,0.8,0.6,0.6,868.5,0.0,50.13,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700279,2026-08-20T09:39:29.735850+00:00,external_ems_1,bess_1,good,0.49,warning,PCS phase voltage imbalance high: 24.1,24.1,0.2,3.0,0.0,0.0,2.2,1.0,224.6,248.7,246.4,0.8,0.6,0.6,868.5,0.0,50.13,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700281,2026-08-20T09:39:30.725747+00:00,external_ems_1,bess_1,good,0.49,warning,PCS phase voltage imbalance high: 24.1,24.1,0.2,3.0,0.0,0.0,2.2,1.0,224.6,248.7,246.4,0.8,0.6,0.6,868.5,0.0,50.13,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700283,2026-08-20T09:39:31.736648+00:00,external_ems_1,bess_1,good,0.49,warning,PCS phase voltage imbalance high: 24.1,24.1,0.2,3.0,0.0,0.0,2.2,1.0,224.6,248.7,246.4,0.8,0.6,0.6,868.5,0.0,50.13,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700285,2026-08-20T09:39:32.726744+00:00,external_ems_1,bess_1,good,0.49,warning,PCS phase voltage imbalance high: 24.1,24.1,0.2,3.0,0.0,0.0,2.2,1.0,224.6,248.7,246.4,0.8,0.6,0.6,868.5,0.0,50.13,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700287,2026-08-20T09:39:33.725709+00:00,external_ems_1,bess_1,good,0.49,warning,PCS phase voltage imbalance high: 24.1,24.1,0.2,3.0,0.0,0.0,2.2,1.0,224.6,248.7,246.4,0.8,0.6,0.6,868.5,0.0,50.13,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700289,2026-08-20T09:39:34.739191+00:00,external_ems_1,bess_1,good,0.49,warning,PCS phase voltage imbalance high: 24.1,24.1,0.2,3.0,0.0,0.0,2.2,1.0,224.6,248.7,246.4,0.8,0.6,0.6,868.5,0.0,50.13,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700319,2026-08-20T09:39:52.238746+00:00,external_ems_1,bess_1,good,0.4618,warning,PCS phase voltage imbalance high: 23.0,23.0,0.2,2.7,0.0,0.0,2.2,1.0,221.8,244.8,241.6,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700321,2026-08-20T09:39:53.228038+00:00,external_ems_1,bess_1,good,0.4618,warning,PCS phase voltage imbalance high: 23.0,23.0,0.2,3.0,0.0,0.0,2.2,1.0,221.8,244.8,241.6,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700323,2026-08-20T09:39:54.227969+00:00,external_ems_1,bess_1,good,0.4618,warning,PCS phase voltage imbalance high: 23.0,23.0,0.2,3.0,0.0,0.0,2.2,1.0,221.8,244.8,241.6,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700325,2026-08-20T09:39:55.238616+00:00,external_ems_1,bess_1,good,0.4618,warning,PCS phase voltage imbalance high: 23.0,23.0,0.2,3.0,0.0,0.0,2.2,1.0,221.8,244.8,241.6,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700327,2026-08-20T09:39:56.227960+00:00,external_ems_1,bess_1,good,0.4618,warning,PCS phase voltage imbalance high: 23.0,23.0,0.2,3.0,0.0,0.0,2.2,1.0,221.8,244.8,241.6,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700329,2026-08-20T09:39:57.429594+00:00,external_ems_1,bess_1,good,0.4618,warning,PCS phase voltage imbalance high: 23.0,23.0,0.2,3.0,0.0,0.0,2.2,1.0,221.8,244.8,241.6,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1700464,2026-08-20T09:41:21.438502+00:00,external_ems_2,bess_2,good,0.4363,warning,PCS phase voltage imbalance high: 21.7; PCS phase current imbalance high: 13.1,21.7,13.1,0.2,1.9,0.0,1.6,3.0,226.4,248.1,247.8,25.3,36.5,38.4,876.6,-35.8,50.21,0.0,-35.1,89.1,876.8,-33.9,-33.5,89.1,100.0,3377.0,3373.0,26.0,24.4,24.8,20000.0,856.4,0,0
1700466,2026-08-20T09:41:22.448776+00:00,external_ems_2,bess_2,good,0.4363,warning,PCS phase voltage imbalance high: 21.7; PCS phase current imbalance high: 13.1,21.7,13.1,0.2,1.9,0.0,1.6,2.0,226.4,248.1,247.8,25.3,36.5,38.4,876.6,-35.8,50.21,0.0,-35.1,89.1,876.8,-33.9,-33.5,89.1,100.0,3377.0,3375.0,26.0,24.4,24.8,20000.0,856.4,0,0
1700468,2026-08-20T09:41:23.438599+00:00,external_ems_2,bess_2,good,0.4363,warning,PCS phase voltage imbalance high: 21.7; PCS phase current imbalance high: 13.1,21.7,13.1,0.8,3.7,0.0,1.6,2.0,226.4,248.1,247.8,25.3,36.5,38.4,876.6,-35.8,50.21,0.0,-35.1,89.1,877.4,-39.5,-39.4,89.1,100.0,3377.0,3375.0,26.0,24.4,24.8,20000.0,856.4,0,0
1700470,2026-08-20T09:41:26.529634+00:00,external_ems_2,bess_2,good,0.4363,warning,PCS phase voltage imbalance high: 21.7; PCS phase current imbalance high: 13.1,21.7,13.1,0.8,3.7,0.0,1.6,2.0,226.4,248.1,247.8,25.3,36.5,38.4,876.6,-35.8,50.21,0.0,-35.1,89.1,877.4,-39.5,-39.4,89.1,100.0,3377.0,3375.0,26.0,24.4,24.8,20000.0,856.4,0,0
1700628,2026-08-20T09:42:53.825285+00:00,external_ems_2,bess_2,good,0.5086,warning,PCS phase voltage imbalance high: 24.5; PCS phase current imbalance high: 13.4,24.5,13.4,0.3,9.2,0.0,1.7,3.0,222.6,247.1,245.4,24.2,37.6,37.3,875.1,-6.8,50.11,0.0,-21.8,89.1,875.4,-16.0,-15.6,89.1,100.0,3374.0,3371.0,26.1,24.4,24.8,20000.0,856.4,0,0
1700630,2026-08-20T09:42:59.775729+00:00,external_ems_2,bess_2,good,0.5086,warning,PCS phase voltage imbalance high: 24.5; PCS phase current imbalance high: 13.4,24.5,13.4,0.3,9.2,0.0,1.7,3.0,222.6,247.1,245.4,24.2,37.6,37.3,875.1,-6.8,50.11,0.0,-21.8,89.1,875.4,-16.0,-15.6,89.1,100.0,3374.0,3371.0,26.1,24.4,24.8,20000.0,856.4,0,0
1700632,2026-08-20T09:43:00.764497+00:00,external_ems_2,bess_2,good,0.5233,warning,PCS phase voltage imbalance high: 24.5; PCS phase current imbalance high: 13.4; PCS DC current and BMS current mismatch: 34.3,24.5,13.4,2.7,34.3,0.0,1.7,3.0,222.6,247.1,245.4,24.2,37.6,37.3,875.1,-6.8,50.11,0.0,-21.8,89.1,877.8,-41.1,-40.0,89.1,100.0,3380.0,3377.0,26.1,24.4,24.8,20000.0,856.4,0,0
1700634,2026-08-20T09:43:01.775253+00:00,external_ems_2,bess_2,good,0.5233,warning,PCS phase voltage imbalance high: 24.5; PCS phase current imbalance high: 13.4; PCS DC current and BMS current mismatch: 34.3,24.5,13.4,2.7,34.3,0.0,1.7,3.0,222.6,247.1,245.4,24.2,37.6,37.3,875.1,-6.8,50.11,0.0,-21.8,89.1,877.8,-41.1,-40.0,89.1,100.0,3380.0,3377.0,26.1,24.4,24.8,20000.0,856.4,0,0
1700636,2026-08-20T09:43:02.764488+00:00,external_ems_2,bess_2,good,0.5233,warning,PCS phase voltage imbalance high: 24.5; PCS phase current imbalance high: 13.4; PCS DC current and BMS current mismatch: 34.3,24.5,13.4,2.7,34.3,0.0,1.7,3.0,222.6,247.1,245.4,24.2,37.6,37.3,875.1,-6.8,50.11,0.0,-21.8,89.1,877.8,-41.1,-40.0,89.1,100.0,3380.0,3377.0,26.1,24.4,24.8,20000.0,856.4,0,0
1700638,2026-08-20T09:43:03.776374+00:00,external_ems_2,bess_2,good,0.5233,warning,PCS phase voltage imbalance high: 24.5; PCS phase current imbalance high: 13.4; PCS DC current and BMS current mismatch: 34.3,24.5,13.4,2.7,34.3,0.0,1.7,3.0,222.6,247.1,245.4,24.2,37.6,37.3,875.1,-6.8,50.11,0.0,-21.8,89.1,877.8,-41.1,-40.0,89.1,100.0,3380.0,3377.0,26.1,24.4,24.8,20000.0,856.4,0,0
1700640,2026-08-20T09:43:04.764499+00:00,external_ems_2,bess_2,good,0.5233,warning,PCS phase voltage imbalance high: 24.5; PCS phase current imbalance high: 13.4; PCS DC current and BMS current mismatch: 34.3,24.5,13.4,2.7,34.3,0.0,1.7,3.0,222.6,247.1,245.4,24.2,37.6,37.3,875.1,-6.8,50.11,0.0,-21.8,89.1,877.8,-41.1,-40.0,89.1,100.0,3380.0,3377.0,26.1,24.4,24.8,20000.0,856.4,0,0
1700828,2026-08-20T09:44:54.462943+00:00,external_ems_2,bess_2,good,0.3604,warning,PCS phase voltage imbalance high: 18.5; PCS phase current imbalance high: 17.2,18.5,17.2,0.6,6.6,0.0,1.7,3.0,230.0,248.5,247.9,42.6,56.1,59.8,877.7,-38.9,50.22,0.0,-26.7,89.5,877.1,-32.3,-29.8,89.5,100.0,3380.0,3377.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700830,2026-08-20T09:44:55.451864+00:00,external_ems_2,bess_2,good,0.3604,warning,PCS phase voltage imbalance high: 18.5; PCS phase current imbalance high: 17.2,18.5,17.2,0.6,6.6,0.0,1.7,3.0,230.0,248.5,247.9,42.6,56.1,59.8,877.7,-38.9,50.22,0.0,-26.7,89.5,877.1,-32.3,-29.8,89.5,100.0,3380.0,3377.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700832,2026-08-20T09:44:56.451795+00:00,external_ems_2,bess_2,good,0.3604,warning,PCS phase voltage imbalance high: 18.5; PCS phase current imbalance high: 17.2,18.5,17.2,0.9,12.4,0.0,1.7,3.0,230.0,248.5,247.9,42.6,56.1,59.8,877.7,-38.9,50.22,0.0,-26.7,89.5,876.8,-26.5,-27.8,89.5,100.0,3380.0,3377.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700834,2026-08-20T09:44:57.462053+00:00,external_ems_2,bess_2,good,0.3604,warning,PCS phase voltage imbalance high: 18.5; PCS phase current imbalance high: 17.2,18.5,17.2,0.9,12.4,0.0,1.7,3.0,230.0,248.5,247.9,42.6,56.1,59.8,877.7,-38.9,50.22,0.0,-26.7,89.5,876.8,-26.5,-27.8,89.5,100.0,3380.0,3377.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700836,2026-08-20T09:44:58.453103+00:00,external_ems_2,bess_2,good,0.3604,warning,PCS phase voltage imbalance high: 18.5; PCS phase current imbalance high: 17.2,18.5,17.2,0.9,12.4,0.0,1.7,3.0,230.0,248.5,247.9,42.6,56.1,59.8,877.7,-38.9,50.22,0.0,-26.7,89.5,876.8,-26.5,-27.8,89.5,100.0,3380.0,3377.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700838,2026-08-20T09:44:59.451822+00:00,external_ems_2,bess_2,good,0.3604,warning,PCS phase voltage imbalance high: 18.5; PCS phase current imbalance high: 17.2,18.5,17.2,0.9,12.4,0.0,1.7,3.0,230.0,248.5,247.9,42.6,56.1,59.8,877.7,-38.9,50.22,0.0,-26.7,89.5,876.8,-26.5,-27.8,89.5,100.0,3380.0,3377.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700840,2026-08-20T09:45:00.463068+00:00,external_ems_2,bess_2,good,0.3604,warning,PCS phase voltage imbalance high: 18.5; PCS phase current imbalance high: 17.2,18.5,17.2,0.9,12.4,0.0,1.7,3.0,230.0,248.5,247.9,42.6,56.1,59.8,877.7,-38.9,50.22,0.0,-26.7,89.5,876.8,-26.5,-27.8,89.5,100.0,3380.0,3377.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700856,2026-08-20T09:45:08.451826+00:00,external_ems_2,bess_2,good,0.5413,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 11.2; PCS DC current and BMS current mismatch: 42.5,25.0,11.2,2.5,42.5,0.0,1.7,3.0,214.1,239.1,236.1,23.6,34.8,33.6,875.6,2.4,50.08,0.0,-12.0,89.5,878.1,-40.1,-39.7,89.5,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700858,2026-08-20T09:45:09.451822+00:00,external_ems_2,bess_2,good,0.5413,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 11.2; PCS DC current and BMS current mismatch: 42.5,25.0,11.2,2.5,42.5,0.0,1.7,3.0,214.1,239.1,236.1,23.6,34.8,33.6,875.6,2.4,50.08,0.0,-12.0,89.5,878.1,-40.1,-39.7,89.5,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700860,2026-08-20T09:45:10.462103+00:00,external_ems_2,bess_2,good,0.5328,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 11.2; PCS DC current and BMS current mismatch: 34.3,25.0,11.2,1.5,34.3,0.0,1.7,3.0,214.1,239.1,236.1,23.6,34.8,33.6,875.6,2.4,50.08,0.0,-12.0,89.5,877.1,-31.9,-30.7,89.5,100.0,3374.0,3371.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700862,2026-08-20T09:45:11.452277+00:00,external_ems_2,bess_2,good,0.5328,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 11.2; PCS DC current and BMS current mismatch: 34.3,25.0,11.2,1.5,34.3,0.0,1.7,3.0,214.1,239.1,236.1,23.6,34.8,33.6,875.6,2.4,50.08,0.0,-12.0,89.5,877.1,-31.9,-30.7,89.5,100.0,3374.0,3371.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700864,2026-08-20T09:45:13.182246+00:00,external_ems_2,bess_2,good,0.5328,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 11.2; PCS DC current and BMS current mismatch: 34.3,25.0,11.2,1.5,34.3,0.0,1.7,3.0,214.1,239.1,236.1,23.6,34.8,33.6,875.6,2.4,50.08,0.0,-12.0,89.5,877.1,-31.9,-30.7,89.5,100.0,3374.0,3371.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700866,2026-08-20T09:45:13.451830+00:00,external_ems_2,bess_2,good,0.5328,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 11.2; PCS DC current and BMS current mismatch: 34.3,25.0,11.2,1.5,34.3,0.0,1.7,3.0,214.1,239.1,236.1,23.6,34.8,33.6,875.6,2.4,50.08,0.0,-12.0,89.5,877.1,-31.9,-30.7,89.5,100.0,3374.0,3371.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700868,2026-08-20T09:45:14.461994+00:00,external_ems_2,bess_2,good,0.5328,warning,PCS phase voltage imbalance high: 25.0; PCS phase current imbalance high: 11.2; PCS DC current and BMS current mismatch: 34.3,25.0,11.2,1.5,34.3,0.0,1.7,3.0,214.1,239.1,236.1,23.6,34.8,33.6,875.6,2.4,50.08,0.0,-12.0,89.5,877.1,-31.9,-30.7,89.5,100.0,3374.0,3371.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700944,2026-08-20T09:45:57.709232+00:00,external_ems_2,bess_2,good,0.429,warning,PCS phase voltage imbalance high: 21.5; PCS phase current imbalance high: 9.8; PCS DC current and BMS current mismatch: 22.8,21.5,9.8,3.6,22.8,0.0,1.7,3.0,217.2,238.7,236.9,25.6,35.4,34.9,875.5,-21.2,50.04,0.0,-15.8,89.9,879.1,-44.0,-44.8,89.9,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700946,2026-08-20T09:45:58.720028+00:00,external_ems_2,bess_2,good,0.429,warning,PCS phase voltage imbalance high: 21.5; PCS phase current imbalance high: 9.8; PCS DC current and BMS current mismatch: 22.8,21.5,9.8,3.6,22.8,0.0,1.7,3.0,217.2,238.7,236.9,25.6,35.4,34.9,875.5,-21.2,50.04,0.0,-15.8,89.9,879.1,-44.0,-44.8,89.9,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700948,2026-08-20T09:45:59.710241+00:00,external_ems_2,bess_2,good,0.429,warning,PCS phase voltage imbalance high: 21.5; PCS phase current imbalance high: 9.8; PCS DC current and BMS current mismatch: 22.8,21.5,9.8,3.6,22.8,0.0,1.7,3.0,217.2,238.7,236.9,25.6,35.4,34.9,875.5,-21.2,50.04,0.0,-15.8,89.9,879.1,-44.0,-44.8,89.9,100.0,3380.0,3377.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700950,2026-08-20T09:46:00.807009+00:00,external_ems_2,bess_2,good,0.4261,warning,PCS phase voltage imbalance high: 21.5; PCS phase current imbalance high: 9.8,21.5,9.8,1.9,10.3,0.0,1.7,3.0,217.2,238.7,236.9,25.6,35.4,34.9,875.5,-21.2,50.04,0.0,-15.8,89.9,877.4,-31.5,-31.9,89.9,100.0,3380.0,3377.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700952,2026-08-20T09:46:01.709363+00:00,external_ems_2,bess_2,good,0.4261,warning,PCS phase voltage imbalance high: 21.5; PCS phase current imbalance high: 9.8,21.5,9.8,1.9,10.3,0.0,1.7,3.0,217.2,238.7,236.9,25.6,35.4,34.9,875.5,-21.2,50.04,0.0,-15.8,89.9,877.4,-31.5,-31.9,89.9,100.0,3380.0,3377.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700954,2026-08-20T09:46:02.720702+00:00,external_ems_2,bess_2,good,0.4261,warning,PCS phase voltage imbalance high: 21.5; PCS phase current imbalance high: 9.8,21.5,9.8,1.9,10.3,0.0,1.7,3.0,217.2,238.7,236.9,25.6,35.4,34.9,875.5,-21.2,50.04,0.0,-15.8,89.9,877.4,-31.5,-31.9,89.9,100.0,3380.0,3377.0,26.1,24.4,24.9,20000.0,856.4,0,0
1700956,2026-08-20T09:46:03.709302+00:00,external_ems_2,bess_2,good,0.4261,warning,PCS phase voltage imbalance high: 21.5; PCS phase current imbalance high: 9.8,21.5,9.8,1.9,10.3,0.0,1.7,3.0,217.2,238.7,236.9,25.6,35.4,34.9,875.5,-21.2,50.04,0.0,-15.8,89.9,877.4,-31.5,-31.9,89.9,100.0,3380.0,3377.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701059,2026-08-20T09:46:57.845176+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.7,0.2,0.0,2.3,1.0,230.1,250.0,248.6,0.8,0.6,0.6,868.5,0.2,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701061,2026-08-20T09:46:58.836198+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.7,0.2,0.0,2.3,1.0,230.1,250.0,248.6,0.8,0.6,0.6,868.5,0.2,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701063,2026-08-20T09:46:59.846982+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.7,0.2,0.0,2.3,1.0,230.1,250.0,248.6,0.8,0.6,0.6,868.5,0.2,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701065,2026-08-20T09:47:00.835526+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.7,0.2,0.0,2.3,1.0,230.1,250.0,248.6,0.8,0.6,0.6,868.5,0.2,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701067,2026-08-20T09:47:01.834952+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.7,0.2,0.0,2.3,1.0,230.1,250.0,248.6,0.8,0.6,0.6,868.5,0.2,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701069,2026-08-20T09:47:02.845825+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.7,0.2,0.0,2.3,1.0,230.1,250.0,248.6,0.8,0.6,0.6,868.5,0.2,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701071,2026-08-20T09:47:03.834972+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.7,0.2,0.0,2.3,1.0,230.1,250.0,248.6,0.8,0.6,0.6,868.5,0.2,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701073,2026-08-20T09:47:07.009034+00:00,external_ems_1,bess_1,good,0.3977,warning,PCS phase voltage imbalance high: 20.5,20.5,0.2,2.7,0.2,0.0,2.3,1.0,228.4,248.9,247.3,0.8,0.6,0.6,868.5,0.2,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701075,2026-08-20T09:47:07.999192+00:00,external_ems_1,bess_1,good,0.3977,warning,PCS phase voltage imbalance high: 20.5,20.5,0.2,2.7,0.2,0.0,2.3,1.0,228.4,248.9,247.3,0.8,0.6,0.6,868.5,0.2,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701077,2026-08-20T09:47:08.998045+00:00,external_ems_1,bess_1,good,0.3977,warning,PCS phase voltage imbalance high: 20.5,20.5,0.2,2.7,0.2,0.0,2.3,1.0,228.4,248.9,247.3,0.8,0.6,0.6,868.5,0.2,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701079,2026-08-20T09:47:10.008198+00:00,external_ems_1,bess_1,good,0.3977,warning,PCS phase voltage imbalance high: 20.5,20.5,0.2,2.7,0.2,0.0,2.3,1.0,228.4,248.9,247.3,0.8,0.6,0.6,868.5,0.2,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701081,2026-08-20T09:47:10.998650+00:00,external_ems_1,bess_1,good,0.3977,warning,PCS phase voltage imbalance high: 20.5,20.5,0.2,2.7,0.2,0.0,2.3,1.0,228.4,248.9,247.3,0.8,0.6,0.6,868.5,0.2,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701083,2026-08-20T09:47:12.117630+00:00,external_ems_1,bess_1,good,0.3977,warning,PCS phase voltage imbalance high: 20.5,20.5,0.2,2.7,0.2,0.0,2.3,1.0,228.4,248.9,247.3,0.8,0.6,0.6,868.5,0.2,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701092,2026-08-20T09:47:15.998045+00:00,external_ems_2,bess_2,good,0.3551,warning,PCS phase voltage imbalance high: 18.1; PCS phase current imbalance high: 20.4,18.1,20.4,0.8,4.8,0.0,1.7,3.0,234.5,252.4,252.6,34.4,51.0,54.8,877.6,-26.9,50.23,0.0,-34.2,89.9,876.8,-22.1,-22.3,89.9,100.0,3372.0,3369.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701094,2026-08-20T09:47:17.008153+00:00,external_ems_2,bess_2,good,0.3551,warning,PCS phase voltage imbalance high: 18.1; PCS phase current imbalance high: 20.4,18.1,20.4,0.7,9.6,0.0,1.7,3.0,234.5,252.4,252.6,34.4,51.0,54.8,877.5,-31.7,50.23,0.0,-34.2,89.9,876.8,-22.1,-22.3,89.9,100.0,3372.0,3369.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701096,2026-08-20T09:47:17.998142+00:00,external_ems_2,bess_2,good,0.3551,warning,PCS phase voltage imbalance high: 18.1; PCS phase current imbalance high: 20.4,18.1,20.4,1.3,11.1,0.0,1.7,3.0,234.5,252.4,252.6,34.4,51.0,54.8,877.5,-31.7,50.23,0.0,-34.2,89.9,878.8,-42.8,-42.5,89.9,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701098,2026-08-20T09:47:19.008255+00:00,external_ems_2,bess_2,good,0.3551,warning,PCS phase voltage imbalance high: 18.1; PCS phase current imbalance high: 20.4,18.1,20.4,1.3,11.1,0.0,1.7,3.0,234.5,252.4,252.6,34.4,51.0,54.8,877.5,-31.7,50.23,0.0,-34.2,89.9,878.8,-42.8,-42.5,89.9,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701100,2026-08-20T09:47:19.998045+00:00,external_ems_2,bess_2,good,0.3551,warning,PCS phase voltage imbalance high: 18.1; PCS phase current imbalance high: 20.4,18.1,20.4,1.3,11.1,0.0,1.7,3.0,234.5,252.4,252.6,34.4,51.0,54.8,877.5,-31.7,50.23,0.0,-34.2,89.9,878.8,-42.8,-42.5,89.9,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701102,2026-08-20T09:47:21.008666+00:00,external_ems_2,bess_2,good,0.3551,warning,PCS phase voltage imbalance high: 18.1; PCS phase current imbalance high: 20.4,18.1,20.4,1.3,11.1,0.0,1.7,3.0,234.5,252.4,252.6,34.4,51.0,54.8,877.5,-31.7,50.23,0.0,-34.2,89.9,878.8,-42.8,-42.5,89.9,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701104,2026-08-20T09:47:21.998034+00:00,external_ems_2,bess_2,good,0.3551,warning,PCS phase voltage imbalance high: 18.1; PCS phase current imbalance high: 20.4,18.1,20.4,1.3,11.1,0.0,1.7,3.0,234.5,252.4,252.6,34.4,51.0,54.8,877.5,-31.7,50.23,0.0,-34.2,89.9,878.8,-42.8,-42.5,89.9,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701146,2026-08-20T09:47:42.998045+00:00,external_ems_2,bess_2,good,0.4611,warning,PCS phase voltage imbalance high: 22.4; PCS phase current imbalance high: 17.6,22.4,17.6,0.7,12.8,0.0,1.7,3.0,225.2,247.6,245.2,27.6,45.2,41.7,876.4,-14.6,50.15,0.0,-24.0,89.9,877.1,-27.4,-26.5,89.9,100.0,3381.0,3378.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701148,2026-08-20T09:47:44.009119+00:00,external_ems_2,bess_2,good,0.4611,warning,PCS phase voltage imbalance high: 22.4; PCS phase current imbalance high: 17.6,22.4,17.6,0.7,12.8,0.0,1.7,3.0,225.2,247.6,245.2,27.6,45.2,41.7,876.4,-14.6,50.15,0.0,-24.0,89.9,877.1,-27.4,-26.5,89.9,100.0,3381.0,3378.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701150,2026-08-20T09:47:44.998092+00:00,external_ems_2,bess_2,good,0.4697,warning,PCS phase voltage imbalance high: 22.4; PCS phase current imbalance high: 17.6; PCS DC current and BMS current mismatch: 28.3,22.4,17.6,2.4,28.3,0.0,1.7,3.0,225.2,247.6,245.2,27.6,45.2,41.7,876.4,-14.6,50.15,0.0,-24.0,89.9,878.8,-42.9,-42.8,89.9,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701152,2026-08-20T09:47:45.998049+00:00,external_ems_2,bess_2,good,0.4697,warning,PCS phase voltage imbalance high: 22.4; PCS phase current imbalance high: 17.6; PCS DC current and BMS current mismatch: 28.3,22.4,17.6,2.4,28.3,0.0,1.7,3.0,225.2,247.6,245.2,27.6,45.2,41.7,876.4,-14.6,50.15,0.0,-24.0,89.9,878.8,-42.9,-42.8,89.9,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701154,2026-08-20T09:47:46.998045+00:00,external_ems_2,bess_2,good,0.4697,warning,PCS phase voltage imbalance high: 22.4; PCS phase current imbalance high: 17.6; PCS DC current and BMS current mismatch: 28.3,22.4,17.6,2.4,28.3,0.0,1.7,3.0,225.2,247.6,245.2,27.6,45.2,41.7,876.4,-14.6,50.15,0.0,-24.0,89.9,878.8,-42.9,-42.8,89.9,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701156,2026-08-20T09:47:47.998044+00:00,external_ems_2,bess_2,good,0.4697,warning,PCS phase voltage imbalance high: 22.4; PCS phase current imbalance high: 17.6; PCS DC current and BMS current mismatch: 28.3,22.4,17.6,2.4,28.3,0.0,1.7,3.0,225.2,247.6,245.2,27.6,45.2,41.7,876.4,-14.6,50.15,0.0,-24.0,89.9,878.8,-42.9,-42.8,89.9,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701206,2026-08-20T09:48:15.001538+00:00,external_ems_2,bess_2,good,0.4229,warning,PCS phase voltage imbalance high: 20.9; PCS phase current imbalance high: 17.8,20.9,17.8,1.2,9.1,0.0,1.7,3.0,232.6,253.5,250.8,28.6,46.4,43.6,876.6,-23.5,50.14,0.0,-25.7,90.2,877.8,-32.6,-32.4,90.2,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701208,2026-08-20T09:48:16.012564+00:00,external_ems_2,bess_2,good,0.4229,warning,PCS phase voltage imbalance high: 20.9; PCS phase current imbalance high: 17.8,20.9,17.8,1.2,9.1,0.0,1.7,3.0,232.6,253.5,250.8,28.6,46.4,43.6,876.6,-23.5,50.14,0.0,-25.7,90.2,877.8,-32.6,-32.4,90.2,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701210,2026-08-20T09:48:17.001537+00:00,external_ems_2,bess_2,good,0.4229,warning,PCS phase voltage imbalance high: 20.9; PCS phase current imbalance high: 17.8,20.9,17.8,2.2,19.0,0.0,1.7,3.0,232.6,253.5,250.8,28.6,46.4,43.6,876.6,-23.5,50.14,0.0,-25.7,90.2,878.8,-42.5,-42.4,90.2,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701212,2026-08-20T09:48:18.011752+00:00,external_ems_2,bess_2,good,0.4229,warning,PCS phase voltage imbalance high: 20.9; PCS phase current imbalance high: 17.8,20.9,17.8,2.2,19.0,0.0,1.7,3.0,232.6,253.5,250.8,28.6,46.4,43.6,876.6,-23.5,50.14,0.0,-25.7,90.2,878.8,-42.5,-42.4,90.2,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701214,2026-08-20T09:48:19.001921+00:00,external_ems_2,bess_2,good,0.4229,warning,PCS phase voltage imbalance high: 20.9; PCS phase current imbalance high: 17.8,20.9,17.8,2.2,19.0,0.0,1.7,3.0,232.6,253.5,250.8,28.6,46.4,43.6,876.6,-23.5,50.14,0.0,-25.7,90.2,878.8,-42.5,-42.4,90.2,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701216,2026-08-20T09:48:20.012748+00:00,external_ems_2,bess_2,good,0.4229,warning,PCS phase voltage imbalance high: 20.9; PCS phase current imbalance high: 17.8,20.9,17.8,2.2,19.0,0.0,1.7,3.0,232.6,253.5,250.8,28.6,46.4,43.6,876.6,-23.5,50.14,0.0,-25.7,90.2,878.8,-42.5,-42.4,90.2,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701218,2026-08-20T09:48:21.001944+00:00,external_ems_2,bess_2,good,0.4229,warning,PCS phase voltage imbalance high: 20.9; PCS phase current imbalance high: 17.8,20.9,17.8,2.2,19.0,0.0,1.7,3.0,232.6,253.5,250.8,28.6,46.4,43.6,876.6,-23.5,50.14,0.0,-25.7,90.2,878.8,-42.5,-42.4,90.2,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701220,2026-08-20T09:48:22.001536+00:00,external_ems_2,bess_2,good,0.3821,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.6,19.2,19.6,1.3,15.1,0.0,1.7,3.0,231.7,250.9,250.0,33.4,53.0,52.7,877.5,-27.4,50.19,0.0,-32.8,90.2,878.8,-42.5,-42.4,90.2,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701222,2026-08-20T09:48:23.011653+00:00,external_ems_2,bess_2,good,0.3821,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.6,19.2,19.6,1.3,15.1,0.0,1.7,3.0,231.7,250.9,250.0,33.4,53.0,52.7,877.5,-27.4,50.19,0.0,-32.8,90.2,878.8,-42.5,-42.4,90.2,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701224,2026-08-20T09:48:24.001631+00:00,external_ems_2,bess_2,good,0.3821,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.6,19.2,19.6,0.1,1.7,0.0,1.7,3.0,231.7,250.9,250.0,33.4,53.0,52.7,877.5,-27.4,50.19,0.0,-32.8,90.2,877.4,-29.1,-28.5,90.2,100.0,3383.0,3380.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701226,2026-08-20T09:48:25.013195+00:00,external_ems_2,bess_2,good,0.3821,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.6,19.2,19.6,0.1,1.7,0.0,1.7,3.0,231.7,250.9,250.0,33.4,53.0,52.7,877.5,-27.4,50.19,0.0,-32.8,90.2,877.4,-29.1,-28.5,90.2,100.0,3383.0,3380.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701228,2026-08-20T09:48:26.001573+00:00,external_ems_2,bess_2,good,0.3821,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.6,19.2,19.6,0.1,1.7,0.0,1.7,3.0,231.7,250.9,250.0,33.4,53.0,52.7,877.5,-27.4,50.19,0.0,-32.8,90.2,877.4,-29.1,-28.5,90.2,100.0,3383.0,3380.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701230,2026-08-20T09:48:27.001545+00:00,external_ems_2,bess_2,good,0.3821,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.6,19.2,19.6,0.1,1.7,0.0,1.7,3.0,231.7,250.9,250.0,33.4,53.0,52.7,877.5,-27.4,50.19,0.0,-32.8,90.2,877.4,-29.1,-28.5,90.2,100.0,3383.0,3380.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701311,2026-08-20T09:49:10.286127+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.7,0.0,0.0,2.3,1.0,231.9,251.8,250.2,0.8,0.6,0.6,868.5,0.0,50.24,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701313,2026-08-20T09:49:11.296336+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.7,0.0,0.0,2.3,1.0,231.9,251.8,250.2,0.8,0.6,0.6,868.5,0.0,50.24,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701315,2026-08-20T09:49:12.286662+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.7,0.0,0.0,2.3,1.0,231.9,251.8,250.2,0.8,0.6,0.6,868.5,0.0,50.24,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701317,2026-08-20T09:49:13.286123+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.7,0.0,0.0,2.3,1.0,231.9,251.8,250.2,0.8,0.6,0.6,868.5,0.0,50.24,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701318,2026-08-20T09:49:13.286123+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.3,19.2,19.3,0.6,9.6,0.0,1.7,3.0,231.6,250.8,249.6,33.2,52.5,52.2,877.5,-27.7,50.18,0.0,-32.2,90.2,878.1,-37.3,-36.4,90.2,100.0,3383.0,3380.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701319,2026-08-20T09:49:14.297897+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.7,0.0,0.0,2.3,1.0,231.9,251.8,250.2,0.8,0.6,0.6,868.5,0.0,50.24,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701320,2026-08-20T09:49:14.297897+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.3,19.2,19.3,0.6,9.6,0.0,1.7,3.0,231.6,250.8,249.6,33.2,52.5,52.2,877.5,-27.7,50.18,0.0,-32.2,90.2,878.1,-37.3,-36.4,90.2,100.0,3383.0,3380.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701321,2026-08-20T09:49:15.286114+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.7,0.0,0.0,2.3,1.0,231.9,251.8,250.2,0.8,0.6,0.6,868.5,0.0,50.24,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701322,2026-08-20T09:49:15.286114+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.3,19.2,19.3,1.4,6.3,0.0,1.7,4.0,231.6,250.8,249.6,33.2,52.5,52.2,877.5,-27.7,50.18,0.0,-32.2,90.2,876.1,-21.4,-18.2,90.2,100.0,3372.0,3368.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701323,2026-08-20T09:49:16.297250+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.7,0.0,0.0,2.3,1.0,231.9,251.8,250.2,0.8,0.6,0.6,868.5,0.0,50.24,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701324,2026-08-20T09:49:16.297250+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.3,19.2,19.3,1.4,6.3,0.0,1.7,4.0,231.6,250.8,249.6,33.2,52.5,52.2,877.5,-27.7,50.18,0.0,-32.2,90.2,876.1,-21.4,-18.2,90.2,100.0,3372.0,3368.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701325,2026-08-20T09:49:18.295601+00:00,external_ems_1,bess_1,good,0.6132,warning,PCS phase voltage imbalance high: 28.9,28.9,0.2,2.7,0.0,0.0,2.3,1.0,221.1,250.0,244.7,0.8,0.6,0.6,868.5,0.0,50.13,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701326,2026-08-20T09:49:18.295601+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.3,19.2,19.3,1.4,6.3,0.0,1.7,4.0,231.6,250.8,249.6,33.2,52.5,52.2,877.5,-27.7,50.18,0.0,-32.2,90.2,876.1,-21.4,-18.2,90.2,100.0,3372.0,3368.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701327,2026-08-20T09:49:18.307072+00:00,external_ems_1,bess_1,good,0.6132,warning,PCS phase voltage imbalance high: 28.9,28.9,0.2,2.7,0.0,0.0,2.3,1.0,221.1,250.0,244.7,0.8,0.6,0.6,868.5,0.0,50.13,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701328,2026-08-20T09:49:18.307072+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.3,19.2,19.3,1.4,6.3,0.0,1.7,4.0,231.6,250.8,249.6,33.2,52.5,52.2,877.5,-27.7,50.18,0.0,-32.2,90.2,876.1,-21.4,-18.2,90.2,100.0,3372.0,3368.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701329,2026-08-20T09:49:19.286110+00:00,external_ems_1,bess_1,good,0.6132,warning,PCS phase voltage imbalance high: 28.9,28.9,0.2,3.0,0.0,0.0,2.3,1.0,221.1,250.0,244.7,0.8,0.6,0.6,868.5,0.0,50.13,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701330,2026-08-20T09:49:19.286110+00:00,external_ems_2,bess_2,good,0.3816,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 19.3,19.2,19.3,1.4,6.3,0.0,1.7,4.0,231.6,250.8,249.6,33.2,52.5,52.2,877.5,-27.7,50.18,0.0,-32.2,90.2,876.1,-21.4,-18.2,90.2,100.0,3372.0,3368.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701331,2026-08-20T09:49:20.297410+00:00,external_ems_1,bess_1,good,0.6132,warning,PCS phase voltage imbalance high: 28.9,28.9,0.2,3.0,0.0,0.0,2.3,1.0,221.1,250.0,244.7,0.8,0.6,0.6,868.5,0.0,50.13,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701333,2026-08-20T09:49:21.286116+00:00,external_ems_1,bess_1,good,0.6132,warning,PCS phase voltage imbalance high: 28.9,28.9,0.2,3.0,0.0,0.0,2.3,1.0,221.1,250.0,244.7,0.8,0.6,0.6,868.5,0.0,50.13,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701335,2026-08-20T09:49:22.296308+00:00,external_ems_1,bess_1,good,0.6132,warning,PCS phase voltage imbalance high: 28.9,28.9,0.2,3.0,0.0,0.0,2.3,1.0,221.1,250.0,244.7,0.8,0.6,0.6,868.5,0.0,50.13,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701424,2026-08-20T09:50:06.296196+00:00,external_ems_2,bess_2,good,0.4377,warning,PCS phase voltage imbalance high: 21.6; PCS phase current imbalance high: 15.6; PCS DC current and BMS current mismatch: 20.2,21.6,15.6,3.3,20.2,0.0,1.7,3.0,225.0,246.6,244.2,24.1,39.7,36.5,875.5,-21.0,50.06,0.0,-18.8,90.6,878.8,-41.2,-41.1,90.6,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
