id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1701426,2026-08-20T09:50:07.286133+00:00,external_ems_2,bess_2,good,0.4377,warning,PCS phase voltage imbalance high: 21.6; PCS phase current imbalance high: 15.6; PCS DC current and BMS current mismatch: 20.2,21.6,15.6,3.3,20.2,0.0,1.7,3.0,225.0,246.6,244.2,24.1,39.7,36.5,875.5,-21.0,50.06,0.0,-18.8,90.6,878.8,-41.2,-41.1,90.6,100.0,3384.0,3381.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701428,2026-08-20T09:50:08.329198+00:00,external_ems_2,bess_2,good,0.4379,warning,PCS phase voltage imbalance high: 21.6; PCS phase current imbalance high: 15.6; PCS DC current and BMS current mismatch: 20.4,21.6,15.6,3.3,20.4,0.0,1.7,3.0,225.0,246.6,244.2,24.1,39.7,36.5,875.5,-21.0,50.06,0.0,-18.8,90.6,878.8,-41.4,-41.1,90.6,100.0,3383.0,3380.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701430,2026-08-20T09:50:09.535263+00:00,external_ems_2,bess_2,good,0.4379,warning,PCS phase voltage imbalance high: 21.6; PCS phase current imbalance high: 15.6; PCS DC current and BMS current mismatch: 20.4,21.6,15.6,3.3,20.4,0.0,1.7,3.0,225.0,246.6,244.2,24.1,39.7,36.5,875.5,-21.0,50.06,0.0,-18.8,90.6,878.8,-41.4,-41.1,90.6,100.0,3383.0,3380.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701432,2026-08-20T09:50:10.286165+00:00,external_ems_2,bess_2,good,0.4379,warning,PCS phase voltage imbalance high: 21.6; PCS phase current imbalance high: 15.6; PCS DC current and BMS current mismatch: 20.4,21.6,15.6,3.3,20.4,0.0,1.7,3.0,225.0,246.6,244.2,24.1,39.7,36.5,875.5,-21.0,50.06,0.0,-18.8,90.6,878.8,-41.4,-41.1,90.6,100.0,3383.0,3380.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701434,2026-08-20T09:50:11.296528+00:00,external_ems_2,bess_2,good,0.4379,warning,PCS phase voltage imbalance high: 21.6; PCS phase current imbalance high: 15.6; PCS DC current and BMS current mismatch: 20.4,21.6,15.6,3.3,20.4,0.0,1.7,3.0,225.0,246.6,244.2,24.1,39.7,36.5,875.5,-21.0,50.06,0.0,-18.8,90.6,878.8,-41.4,-41.1,90.6,100.0,3383.0,3380.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701488,2026-08-20T09:50:38.286105+00:00,external_ems_2,bess_2,good,0.3665,warning,PCS phase voltage imbalance high: 18.7; PCS phase current imbalance high: 17.8,18.7,17.8,0.1,6.1,0.0,1.7,4.0,232.3,251.0,250.0,33.3,51.1,51.1,877.3,-33.3,50.18,0.0,-32.0,90.6,877.4,-27.2,-27.8,90.6,100.0,3378.0,3374.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701490,2026-08-20T09:50:39.296209+00:00,external_ems_2,bess_2,good,0.3665,warning,PCS phase voltage imbalance high: 18.7; PCS phase current imbalance high: 17.8,18.7,17.8,0.1,6.1,0.0,1.7,4.0,232.3,251.0,250.0,33.3,51.1,51.1,877.3,-33.3,50.18,0.0,-32.0,90.6,877.4,-27.2,-27.8,90.6,100.0,3378.0,3374.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701492,2026-08-20T09:50:40.286103+00:00,external_ems_2,bess_2,good,0.3665,warning,PCS phase voltage imbalance high: 18.7; PCS phase current imbalance high: 17.8,18.7,17.8,1.5,18.5,0.0,1.7,3.0,232.3,251.0,250.0,33.3,51.1,51.1,877.3,-33.3,50.18,0.0,-32.0,90.6,875.8,-14.8,-9.7,90.6,100.0,3372.0,3369.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701494,2026-08-20T09:50:41.297407+00:00,external_ems_2,bess_2,good,0.3665,warning,PCS phase voltage imbalance high: 18.7; PCS phase current imbalance high: 17.8,18.7,17.8,1.5,18.5,0.0,1.7,3.0,232.3,251.0,250.0,33.3,51.1,51.1,877.3,-33.3,50.18,0.0,-32.0,90.6,875.8,-14.8,-9.7,90.6,100.0,3372.0,3369.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701496,2026-08-20T09:50:42.286456+00:00,external_ems_2,bess_2,good,0.3665,warning,PCS phase voltage imbalance high: 18.7; PCS phase current imbalance high: 17.8,18.7,17.8,1.5,18.5,0.0,1.7,3.0,232.3,251.0,250.0,33.3,51.1,51.1,877.3,-33.3,50.18,0.0,-32.0,90.6,875.8,-14.8,-9.7,90.6,100.0,3372.0,3369.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701498,2026-08-20T09:50:43.296666+00:00,external_ems_2,bess_2,good,0.3665,warning,PCS phase voltage imbalance high: 18.7; PCS phase current imbalance high: 17.8,18.7,17.8,1.5,18.5,0.0,1.7,3.0,232.3,251.0,250.0,33.3,51.1,51.1,877.3,-33.3,50.18,0.0,-32.0,90.6,875.8,-14.8,-9.7,90.6,100.0,3372.0,3369.0,26.1,24.4,24.9,20000.0,856.4,0,0
1701931,2026-08-20T09:54:22.822211+00:00,external_ems_1,bess_1,good,0.567,warning,PCS phase voltage imbalance high: 27.1,27.1,0.2,2.7,0.2,0.0,2.3,1.0,214.1,241.2,235.8,0.8,0.6,0.6,868.5,0.2,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701933,2026-08-20T09:54:23.811590+00:00,external_ems_1,bess_1,good,0.567,warning,PCS phase voltage imbalance high: 27.1,27.1,0.2,2.7,0.2,0.0,2.3,1.0,214.1,241.2,235.8,0.8,0.6,0.6,868.5,0.2,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701935,2026-08-20T09:54:24.811561+00:00,external_ems_1,bess_1,good,0.567,warning,PCS phase voltage imbalance high: 27.1,27.1,0.2,3.0,0.2,0.0,2.3,1.0,214.1,241.2,235.8,0.8,0.6,0.6,868.5,0.2,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701937,2026-08-20T09:54:25.822664+00:00,external_ems_1,bess_1,good,0.567,warning,PCS phase voltage imbalance high: 27.1,27.1,0.2,3.0,0.2,0.0,2.3,1.0,214.1,241.2,235.8,0.8,0.6,0.6,868.5,0.2,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701939,2026-08-20T09:54:26.811567+00:00,external_ems_1,bess_1,good,0.567,warning,PCS phase voltage imbalance high: 27.1,27.1,0.2,3.0,0.2,0.0,2.3,1.0,214.1,241.2,235.8,0.8,0.6,0.6,868.5,0.2,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701941,2026-08-20T09:54:27.821673+00:00,external_ems_1,bess_1,good,0.567,warning,PCS phase voltage imbalance high: 27.1,27.1,0.2,3.0,0.2,0.0,2.3,1.0,214.1,241.2,235.8,0.8,0.6,0.6,868.5,0.2,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701943,2026-08-20T09:54:28.812813+00:00,external_ems_1,bess_1,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.2,3.0,0.0,0.0,2.3,1.0,222.4,247.1,244.2,0.8,0.6,0.6,868.5,0.0,50.14,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701945,2026-08-20T09:54:29.811559+00:00,external_ems_1,bess_1,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.2,3.0,0.0,0.0,2.3,1.0,222.4,247.1,244.2,0.8,0.6,0.6,868.5,0.0,50.14,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701947,2026-08-20T09:54:30.822297+00:00,external_ems_1,bess_1,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.2,2.7,0.0,0.0,2.3,1.0,222.4,247.1,244.2,0.8,0.6,0.6,868.5,0.0,50.14,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701949,2026-08-20T09:54:31.812511+00:00,external_ems_1,bess_1,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.2,2.7,0.0,0.0,2.3,1.0,222.4,247.1,244.2,0.8,0.6,0.6,868.5,0.0,50.14,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701951,2026-08-20T09:54:32.822800+00:00,external_ems_1,bess_1,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.2,2.7,0.0,0.0,2.3,1.0,222.4,247.1,244.2,0.8,0.6,0.6,868.5,0.0,50.14,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701953,2026-08-20T09:54:33.811852+00:00,external_ems_1,bess_1,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.2,2.7,0.0,0.0,2.3,1.0,222.4,247.1,244.2,0.8,0.6,0.6,868.5,0.0,50.14,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1701964,2026-08-20T09:54:38.811557+00:00,external_ems_2,bess_2,good,0.5828,warning,PCS phase voltage imbalance high: 27.5; PCS phase current imbalance high: 11.6,27.5,11.6,0.2,5.5,0.0,1.8,2.0,223.8,251.3,245.9,19.3,30.9,27.8,874.6,-9.9,50.04,0.0,-16.3,91.0,874.8,-4.4,0.3,91.0,100.0,3367.0,3365.0,26.1,24.3,24.8,20000.0,856.4,0,0
1701966,2026-08-20T09:54:39.822671+00:00,external_ems_2,bess_2,good,0.5828,warning,PCS phase voltage imbalance high: 27.5; PCS phase current imbalance high: 11.6,27.5,11.6,0.2,5.5,0.0,1.8,2.0,223.8,251.3,245.9,19.3,30.9,27.8,874.6,-9.9,50.04,0.0,-16.3,91.0,874.8,-4.4,0.3,91.0,100.0,3367.0,3365.0,26.1,24.3,24.8,20000.0,856.4,0,0
1701968,2026-08-20T09:54:40.811595+00:00,external_ems_2,bess_2,good,0.5828,warning,PCS phase voltage imbalance high: 27.5; PCS phase current imbalance high: 11.6,27.5,11.6,1.2,9.1,0.0,1.8,3.0,223.8,251.3,245.9,19.3,30.9,27.8,874.6,-9.9,50.04,0.0,-16.3,91.0,875.8,-19.0,-18.2,91.0,100.0,3371.0,3368.0,26.1,24.3,24.8,20000.0,856.4,0,0
1701970,2026-08-20T09:54:41.821818+00:00,external_ems_2,bess_2,good,0.5828,warning,PCS phase voltage imbalance high: 27.5; PCS phase current imbalance high: 11.6,27.5,11.6,1.2,9.1,0.0,1.8,3.0,223.8,251.3,245.9,19.3,30.9,27.8,874.6,-9.9,50.04,0.0,-16.3,91.0,875.8,-19.0,-18.2,91.0,100.0,3371.0,3368.0,26.1,24.3,24.8,20000.0,856.4,0,0
1701972,2026-08-20T09:54:42.812380+00:00,external_ems_2,bess_2,good,0.5828,warning,PCS phase voltage imbalance high: 27.5; PCS phase current imbalance high: 11.6,27.5,11.6,1.2,9.1,0.0,1.8,3.0,223.8,251.3,245.9,19.3,30.9,27.8,874.6,-9.9,50.04,0.0,-16.3,91.0,875.8,-19.0,-18.2,91.0,100.0,3371.0,3368.0,26.1,24.3,24.8,20000.0,856.4,0,0
1701974,2026-08-20T09:54:43.811560+00:00,external_ems_2,bess_2,good,0.5828,warning,PCS phase voltage imbalance high: 27.5; PCS phase current imbalance high: 11.6,27.5,11.6,1.2,9.1,0.0,1.8,3.0,223.8,251.3,245.9,19.3,30.9,27.8,874.6,-9.9,50.04,0.0,-16.3,91.0,875.8,-19.0,-18.2,91.0,100.0,3371.0,3368.0,26.1,24.3,24.8,20000.0,856.4,0,0
1702225,2026-08-20T09:56:49.822668+00:00,external_ems_1,bess_1,good,0.5978,warning,PCS phase voltage imbalance high: 28.3,28.3,0.2,2.6,0.0,0.0,2.2,1.0,222.1,250.4,247.7,0.8,0.6,0.6,868.4,0.0,50.16,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1702227,2026-08-20T09:56:50.812820+00:00,external_ems_1,bess_1,good,0.5978,warning,PCS phase voltage imbalance high: 28.3,28.3,0.2,2.6,0.0,0.0,2.2,1.0,222.1,250.4,247.7,0.8,0.6,0.6,868.4,0.0,50.16,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1702229,2026-08-20T09:56:51.811547+00:00,external_ems_1,bess_1,good,0.5978,warning,PCS phase voltage imbalance high: 28.3,28.3,0.2,2.9,0.0,0.0,2.2,1.0,222.1,250.4,247.7,0.8,0.6,0.6,868.4,0.0,50.16,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1702231,2026-08-20T09:56:52.822406+00:00,external_ems_1,bess_1,good,0.5978,warning,PCS phase voltage imbalance high: 28.3,28.3,0.2,2.9,0.0,0.0,2.2,1.0,222.1,250.4,247.7,0.8,0.6,0.6,868.4,0.0,50.16,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1702233,2026-08-20T09:56:53.811548+00:00,external_ems_1,bess_1,good,0.5978,warning,PCS phase voltage imbalance high: 28.3,28.3,0.2,2.9,0.0,0.0,2.2,1.0,222.1,250.4,247.7,0.8,0.6,0.6,868.4,0.0,50.16,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1702235,2026-08-20T09:56:54.821699+00:00,external_ems_1,bess_1,good,0.5978,warning,PCS phase voltage imbalance high: 28.3,28.3,0.2,2.9,0.0,0.0,2.2,1.0,222.1,250.4,247.7,0.8,0.6,0.6,868.4,0.0,50.16,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1703078,2026-08-20T10:04:00.024717+00:00,external_ems_2,bess_2,good,0.4971,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 12.6,24.1,12.6,0.4,3.0,0.0,1.7,3.0,228.1,252.1,252.2,18.9,28.7,31.5,873.7,-13.5,50.07,0.0,-15.8,92.2,874.1,-16.5,-16.8,92.2,100.0,3362.0,3359.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703080,2026-08-20T10:04:01.015872+00:00,external_ems_2,bess_2,good,0.4971,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 12.6,24.1,12.6,0.4,3.0,0.0,1.7,3.0,228.1,252.1,252.2,18.9,28.7,31.5,873.7,-13.5,50.07,0.0,-15.8,92.2,874.1,-16.5,-16.8,92.2,100.0,3362.0,3359.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703082,2026-08-20T10:04:02.014905+00:00,external_ems_2,bess_2,good,0.4971,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 12.6,24.1,12.6,1.3,14.9,0.0,1.7,3.0,228.1,252.1,252.2,18.9,28.7,31.5,873.7,-13.5,50.07,0.0,-15.8,92.2,872.4,1.4,3.3,92.2,100.0,3358.0,3355.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703084,2026-08-20T10:04:03.014504+00:00,external_ems_2,bess_2,good,0.4971,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 12.6,24.1,12.6,1.3,14.9,0.0,1.7,3.0,228.1,252.1,252.2,18.9,28.7,31.5,873.7,-13.5,50.07,0.0,-15.8,92.2,872.4,1.4,3.3,92.2,100.0,3358.0,3355.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703086,2026-08-20T10:04:04.025571+00:00,external_ems_2,bess_2,good,0.4971,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 12.6,24.1,12.6,1.3,14.9,0.0,1.7,3.0,228.1,252.1,252.2,18.9,28.7,31.5,873.7,-13.5,50.07,0.0,-15.8,92.2,872.4,1.4,3.3,92.2,100.0,3358.0,3355.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703088,2026-08-20T10:04:05.014641+00:00,external_ems_2,bess_2,good,0.4971,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 12.6,24.1,12.6,1.3,14.9,0.0,1.7,3.0,228.1,252.1,252.2,18.9,28.7,31.5,873.7,-13.5,50.07,0.0,-15.8,92.2,872.4,1.4,3.3,92.2,100.0,3358.0,3355.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703090,2026-08-20T10:04:06.025011+00:00,external_ems_2,bess_2,good,0.4971,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 12.6,24.1,12.6,1.3,14.9,0.0,1.7,3.0,228.1,252.1,252.2,18.9,28.7,31.5,873.7,-13.5,50.07,0.0,-15.8,92.2,872.4,1.4,3.3,92.2,100.0,3358.0,3355.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703104,2026-08-20T10:04:13.014476+00:00,external_ems_2,bess_2,good,0.5307,warning,PCS phase voltage imbalance high: 25.4; PCS phase current imbalance high: 12.8,25.4,12.8,0.5,7.8,0.0,1.7,3.0,225.7,250.3,251.1,18.9,28.3,31.7,873.6,-10.7,50.05,0.0,-15.3,92.2,874.1,-18.5,-18.4,92.2,100.0,3365.0,3362.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703106,2026-08-20T10:04:14.024627+00:00,external_ems_2,bess_2,good,0.5307,warning,PCS phase voltage imbalance high: 25.4; PCS phase current imbalance high: 12.8,25.4,12.8,0.5,7.8,0.0,1.7,3.0,225.7,250.3,251.1,18.9,28.3,31.7,873.6,-10.7,50.05,0.0,-15.3,92.2,874.1,-18.5,-18.4,92.2,100.0,3365.0,3362.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703108,2026-08-20T10:04:15.015162+00:00,external_ems_2,bess_2,good,0.5307,warning,PCS phase voltage imbalance high: 25.4; PCS phase current imbalance high: 12.8,25.4,12.8,0.5,7.8,0.0,1.7,3.0,225.7,250.3,251.1,18.9,28.3,31.7,873.6,-10.7,50.05,0.0,-15.3,92.2,874.1,-18.5,-18.4,92.2,100.0,3360.0,3357.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703110,2026-08-20T10:04:16.014490+00:00,external_ems_2,bess_2,good,0.5307,warning,PCS phase voltage imbalance high: 25.4; PCS phase current imbalance high: 12.8,25.4,12.8,1.2,9.6,0.0,1.7,3.0,225.7,250.3,251.1,18.9,28.3,31.7,873.6,-10.7,50.05,0.0,-15.3,92.2,872.4,-1.1,1.8,92.2,100.0,3360.0,3357.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703112,2026-08-20T10:04:17.025415+00:00,external_ems_2,bess_2,good,0.5307,warning,PCS phase voltage imbalance high: 25.4; PCS phase current imbalance high: 12.8,25.4,12.8,1.2,9.6,0.0,1.7,3.0,225.7,250.3,251.1,18.9,28.3,31.7,873.6,-10.7,50.05,0.0,-15.3,92.2,872.4,-1.1,1.8,92.2,100.0,3360.0,3357.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703114,2026-08-20T10:04:18.014695+00:00,external_ems_2,bess_2,good,0.5307,warning,PCS phase voltage imbalance high: 25.4; PCS phase current imbalance high: 12.8,25.4,12.8,1.2,9.6,0.0,1.7,3.0,225.7,250.3,251.1,18.9,28.3,31.7,873.6,-10.7,50.05,0.0,-15.3,92.2,872.4,-1.1,1.8,92.2,100.0,3360.0,3357.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703116,2026-08-20T10:04:19.014568+00:00,external_ems_2,bess_2,good,0.5307,warning,PCS phase voltage imbalance high: 25.4; PCS phase current imbalance high: 12.8,25.4,12.8,1.2,9.6,0.0,1.7,3.0,225.7,250.3,251.1,18.9,28.3,31.7,873.6,-10.7,50.05,0.0,-15.3,92.2,872.4,-1.1,1.8,92.2,100.0,3360.0,3357.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703241,2026-08-20T10:05:22.025953+00:00,external_ems_1,bess_1,good,0.4644,warning,PCS phase voltage imbalance high: 23.1,23.1,0.2,2.7,0.1,0.0,2.3,1.0,220.8,243.9,242.2,0.8,0.6,0.6,868.5,0.1,50.02,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.5,20000.0,855.9,0,0
1703243,2026-08-20T10:05:23.014495+00:00,external_ems_1,bess_1,good,0.4644,warning,PCS phase voltage imbalance high: 23.1,23.1,0.2,2.7,0.1,0.0,2.3,1.0,220.8,243.9,242.2,0.8,0.6,0.6,868.5,0.1,50.02,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.5,20000.0,855.9,0,0
1703245,2026-08-20T10:05:24.014483+00:00,external_ems_1,bess_1,good,0.4644,warning,PCS phase voltage imbalance high: 23.1,23.1,0.2,3.0,0.1,0.0,2.3,1.0,220.8,243.9,242.2,0.8,0.6,0.6,868.5,0.1,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.5,20000.0,855.9,0,0
1703247,2026-08-20T10:05:25.026093+00:00,external_ems_1,bess_1,good,0.4644,warning,PCS phase voltage imbalance high: 23.1,23.1,0.2,3.0,0.1,0.0,2.3,1.0,220.8,243.9,242.2,0.8,0.6,0.6,868.5,0.1,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.5,20000.0,855.9,0,0
1703249,2026-08-20T10:05:26.014481+00:00,external_ems_1,bess_1,good,0.4644,warning,PCS phase voltage imbalance high: 23.1,23.1,0.2,3.0,0.1,0.0,2.3,1.0,220.8,243.9,242.2,0.8,0.6,0.6,868.5,0.1,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.5,20000.0,855.9,0,0
1703251,2026-08-20T10:05:27.014486+00:00,external_ems_1,bess_1,good,0.4644,warning,PCS phase voltage imbalance high: 23.1,23.1,0.2,3.0,0.1,0.0,2.3,1.0,220.8,243.9,242.2,0.8,0.6,0.6,868.5,0.1,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.5,20000.0,855.9,0,0
1703487,2026-08-20T10:07:25.025221+00:00,external_ems_1,bess_1,good,0.5413,warning,PCS phase voltage imbalance high: 26.1,26.1,0.2,3.0,0.0,0.0,2.3,1.0,226.1,252.2,250.6,0.8,0.6,0.6,868.5,0.0,50.08,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703489,2026-08-20T10:07:26.015400+00:00,external_ems_1,bess_1,good,0.5413,warning,PCS phase voltage imbalance high: 26.1,26.1,0.2,3.0,0.0,0.0,2.3,1.0,226.1,252.2,250.6,0.8,0.6,0.6,868.5,0.0,50.08,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703491,2026-08-20T10:07:27.014995+00:00,external_ems_1,bess_1,good,0.5413,warning,PCS phase voltage imbalance high: 26.1,26.1,0.2,3.0,0.0,0.0,2.3,1.0,226.1,252.2,250.6,0.8,0.6,0.6,868.5,0.0,50.08,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703493,2026-08-20T10:07:28.014492+00:00,external_ems_1,bess_1,good,0.5413,warning,PCS phase voltage imbalance high: 26.1,26.1,0.2,3.0,0.0,0.0,2.3,1.0,226.1,252.2,250.6,0.8,0.6,0.6,868.5,0.0,50.08,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703495,2026-08-20T10:07:29.014489+00:00,external_ems_1,bess_1,good,0.5413,warning,PCS phase voltage imbalance high: 26.1,26.1,0.2,3.0,0.0,0.0,2.3,1.0,226.1,252.2,250.6,0.8,0.6,0.6,868.5,0.0,50.08,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703497,2026-08-20T10:07:30.014492+00:00,external_ems_1,bess_1,good,0.5413,warning,PCS phase voltage imbalance high: 26.1,26.1,0.2,3.0,0.0,0.0,2.3,1.0,226.1,252.2,250.6,0.8,0.6,0.6,868.5,0.0,50.08,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703499,2026-08-20T10:07:31.025117+00:00,external_ems_1,bess_1,good,0.5413,warning,PCS phase voltage imbalance high: 26.1,26.1,0.2,3.0,0.0,0.0,2.3,1.0,226.1,252.2,250.6,0.8,0.6,0.6,868.5,0.0,50.08,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703513,2026-08-20T10:07:38.014595+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,2.7,0.0,0.0,2.3,1.0,220.0,246.0,242.6,0.8,0.6,0.6,868.5,0.0,50.02,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703515,2026-08-20T10:07:39.014493+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,2.7,0.0,0.0,2.3,1.0,220.0,246.0,242.6,0.8,0.6,0.6,868.5,0.0,50.02,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703517,2026-08-20T10:07:40.014483+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,3.0,0.0,0.0,2.3,1.0,220.0,246.0,242.6,0.8,0.6,0.6,868.5,0.0,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703519,2026-08-20T10:07:41.014486+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,3.0,0.0,0.0,2.3,1.0,220.0,246.0,242.6,0.8,0.6,0.6,868.5,0.0,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703521,2026-08-20T10:07:42.025966+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,3.0,0.0,0.0,2.3,1.0,220.0,246.0,242.6,0.8,0.6,0.6,868.5,0.0,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703523,2026-08-20T10:07:43.014981+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,3.0,0.0,0.0,2.3,1.0,220.0,246.0,242.6,0.8,0.6,0.6,868.5,0.0,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703525,2026-08-20T10:07:44.014942+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,3.0,0.0,0.0,2.3,1.0,220.0,246.0,242.6,0.8,0.6,0.6,868.5,0.0,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703560,2026-08-20T10:08:01.014492+00:00,external_ems_2,bess_2,good,0.5421,warning,PCS phase voltage imbalance high: 25.8; PCS phase current imbalance high: 13.5,25.8,13.5,1.8,12.7,0.0,1.7,3.0,229.4,254.6,255.2,19.1,29.2,32.6,873.9,-9.4,50.1,0.0,-15.9,92.2,872.1,3.3,2.4,92.2,100.0,3364.0,3361.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703562,2026-08-20T10:08:02.025315+00:00,external_ems_2,bess_2,good,0.5421,warning,PCS phase voltage imbalance high: 25.8; PCS phase current imbalance high: 13.5,25.8,13.5,1.8,12.7,0.0,1.7,3.0,229.4,254.6,255.2,19.1,29.2,32.6,873.9,-9.4,50.1,0.0,-15.9,92.2,872.1,3.3,2.4,92.2,100.0,3367.0,3361.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703564,2026-08-20T10:08:03.014529+00:00,external_ems_2,bess_2,good,0.5421,warning,PCS phase voltage imbalance high: 25.8; PCS phase current imbalance high: 13.5,25.8,13.5,0.5,1.5,0.0,1.7,3.0,229.4,254.6,255.2,19.1,29.2,32.6,873.9,-9.4,50.1,0.0,-15.9,92.2,873.4,-10.9,-11.7,92.2,100.0,3367.0,3364.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703566,2026-08-20T10:08:04.024692+00:00,external_ems_2,bess_2,good,0.5421,warning,PCS phase voltage imbalance high: 25.8; PCS phase current imbalance high: 13.5,25.8,13.5,0.5,1.5,0.0,1.7,3.0,229.4,254.6,255.2,19.1,29.2,32.6,873.9,-9.4,50.1,0.0,-15.9,92.2,873.4,-10.9,-11.7,92.2,100.0,3367.0,3364.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703568,2026-08-20T10:08:05.014496+00:00,external_ems_2,bess_2,good,0.5421,warning,PCS phase voltage imbalance high: 25.8; PCS phase current imbalance high: 13.5,25.8,13.5,0.5,1.5,0.0,1.7,3.0,229.4,254.6,255.2,19.1,29.2,32.6,873.9,-9.4,50.1,0.0,-15.9,92.2,873.4,-10.9,-11.7,92.2,100.0,3367.0,3364.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703570,2026-08-20T10:08:06.024767+00:00,external_ems_2,bess_2,good,0.5421,warning,PCS phase voltage imbalance high: 25.8; PCS phase current imbalance high: 13.5,25.8,13.5,0.5,1.5,0.0,1.7,3.0,229.4,254.6,255.2,19.1,29.2,32.6,873.9,-9.4,50.1,0.0,-15.9,92.2,873.4,-10.9,-11.7,92.2,100.0,3367.0,3364.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703738,2026-08-20T10:09:30.014479+00:00,external_ems_2,bess_2,good,0.5413,warning,PCS phase voltage imbalance high: 26.1,26.1,3.9,1.7,18.4,0.0,1.7,3.0,222.2,248.3,245.0,18.6,21.3,22.5,872.4,-3.2,49.95,0.0,-8.2,92.6,874.1,-21.6,-21.5,92.6,100.0,3367.0,3364.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703740,2026-08-20T10:09:31.014484+00:00,external_ems_2,bess_2,good,0.5413,warning,PCS phase voltage imbalance high: 26.1,26.1,3.9,1.7,18.4,0.0,1.7,3.0,222.2,248.3,245.0,18.6,21.3,22.5,872.4,-3.2,49.95,0.0,-8.2,92.6,874.1,-21.6,-21.5,92.6,100.0,3367.0,3364.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703742,2026-08-20T10:09:32.014489+00:00,external_ems_2,bess_2,good,0.5413,warning,PCS phase voltage imbalance high: 26.1,26.1,3.9,1.7,18.3,0.0,1.7,3.0,222.2,248.3,245.0,18.6,21.3,22.5,872.4,-3.2,49.95,0.0,-8.2,92.6,874.1,-21.5,-21.3,92.6,100.0,3367.0,3364.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703744,2026-08-20T10:09:33.025234+00:00,external_ems_2,bess_2,good,0.5413,warning,PCS phase voltage imbalance high: 26.1,26.1,3.9,1.7,18.3,0.0,1.7,3.0,222.2,248.3,245.0,18.6,21.3,22.5,872.4,-3.2,49.95,0.0,-8.2,92.6,874.1,-21.5,-21.3,92.6,100.0,3367.0,3364.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703746,2026-08-20T10:09:34.015020+00:00,external_ems_2,bess_2,good,0.5413,warning,PCS phase voltage imbalance high: 26.1,26.1,3.9,1.7,18.3,0.0,1.7,3.0,222.2,248.3,245.0,18.6,21.3,22.5,872.4,-3.2,49.95,0.0,-8.2,92.6,874.1,-21.5,-21.3,92.6,100.0,3367.0,3364.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703748,2026-08-20T10:09:35.014480+00:00,external_ems_2,bess_2,good,0.5413,warning,PCS phase voltage imbalance high: 26.1,26.1,3.9,1.7,18.3,0.0,1.7,3.0,222.2,248.3,245.0,18.6,21.3,22.5,872.4,-3.2,49.95,0.0,-8.2,92.6,874.1,-21.5,-21.3,92.6,100.0,3367.0,3364.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703840,2026-08-20T10:10:21.025300+00:00,external_ems_2,bess_2,good,0.5221,warning,PCS phase voltage imbalance high: 25.2; PCS phase current imbalance high: 10.5,25.2,10.5,0.1,2.0,0.0,1.7,3.0,227.2,251.8,252.4,17.5,24.2,28.0,872.7,-11.3,50.03,0.0,-14.7,92.6,872.8,-9.3,-8.1,92.6,100.0,3366.0,3363.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703842,2026-08-20T10:10:22.014491+00:00,external_ems_2,bess_2,good,0.5221,warning,PCS phase voltage imbalance high: 25.2; PCS phase current imbalance high: 10.5,25.2,10.5,0.1,2.0,0.0,1.7,3.0,227.2,251.8,252.4,17.5,24.2,28.0,872.7,-11.3,50.03,0.0,-14.7,92.6,872.8,-9.3,-8.1,92.6,100.0,3366.0,3363.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703844,2026-08-20T10:10:23.014489+00:00,external_ems_2,bess_2,good,0.5221,warning,PCS phase voltage imbalance high: 25.2; PCS phase current imbalance high: 10.5,25.2,10.5,0.9,11.3,0.0,1.7,3.0,227.2,251.8,252.4,17.5,24.2,28.0,872.7,-11.3,50.03,0.0,-14.7,92.6,871.8,0.0,3.6,92.6,100.0,3367.0,3364.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703845,2026-08-20T10:10:24.014485+00:00,external_ems_1,bess_1,good,0.4438,warning,PCS phase voltage imbalance high: 22.3,22.3,0.2,2.9,0.1,0.0,2.3,1.0,216.0,238.3,237.5,0.8,0.6,0.6,868.4,-0.1,49.99,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703846,2026-08-20T10:10:24.014485+00:00,external_ems_2,bess_2,good,0.5221,warning,PCS phase voltage imbalance high: 25.2; PCS phase current imbalance high: 10.5,25.2,10.5,0.9,11.3,0.0,1.7,3.0,227.2,251.8,252.4,17.5,24.2,28.0,872.7,-11.3,50.03,0.0,-14.7,92.6,871.8,0.0,3.6,92.6,100.0,3367.0,3364.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703847,2026-08-20T10:10:25.025146+00:00,external_ems_1,bess_1,good,0.4438,warning,PCS phase voltage imbalance high: 22.3,22.3,0.2,2.9,0.1,0.0,2.3,1.0,216.0,238.3,237.5,0.8,0.6,0.6,868.4,-0.1,49.99,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703848,2026-08-20T10:10:25.025146+00:00,external_ems_2,bess_2,good,0.5221,warning,PCS phase voltage imbalance high: 25.2; PCS phase current imbalance high: 10.5,25.2,10.5,0.9,11.3,0.0,1.7,3.0,227.2,251.8,252.4,17.5,24.2,28.0,872.7,-11.3,50.03,0.0,-14.7,92.6,871.8,0.0,3.6,92.6,100.0,3367.0,3364.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703849,2026-08-20T10:10:26.014506+00:00,external_ems_1,bess_1,good,0.4438,warning,PCS phase voltage imbalance high: 22.3,22.3,0.2,2.6,0.1,0.0,2.3,1.0,216.0,238.3,237.5,0.8,0.6,0.6,868.4,-0.1,49.99,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703850,2026-08-20T10:10:26.014506+00:00,external_ems_2,bess_2,good,0.5221,warning,PCS phase voltage imbalance high: 25.2; PCS phase current imbalance high: 10.5,25.2,10.5,0.9,11.3,0.0,1.7,3.0,227.2,251.8,252.4,17.5,24.2,28.0,872.7,-11.3,50.03,0.0,-14.7,92.6,871.8,0.0,3.6,92.6,100.0,3367.0,3364.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703851,2026-08-20T10:10:27.014474+00:00,external_ems_1,bess_1,good,0.4438,warning,PCS phase voltage imbalance high: 22.3,22.3,0.2,2.6,0.1,0.0,2.3,1.0,216.0,238.3,237.5,0.8,0.6,0.6,868.4,-0.1,49.99,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703853,2026-08-20T10:10:28.014476+00:00,external_ems_1,bess_1,good,0.4438,warning,PCS phase voltage imbalance high: 22.3,22.3,0.2,2.6,0.1,0.0,2.3,1.0,216.0,238.3,237.5,0.8,0.6,0.6,868.4,-0.1,49.99,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703855,2026-08-20T10:10:29.025381+00:00,external_ems_1,bess_1,good,0.4438,warning,PCS phase voltage imbalance high: 22.3,22.3,0.2,2.6,0.1,0.0,2.3,1.0,216.0,238.3,237.5,0.8,0.6,0.6,868.4,-0.1,49.99,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703857,2026-08-20T10:10:30.014468+00:00,external_ems_1,bess_1,good,0.4438,warning,PCS phase voltage imbalance high: 22.3,22.3,0.2,2.6,0.1,0.0,2.3,1.0,216.0,238.3,237.5,0.8,0.6,0.6,868.4,-0.1,49.99,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1703909,2026-08-20T10:10:56.014496+00:00,external_ems_1,bess_1,good,0.5772,warning,PCS phase voltage imbalance high: 27.5,27.5,0.2,3.0,0.1,0.0,2.2,1.0,227.6,254.4,255.1,0.8,0.6,0.6,868.5,-0.1,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1703911,2026-08-20T10:10:57.024987+00:00,external_ems_1,bess_1,good,0.5772,warning,PCS phase voltage imbalance high: 27.5,27.5,0.2,3.0,0.1,0.0,2.2,1.0,227.6,254.4,255.1,0.8,0.6,0.6,868.5,-0.1,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1703913,2026-08-20T10:10:58.014482+00:00,external_ems_1,bess_1,good,0.5772,warning,PCS phase voltage imbalance high: 27.5,27.5,0.2,3.0,0.1,0.0,2.2,1.0,227.6,254.4,255.1,0.8,0.6,0.6,868.5,-0.1,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1703915,2026-08-20T10:10:59.024956+00:00,external_ems_1,bess_1,good,0.5772,warning,PCS phase voltage imbalance high: 27.5,27.5,0.2,3.0,0.1,0.0,2.2,1.0,227.6,254.4,255.1,0.8,0.6,0.6,868.5,-0.1,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1703917,2026-08-20T10:11:00.014497+00:00,external_ems_1,bess_1,good,0.5772,warning,PCS phase voltage imbalance high: 27.5,27.5,0.2,3.0,0.1,0.0,2.2,1.0,227.6,254.4,255.1,0.8,0.6,0.6,868.5,-0.1,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1703919,2026-08-20T10:11:01.014491+00:00,external_ems_1,bess_1,good,0.5772,warning,PCS phase voltage imbalance high: 27.5,27.5,0.2,3.0,0.1,0.0,2.2,1.0,227.6,254.4,255.1,0.8,0.6,0.6,868.5,-0.1,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1703921,2026-08-20T10:11:02.014482+00:00,external_ems_1,bess_1,good,0.5772,warning,PCS phase voltage imbalance high: 27.5,27.5,0.2,3.0,0.1,0.0,2.2,1.0,227.6,254.4,255.1,0.8,0.6,0.6,868.5,-0.1,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1703968,2026-08-20T10:11:25.015721+00:00,external_ems_2,bess_2,good,0.5311,warning,PCS phase voltage imbalance high: 25.7,25.7,6.7,1.1,4.1,0.0,1.7,3.0,225.7,249.1,251.4,17.4,18.4,24.1,871.3,-3.9,49.96,0.0,-4.1,92.6,872.4,-8.0,-5.2,92.6,100.0,3363.0,3360.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703970,2026-08-20T10:11:26.014478+00:00,external_ems_2,bess_2,good,0.5311,warning,PCS phase voltage imbalance high: 25.7,25.7,6.7,1.1,4.1,0.0,1.7,3.0,225.7,249.1,251.4,17.4,18.4,24.1,871.3,-3.9,49.96,0.0,-4.1,92.6,872.4,-8.0,-5.2,92.6,100.0,3363.0,3360.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703972,2026-08-20T10:11:27.014470+00:00,external_ems_2,bess_2,good,0.5311,warning,PCS phase voltage imbalance high: 25.7,25.7,6.7,0.9,14.1,0.0,1.7,2.0,225.7,249.1,251.4,17.4,18.4,24.1,871.3,-3.9,49.96,0.0,-4.1,92.6,870.4,10.2,10.2,92.6,100.0,3353.0,3351.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703974,2026-08-20T10:11:28.024591+00:00,external_ems_2,bess_2,good,0.5311,warning,PCS phase voltage imbalance high: 25.7,25.7,6.7,0.9,14.1,0.0,1.7,2.0,225.7,249.1,251.4,17.4,18.4,24.1,871.3,-3.9,49.96,0.0,-4.1,92.6,870.4,10.2,10.2,92.6,100.0,3353.0,3351.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703976,2026-08-20T10:11:29.014486+00:00,external_ems_2,bess_2,good,0.5311,warning,PCS phase voltage imbalance high: 25.7,25.7,6.7,0.9,14.1,0.0,1.7,2.0,225.7,249.1,251.4,17.4,18.4,24.1,871.3,-3.9,49.96,0.0,-4.1,92.6,870.4,10.2,10.2,92.6,100.0,3353.0,3351.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703978,2026-08-20T10:11:30.014479+00:00,external_ems_2,bess_2,good,0.5311,warning,PCS phase voltage imbalance high: 25.7,25.7,6.7,0.9,14.1,0.0,1.7,2.0,225.7,249.1,251.4,17.4,18.4,24.1,871.3,-3.9,49.96,0.0,-4.1,92.6,870.4,10.2,10.2,92.6,100.0,3353.0,3351.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703980,2026-08-20T10:11:31.024580+00:00,external_ems_2,bess_2,good,0.5261,warning,PCS phase voltage imbalance high: 25.5; PCS phase current imbalance high: 8.1,25.5,8.1,1.6,12.6,0.0,1.7,2.0,229.5,253.0,255.0,17.7,18.9,25.8,872.0,-2.4,50.0,0.0,-9.5,92.6,870.4,10.2,10.2,92.6,100.0,3353.0,3351.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703982,2026-08-20T10:11:32.014478+00:00,external_ems_2,bess_2,good,0.5261,warning,PCS phase voltage imbalance high: 25.5; PCS phase current imbalance high: 8.1,25.5,8.1,1.6,12.6,0.0,1.7,2.0,229.5,253.0,255.0,17.7,18.9,25.8,872.0,-2.4,50.0,0.0,-9.5,92.6,870.4,10.2,10.2,92.6,100.0,3353.0,3351.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703984,2026-08-20T10:11:33.025243+00:00,external_ems_2,bess_2,good,0.5261,warning,PCS phase voltage imbalance high: 25.5; PCS phase current imbalance high: 8.1,25.5,8.1,0.4,8.6,0.0,1.7,3.0,229.5,253.0,255.0,17.7,18.9,25.8,872.0,-2.4,50.0,0.0,-9.5,92.6,872.4,-11.0,-9.8,92.6,100.0,3363.0,3360.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703986,2026-08-20T10:11:34.014494+00:00,external_ems_2,bess_2,good,0.5261,warning,PCS phase voltage imbalance high: 25.5; PCS phase current imbalance high: 8.1,25.5,8.1,0.4,8.6,0.0,1.7,3.0,229.5,253.0,255.0,17.7,18.9,25.8,872.0,-2.4,50.0,0.0,-9.5,92.6,872.4,-11.0,-9.8,92.6,100.0,3363.0,3360.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703988,2026-08-20T10:11:35.025280+00:00,external_ems_2,bess_2,good,0.5261,warning,PCS phase voltage imbalance high: 25.5; PCS phase current imbalance high: 8.1,25.5,8.1,0.4,8.6,0.0,1.7,3.0,229.5,253.0,255.0,17.7,18.9,25.8,872.0,-2.4,50.0,0.0,-9.5,92.6,872.4,-11.0,-9.8,92.6,100.0,3363.0,3360.0,26.0,24.3,24.8,20000.0,856.4,0,0
1703990,2026-08-20T10:11:36.014499+00:00,external_ems_2,bess_2,good,0.5261,warning,PCS phase voltage imbalance high: 25.5; PCS phase current imbalance high: 8.1,25.5,8.1,0.4,8.6,0.0,1.7,3.0,229.5,253.0,255.0,17.7,18.9,25.8,872.0,-2.4,50.0,0.0,-9.5,92.6,872.4,-11.0,-9.8,92.6,100.0,3363.0,3360.0,26.0,24.3,24.8,20000.0,856.4,0,0
1704011,2026-08-20T10:11:47.025283+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,3.0,0.1,0.0,2.2,1.0,227.7,252.5,253.7,0.8,0.6,0.6,868.5,0.1,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1704013,2026-08-20T10:11:48.014496+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,3.0,0.1,0.0,2.2,1.0,227.7,252.5,253.7,0.8,0.6,0.6,868.5,0.1,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1704015,2026-08-20T10:11:49.025123+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,3.0,0.1,0.0,2.2,1.0,227.7,252.5,253.7,0.8,0.6,0.6,868.5,0.1,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1704017,2026-08-20T10:11:50.015242+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,3.0,0.1,0.0,2.2,1.0,227.7,252.5,253.7,0.8,0.6,0.6,868.5,0.1,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1704019,2026-08-20T10:11:51.014559+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,3.0,0.1,0.0,2.2,1.0,227.7,252.5,253.7,0.8,0.6,0.6,868.5,0.1,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1704021,2026-08-20T10:11:52.014490+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,3.0,0.1,0.0,2.2,1.0,227.7,252.5,253.7,0.8,0.6,0.6,868.5,0.1,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1704023,2026-08-20T10:11:53.025027+00:00,external_ems_1,bess_1,good,0.5388,warning,PCS phase voltage imbalance high: 26.0,26.0,0.2,3.0,0.1,0.0,2.2,1.0,227.7,252.5,253.7,0.8,0.6,0.6,868.5,0.1,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1704025,2026-08-20T10:11:54.014993+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,3.0,0.0,0.0,2.2,1.0,229.8,248.6,248.3,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1704027,2026-08-20T10:11:55.014489+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,3.0,0.0,0.0,2.2,1.0,229.8,248.6,248.3,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1704029,2026-08-20T10:11:56.014488+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,3.0,0.0,0.0,2.2,1.0,229.8,248.6,248.3,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1704031,2026-08-20T10:11:57.025549+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,3.0,0.0,0.0,2.2,1.0,229.8,248.6,248.3,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1704032,2026-08-20T10:11:57.025549+00:00,external_ems_2,bess_2,good,0.3596,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 8.3,19.0,8.3,0.1,0.8,0.0,1.7,3.0,222.5,240.0,241.5,23.6,15.3,18.7,871.0,3.5,49.97,0.0,0.0,92.6,871.1,4.3,4.1,92.6,100.0,3354.0,3351.0,26.0,24.3,24.7,20000.0,856.4,0,0
1704033,2026-08-20T10:11:58.015477+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,3.0,0.0,0.0,2.2,1.0,229.8,248.6,248.3,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1704034,2026-08-20T10:11:58.015477+00:00,external_ems_2,bess_2,good,0.3596,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 8.3,19.0,8.3,0.1,0.8,0.0,1.7,3.0,222.5,240.0,241.5,23.6,15.3,18.7,871.0,3.5,49.97,0.0,0.0,92.6,871.1,4.3,4.1,92.6,100.0,3354.0,3351.0,26.0,24.3,24.7,20000.0,856.4,0,0
1704035,2026-08-20T10:11:59.014487+00:00,external_ems_1,bess_1,good,0.354,warning,PCS phase voltage imbalance high: 18.8,18.8,0.2,3.0,0.0,0.0,2.2,1.0,229.8,248.6,248.3,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.1,24.6,20000.0,855.9,0,0
1704036,2026-08-20T10:11:59.014487+00:00,external_ems_2,bess_2,good,0.3596,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 8.3,19.0,8.3,1.4,15.2,0.0,1.7,2.0,222.5,240.0,241.5,23.6,15.3,18.7,871.0,3.5,49.97,0.0,0.0,92.6,872.4,-11.7,-10.7,92.6,100.0,3361.0,3359.0,26.0,24.3,24.7,20000.0,856.4,0,0
1704038,2026-08-20T10:12:00.014490+00:00,external_ems_2,bess_2,good,0.3596,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 8.3,19.0,8.3,1.4,15.2,0.0,1.7,2.0,222.5,240.0,241.5,23.6,15.3,18.7,871.0,3.5,49.97,0.0,0.0,92.6,872.4,-11.7,-10.7,92.6,100.0,3361.0,3359.0,26.0,24.3,24.7,20000.0,856.4,0,0
1704040,2026-08-20T10:12:01.025374+00:00,external_ems_2,bess_2,good,0.3596,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 8.3,19.0,8.3,1.4,15.2,0.0,1.7,2.0,222.5,240.0,241.5,23.6,15.3,18.7,871.0,3.5,49.97,0.0,0.0,92.6,872.4,-11.7,-10.7,92.6,100.0,3361.0,3359.0,26.0,24.3,24.7,20000.0,856.4,0,0
1704042,2026-08-20T10:12:02.014572+00:00,external_ems_2,bess_2,good,0.3596,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 8.3,19.0,8.3,1.4,15.2,0.0,1.7,2.0,222.5,240.0,241.5,23.6,15.3,18.7,871.0,3.5,49.97,0.0,0.0,92.6,872.4,-11.7,-10.7,92.6,100.0,3361.0,3359.0,26.0,24.3,24.7,20000.0,856.4,0,0
1704113,2026-08-20T10:12:38.024607+00:00,external_ems_1,bess_1,good,0.5875,warning,PCS phase voltage imbalance high: 27.9,27.9,0.2,3.0,0.0,0.0,2.3,1.0,225.8,253.2,253.7,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704115,2026-08-20T10:12:39.015324+00:00,external_ems_1,bess_1,good,0.5875,warning,PCS phase voltage imbalance high: 27.9,27.9,0.2,3.0,0.0,0.0,2.3,1.0,225.8,253.2,253.7,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704117,2026-08-20T10:12:40.014475+00:00,external_ems_1,bess_1,good,0.5875,warning,PCS phase voltage imbalance high: 27.9,27.9,0.2,3.0,0.0,0.0,2.3,1.0,225.8,253.2,253.7,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704119,2026-08-20T10:12:41.025238+00:00,external_ems_1,bess_1,good,0.5875,warning,PCS phase voltage imbalance high: 27.9,27.9,0.2,3.0,0.0,0.0,2.3,1.0,225.8,253.2,253.7,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704121,2026-08-20T10:12:42.015159+00:00,external_ems_1,bess_1,good,0.5875,warning,PCS phase voltage imbalance high: 27.9,27.9,0.2,3.0,0.0,0.0,2.3,1.0,225.8,253.2,253.7,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704123,2026-08-20T10:12:43.014488+00:00,external_ems_1,bess_1,good,0.5875,warning,PCS phase voltage imbalance high: 27.9,27.9,0.2,3.0,0.0,0.0,2.3,1.0,225.8,253.2,253.7,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704125,2026-08-20T10:12:44.014493+00:00,external_ems_1,bess_1,good,0.5875,warning,PCS phase voltage imbalance high: 27.9,27.9,0.2,3.0,0.0,0.0,2.3,1.0,225.8,253.2,253.7,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704134,2026-08-20T10:12:48.015548+00:00,external_ems_2,bess_2,good,0.5644,warning,PCS phase voltage imbalance high: 27.0,27.0,5.9,1.1,7.5,0.0,1.8,2.0,227.7,254.2,254.7,18.4,20.5,24.3,871.7,-8.4,50.0,0.0,-9.5,92.6,872.8,-15.9,-16.2,92.6,100.0,3361.0,3359.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704136,2026-08-20T10:12:49.015408+00:00,external_ems_2,bess_2,good,0.5644,warning,PCS phase voltage imbalance high: 27.0,27.0,5.9,1.1,7.5,0.0,1.8,2.0,227.7,254.2,254.7,18.4,20.5,24.3,871.7,-8.4,50.0,0.0,-9.5,92.6,872.8,-15.9,-16.2,92.6,100.0,3361.0,3359.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704138,2026-08-20T10:12:50.014488+00:00,external_ems_2,bess_2,good,0.5644,warning,PCS phase voltage imbalance high: 27.0,27.0,5.9,0.1,3.0,0.0,1.8,3.0,227.7,254.2,254.7,18.4,20.5,24.3,871.7,-8.4,50.0,0.0,-9.5,92.6,871.8,-5.4,-2.8,92.6,100.0,3362.0,3359.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704140,2026-08-20T10:12:51.014484+00:00,external_ems_2,bess_2,good,0.5644,warning,PCS phase voltage imbalance high: 27.0,27.0,5.9,0.1,3.0,0.0,1.8,3.0,227.7,254.2,254.7,18.4,20.5,24.3,871.7,-8.4,50.0,0.0,-9.5,92.6,871.8,-5.4,-2.8,92.6,100.0,3362.0,3359.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704142,2026-08-20T10:12:52.025644+00:00,external_ems_2,bess_2,good,0.5644,warning,PCS phase voltage imbalance high: 27.0,27.0,5.9,0.1,3.0,0.0,1.8,3.0,227.7,254.2,254.7,18.4,20.5,24.3,871.7,-8.4,50.0,0.0,-9.5,92.6,871.8,-5.4,-2.8,92.6,100.0,3362.0,3359.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704144,2026-08-20T10:12:53.014486+00:00,external_ems_2,bess_2,good,0.5644,warning,PCS phase voltage imbalance high: 27.0,27.0,5.9,0.1,3.0,0.0,1.8,3.0,227.7,254.2,254.7,18.4,20.5,24.3,871.7,-8.4,50.0,0.0,-9.5,92.6,871.8,-5.4,-2.8,92.6,100.0,3362.0,3359.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704165,2026-08-20T10:13:04.025120+00:00,external_ems_1,bess_1,good,0.3874,warning,PCS phase voltage imbalance high: 20.1,20.1,0.2,2.7,0.1,0.0,2.3,1.0,220.1,240.2,240.1,0.8,0.6,0.6,868.5,-0.1,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704167,2026-08-20T10:13:05.014541+00:00,external_ems_1,bess_1,good,0.3874,warning,PCS phase voltage imbalance high: 20.1,20.1,0.2,2.7,0.1,0.0,2.3,1.0,220.1,240.2,240.1,0.8,0.6,0.6,868.5,-0.1,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704169,2026-08-20T10:13:06.014481+00:00,external_ems_1,bess_1,good,0.3874,warning,PCS phase voltage imbalance high: 20.1,20.1,0.2,2.7,0.1,0.0,2.3,1.0,220.1,240.2,240.1,0.8,0.6,0.6,868.5,-0.1,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704171,2026-08-20T10:13:07.024566+00:00,external_ems_1,bess_1,good,0.3874,warning,PCS phase voltage imbalance high: 20.1,20.1,0.2,2.7,0.1,0.0,2.3,1.0,220.1,240.2,240.1,0.8,0.6,0.6,868.5,-0.1,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704173,2026-08-20T10:13:08.015530+00:00,external_ems_1,bess_1,good,0.3874,warning,PCS phase voltage imbalance high: 20.1,20.1,0.2,2.7,0.1,0.0,2.3,1.0,220.1,240.2,240.1,0.8,0.6,0.6,868.5,-0.1,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704175,2026-08-20T10:13:09.014491+00:00,external_ems_1,bess_1,good,0.3874,warning,PCS phase voltage imbalance high: 20.1,20.1,0.2,2.7,0.1,0.0,2.3,1.0,220.1,240.2,240.1,0.8,0.6,0.6,868.5,-0.1,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704210,2026-08-20T10:13:26.014482+00:00,external_ems_2,bess_2,good,0.6003,warning,PCS phase voltage imbalance high: 28.4,28.4,7.3,0.1,4.1,0.0,1.8,2.0,225.1,252.8,253.5,16.9,20.4,24.2,871.9,-1.0,50.02,0.0,-11.8,92.6,871.8,-5.1,-2.7,92.6,100.0,3359.0,3357.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704212,2026-08-20T10:13:27.025665+00:00,external_ems_2,bess_2,good,0.6003,warning,PCS phase voltage imbalance high: 28.4,28.4,7.3,0.1,4.1,0.0,1.8,2.0,225.1,252.8,253.5,16.9,20.4,24.2,871.9,-1.0,50.02,0.0,-11.8,92.6,871.8,-5.1,-2.7,92.6,100.0,3359.0,3357.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704214,2026-08-20T10:13:28.014500+00:00,external_ems_2,bess_2,good,0.6003,warning,PCS phase voltage imbalance high: 28.4,28.4,7.3,1.1,5.2,0.0,1.8,2.0,225.1,252.8,253.5,16.9,20.4,24.2,871.9,-1.0,50.02,0.0,-11.8,92.6,870.8,4.2,6.1,92.6,100.0,3356.0,3354.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704216,2026-08-20T10:13:29.014482+00:00,external_ems_2,bess_2,good,0.6003,warning,PCS phase voltage imbalance high: 28.4,28.4,7.3,1.1,5.2,0.0,1.8,2.0,225.1,252.8,253.5,16.9,20.4,24.2,871.9,-1.0,50.02,0.0,-11.8,92.6,870.8,4.2,6.1,92.6,100.0,3356.0,3354.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704218,2026-08-20T10:13:30.026062+00:00,external_ems_2,bess_2,good,0.6003,warning,PCS phase voltage imbalance high: 28.4,28.4,7.3,1.1,5.2,0.0,1.8,2.0,225.1,252.8,253.5,16.9,20.4,24.2,871.9,-1.0,50.02,0.0,-11.8,92.6,870.8,4.2,6.1,92.6,100.0,3356.0,3354.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704220,2026-08-20T10:13:31.014785+00:00,external_ems_2,bess_2,good,0.6003,warning,PCS phase voltage imbalance high: 28.4,28.4,7.3,1.1,5.2,0.0,1.8,2.0,225.1,252.8,253.5,16.9,20.4,24.2,871.9,-1.0,50.02,0.0,-11.8,92.6,870.8,4.2,6.1,92.6,100.0,3356.0,3354.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704222,2026-08-20T10:13:32.014492+00:00,external_ems_2,bess_2,good,0.6003,warning,PCS phase voltage imbalance high: 28.4,28.4,7.3,1.1,5.2,0.0,1.8,2.0,225.1,252.8,253.5,16.9,20.4,24.2,871.9,-1.0,50.02,0.0,-11.8,92.6,870.8,4.2,6.1,92.6,100.0,3356.0,3354.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704369,2026-08-20T10:14:46.014494+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.7,0.0,0.0,2.3,1.0,223.1,243.3,242.1,0.8,0.6,0.6,868.5,0.0,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
