id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1704371,2026-08-20T10:14:47.025659+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.7,0.0,0.0,2.3,1.0,223.1,243.3,242.1,0.8,0.6,0.6,868.5,0.0,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704373,2026-08-20T10:14:48.014490+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.7,0.0,0.0,2.3,1.0,223.1,243.3,242.1,0.8,0.6,0.6,868.5,0.0,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704375,2026-08-20T10:14:49.025359+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.7,0.0,0.0,2.3,1.0,223.1,243.3,242.1,0.8,0.6,0.6,868.5,0.0,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704377,2026-08-20T10:14:50.014501+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.7,0.0,0.0,2.3,1.0,223.1,243.3,242.1,0.8,0.6,0.6,868.5,0.0,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704379,2026-08-20T10:14:51.014485+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.7,0.0,0.0,2.3,1.0,223.1,243.3,242.1,0.8,0.6,0.6,868.5,0.0,49.96,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.4,24.1,24.6,20000.0,855.9,0,0
1704462,2026-08-20T10:15:37.423627+00:00,external_ems_2,bess_2,good,0.5259,warning,PCS phase voltage imbalance high: 25.5,25.5,3.7,1.5,16.2,0.0,1.8,3.0,230.0,255.0,255.5,18.0,18.7,21.7,870.9,-4.0,49.94,0.0,-4.5,92.6,869.4,12.2,9.7,92.6,100.0,3351.0,3348.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704464,2026-08-20T10:15:38.413508+00:00,external_ems_2,bess_2,good,0.5259,warning,PCS phase voltage imbalance high: 25.5,25.5,3.7,1.5,16.2,0.0,1.8,3.0,230.0,255.0,255.5,18.0,18.7,21.7,870.9,-4.0,49.94,0.0,-4.5,92.6,869.4,12.2,9.7,92.6,100.0,3351.0,3348.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704466,2026-08-20T10:15:39.412902+00:00,external_ems_2,bess_2,good,0.5259,warning,PCS phase voltage imbalance high: 25.5,25.5,3.7,1.2,10.1,0.0,1.8,3.0,230.0,255.0,255.5,18.0,18.7,21.7,870.9,-4.0,49.94,0.0,-4.5,92.6,872.1,-14.1,-14.0,92.6,100.0,3359.0,3356.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704468,2026-08-20T10:15:40.424708+00:00,external_ems_2,bess_2,good,0.5259,warning,PCS phase voltage imbalance high: 25.5,25.5,3.7,1.2,10.1,0.0,1.8,3.0,230.0,255.0,255.5,18.0,18.7,21.7,870.9,-4.0,49.94,0.0,-4.5,92.6,872.1,-14.1,-14.0,92.6,100.0,3359.0,3356.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704470,2026-08-20T10:15:41.413579+00:00,external_ems_2,bess_2,good,0.5259,warning,PCS phase voltage imbalance high: 25.5,25.5,3.7,1.2,10.1,0.0,1.8,3.0,230.0,255.0,255.5,18.0,18.7,21.7,870.9,-4.0,49.94,0.0,-4.5,92.6,872.1,-14.1,-14.0,92.6,100.0,3359.0,3356.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704472,2026-08-20T10:15:42.413140+00:00,external_ems_2,bess_2,good,0.5259,warning,PCS phase voltage imbalance high: 25.5,25.5,3.7,1.2,10.1,0.0,1.8,3.0,230.0,255.0,255.5,18.0,18.7,21.7,870.9,-4.0,49.94,0.0,-4.5,92.6,872.1,-14.1,-14.0,92.6,100.0,3359.0,3356.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704474,2026-08-20T10:15:43.412783+00:00,external_ems_2,bess_2,good,0.5259,warning,PCS phase voltage imbalance high: 25.5,25.5,3.7,1.2,10.1,0.0,1.8,3.0,230.0,255.0,255.5,18.0,18.7,21.7,870.9,-4.0,49.94,0.0,-4.5,92.6,872.1,-14.1,-14.0,92.6,100.0,3359.0,3356.0,26.0,24.2,24.7,20000.0,856.4,0,0
1704612,2026-08-20T10:16:55.542913+00:00,external_ems_2,bess_2,good,0.6106,warning,PCS phase voltage imbalance high: 28.8,28.8,2.7,1.0,7.3,0.0,1.7,3.0,224.4,252.8,253.2,19.6,17.4,20.1,871.1,-1.8,50.01,0.0,-5.2,92.6,870.1,5.5,4.3,92.6,100.0,3352.0,3349.0,25.9,24.2,24.6,20000.0,856.4,0,0
1704614,2026-08-20T10:16:56.553127+00:00,external_ems_2,bess_2,good,0.6106,warning,PCS phase voltage imbalance high: 28.8,28.8,2.7,1.0,7.3,0.0,1.7,3.0,224.4,252.8,253.2,19.6,17.4,20.1,871.1,-1.8,50.01,0.0,-5.2,92.6,870.1,5.5,4.3,92.6,100.0,3352.0,3349.0,25.9,24.2,24.6,20000.0,856.4,0,0
1704616,2026-08-20T10:16:57.544035+00:00,external_ems_2,bess_2,good,0.6106,warning,PCS phase voltage imbalance high: 28.8,28.8,2.7,1.3,13.4,0.0,1.8,2.0,224.4,252.8,253.2,19.6,17.4,20.1,871.1,-1.8,50.01,0.0,-5.2,92.6,869.8,11.6,10.1,92.6,100.0,3350.0,3348.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704618,2026-08-20T10:16:58.542912+00:00,external_ems_2,bess_2,good,0.6106,warning,PCS phase voltage imbalance high: 28.8,28.8,2.7,1.3,13.4,0.0,1.8,2.0,224.4,252.8,253.2,19.6,17.4,20.1,871.1,-1.8,50.01,0.0,-5.2,92.6,869.8,11.6,10.1,92.6,100.0,3350.0,3348.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704620,2026-08-20T10:16:59.542899+00:00,external_ems_2,bess_2,good,0.6106,warning,PCS phase voltage imbalance high: 28.8,28.8,2.7,1.3,13.4,0.0,1.8,2.0,224.4,252.8,253.2,19.6,17.4,20.1,871.1,-1.8,50.01,0.0,-5.2,92.6,869.8,11.6,10.1,92.6,100.0,3350.0,3348.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704622,2026-08-20T10:17:00.553755+00:00,external_ems_2,bess_2,good,0.6106,warning,PCS phase voltage imbalance high: 28.8,28.8,2.7,1.3,13.4,0.0,1.8,2.0,224.4,252.8,253.2,19.6,17.4,20.1,871.1,-1.8,50.01,0.0,-5.2,92.6,869.8,11.6,10.1,92.6,100.0,3350.0,3348.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704624,2026-08-20T10:17:01.542907+00:00,external_ems_2,bess_2,good,0.6106,warning,PCS phase voltage imbalance high: 28.8,28.8,2.7,1.3,13.4,0.0,1.8,2.0,224.4,252.8,253.2,19.6,17.4,20.1,871.1,-1.8,50.01,0.0,-5.2,92.6,869.8,11.6,10.1,92.6,100.0,3350.0,3348.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704676,2026-08-20T10:17:27.542918+00:00,external_ems_2,bess_2,good,0.5465,warning,PCS phase voltage imbalance high: 26.3,26.3,3.4,1.1,13.2,0.0,1.8,3.0,231.5,257.2,257.8,19.9,16.5,19.1,870.2,-3.1,49.97,0.0,-4.9,92.6,869.1,10.1,11.4,92.6,100.0,3349.0,3346.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704678,2026-08-20T10:17:28.554321+00:00,external_ems_2,bess_2,good,0.5465,warning,PCS phase voltage imbalance high: 26.3,26.3,3.4,1.1,13.2,0.0,1.8,3.0,231.5,257.2,257.8,19.9,16.5,19.1,870.2,-3.1,49.97,0.0,-4.9,92.6,869.1,10.1,11.4,92.6,100.0,3349.0,3346.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704680,2026-08-20T10:17:29.543904+00:00,external_ems_2,bess_2,good,0.5465,warning,PCS phase voltage imbalance high: 26.3,26.3,3.4,0.9,4.1,0.0,1.8,2.0,231.5,257.2,257.8,19.9,16.5,19.1,870.2,-3.1,49.97,0.0,-4.9,92.6,871.1,-7.2,-8.0,92.6,100.0,3356.0,3354.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704682,2026-08-20T10:17:30.542909+00:00,external_ems_2,bess_2,good,0.5465,warning,PCS phase voltage imbalance high: 26.3,26.3,3.4,0.9,4.1,0.0,1.8,2.0,231.5,257.2,257.8,19.9,16.5,19.1,870.2,-3.1,49.97,0.0,-4.9,92.6,871.1,-7.2,-8.0,92.6,100.0,3356.0,3354.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704684,2026-08-20T10:17:31.542907+00:00,external_ems_2,bess_2,good,0.5465,warning,PCS phase voltage imbalance high: 26.3,26.3,3.4,0.9,4.1,0.0,1.8,2.0,231.5,257.2,257.8,19.9,16.5,19.1,870.2,-3.1,49.97,0.0,-4.9,92.6,871.1,-7.2,-8.0,92.6,100.0,3356.0,3354.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704686,2026-08-20T10:17:32.553816+00:00,external_ems_2,bess_2,good,0.5465,warning,PCS phase voltage imbalance high: 26.3,26.3,3.4,0.9,4.1,0.0,1.8,2.0,231.5,257.2,257.8,19.9,16.5,19.1,870.2,-3.1,49.97,0.0,-4.9,92.6,871.1,-7.2,-8.0,92.6,100.0,3356.0,3354.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704688,2026-08-20T10:17:33.542900+00:00,external_ems_2,bess_2,good,0.5465,warning,PCS phase voltage imbalance high: 26.3,26.3,3.4,0.9,4.1,0.0,1.8,2.0,231.5,257.2,257.8,19.9,16.5,19.1,870.2,-3.1,49.97,0.0,-4.9,92.6,871.1,-7.2,-8.0,92.6,100.0,3356.0,3354.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704690,2026-08-20T10:17:34.554194+00:00,external_ems_2,bess_2,good,0.4128,warning,PCS phase voltage imbalance high: 21.0; PCS phase current imbalance high: 9.5,21.0,9.5,0.8,14.4,0.4,1.8,2.0,219.5,240.5,239.5,24.4,14.9,15.7,870.3,7.2,49.96,0.0,1.3,93.0,871.1,-7.2,-8.0,92.6,100.0,3356.0,3354.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704692,2026-08-20T10:17:35.542904+00:00,external_ems_2,bess_2,good,0.4128,warning,PCS phase voltage imbalance high: 21.0; PCS phase current imbalance high: 9.5,21.0,9.5,0.8,14.4,0.4,1.8,2.0,219.5,240.5,239.5,24.4,14.9,15.7,870.3,7.2,49.96,0.0,1.3,93.0,871.1,-7.2,-8.0,92.6,100.0,3356.0,3354.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704694,2026-08-20T10:17:36.553609+00:00,external_ems_2,bess_2,good,0.4128,warning,PCS phase voltage imbalance high: 21.0; PCS phase current imbalance high: 9.5,21.0,9.5,1.2,4.3,0.0,1.8,3.0,219.5,240.5,239.5,24.4,14.9,15.7,870.3,7.2,49.96,0.0,1.3,93.0,869.1,11.5,9.2,93.0,100.0,3348.0,3345.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704696,2026-08-20T10:17:37.542914+00:00,external_ems_2,bess_2,good,0.4128,warning,PCS phase voltage imbalance high: 21.0; PCS phase current imbalance high: 9.5,21.0,9.5,1.2,4.3,0.0,1.8,3.0,219.5,240.5,239.5,24.4,14.9,15.7,870.3,7.2,49.96,0.0,1.3,93.0,869.1,11.5,9.2,93.0,100.0,3348.0,3345.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704698,2026-08-20T10:17:38.553717+00:00,external_ems_2,bess_2,good,0.4128,warning,PCS phase voltage imbalance high: 21.0; PCS phase current imbalance high: 9.5,21.0,9.5,1.2,4.3,0.0,1.8,3.0,219.5,240.5,239.5,24.4,14.9,15.7,870.3,7.2,49.96,0.0,1.3,93.0,869.1,11.5,9.2,93.0,100.0,3348.0,3345.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704700,2026-08-20T10:17:39.542926+00:00,external_ems_2,bess_2,good,0.4128,warning,PCS phase voltage imbalance high: 21.0; PCS phase current imbalance high: 9.5,21.0,9.5,1.2,4.3,0.0,1.8,3.0,219.5,240.5,239.5,24.4,14.9,15.7,870.3,7.2,49.96,0.0,1.3,93.0,869.1,11.5,9.2,93.0,100.0,3348.0,3345.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704892,2026-08-20T10:19:15.542903+00:00,external_ems_2,bess_2,good,0.5747,warning,PCS phase voltage imbalance high: 27.4,27.4,1.3,1.6,3.1,0.0,1.8,3.0,222.4,229.2,249.8,18.6,17.3,18.4,869.5,-8.3,49.96,0.0,-9.6,93.0,871.1,-11.4,-11.2,93.0,100.0,3356.0,3353.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704899,2026-08-20T10:19:19.554890+00:00,external_ems_1,bess_1,good,0.431,warning,PCS phase voltage imbalance high: 21.8,21.8,0.2,2.7,0.0,0.0,2.3,1.0,232.8,254.2,254.6,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1704901,2026-08-20T10:19:20.542905+00:00,external_ems_1,bess_1,good,0.431,warning,PCS phase voltage imbalance high: 21.8,21.8,0.2,2.7,0.0,0.0,2.3,1.0,232.8,254.2,254.6,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1704903,2026-08-20T10:19:21.542907+00:00,external_ems_1,bess_1,good,0.431,warning,PCS phase voltage imbalance high: 21.8,21.8,0.2,3.0,0.0,0.0,2.3,1.0,232.8,254.2,254.6,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1704905,2026-08-20T10:19:22.554092+00:00,external_ems_1,bess_1,good,0.431,warning,PCS phase voltage imbalance high: 21.8,21.8,0.2,3.0,0.0,0.0,2.3,1.0,232.8,254.2,254.6,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1704906,2026-08-20T10:19:22.554092+00:00,external_ems_2,bess_2,good,0.4977,warning,PCS phase voltage imbalance high: 24.4,24.4,1.6,0.7,13.6,0.0,1.8,3.0,231.8,256.2,254.8,20.1,18.5,18.5,870.1,2.6,49.94,0.0,-5.3,93.0,870.8,-11.0,-11.2,93.0,100.0,3355.0,3352.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704907,2026-08-20T10:19:23.544079+00:00,external_ems_1,bess_1,good,0.431,warning,PCS phase voltage imbalance high: 21.8,21.8,0.2,3.0,0.0,0.0,2.3,1.0,232.8,254.2,254.6,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1704908,2026-08-20T10:19:23.544079+00:00,external_ems_2,bess_2,good,0.4977,warning,PCS phase voltage imbalance high: 24.4,24.4,1.6,0.7,13.6,0.0,1.8,3.0,231.8,256.2,254.8,20.1,18.5,18.5,870.1,2.6,49.94,0.0,-5.3,93.0,870.8,-11.0,-11.2,93.0,100.0,3355.0,3352.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704909,2026-08-20T10:19:24.543393+00:00,external_ems_1,bess_1,good,0.431,warning,PCS phase voltage imbalance high: 21.8,21.8,0.2,3.0,0.0,0.0,2.3,1.0,232.8,254.2,254.6,0.8,0.6,0.6,868.5,0.0,50.06,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1704910,2026-08-20T10:19:24.543393+00:00,external_ems_2,bess_2,good,0.4977,warning,PCS phase voltage imbalance high: 24.4,24.4,1.6,1.0,13.8,0.0,1.8,2.0,231.8,256.2,254.8,20.1,18.5,18.5,870.1,2.6,49.94,0.0,-5.3,93.0,871.1,-11.2,-11.4,93.0,100.0,3356.0,3354.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704912,2026-08-20T10:19:25.542910+00:00,external_ems_2,bess_2,good,0.4977,warning,PCS phase voltage imbalance high: 24.4,24.4,1.6,1.0,13.8,0.0,1.8,2.0,231.8,256.2,254.8,20.1,18.5,18.5,870.1,2.6,49.94,0.0,-5.3,93.0,871.1,-11.2,-11.4,93.0,100.0,3356.0,3354.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704914,2026-08-20T10:19:26.553165+00:00,external_ems_2,bess_2,good,0.4977,warning,PCS phase voltage imbalance high: 24.4,24.4,1.6,1.0,13.8,0.0,1.8,2.0,231.8,256.2,254.8,20.1,18.5,18.5,870.1,2.6,49.94,0.0,-5.3,93.0,871.1,-11.2,-11.4,93.0,100.0,3356.0,3354.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704916,2026-08-20T10:19:27.542944+00:00,external_ems_2,bess_2,good,0.4977,warning,PCS phase voltage imbalance high: 24.4,24.4,1.6,1.0,13.8,0.0,1.8,2.0,231.8,256.2,254.8,20.1,18.5,18.5,870.1,2.6,49.94,0.0,-5.3,93.0,871.1,-11.2,-11.4,93.0,100.0,3356.0,3354.0,25.9,24.1,24.6,20000.0,856.4,0,0
1704999,2026-08-20T10:20:09.553659+00:00,external_ems_1,bess_1,good,0.4182,warning,PCS phase voltage imbalance high: 21.3,21.3,0.2,3.0,0.2,0.0,2.3,2.0,221.0,242.3,239.1,0.8,0.6,0.6,868.5,-0.2,49.94,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705001,2026-08-20T10:20:10.542905+00:00,external_ems_1,bess_1,good,0.4182,warning,PCS phase voltage imbalance high: 21.3,21.3,0.2,3.0,0.0,0.0,2.3,2.0,221.0,242.3,239.1,0.8,0.6,0.6,868.5,0.0,49.94,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705003,2026-08-20T10:20:11.553925+00:00,external_ems_1,bess_1,good,0.4182,warning,PCS phase voltage imbalance high: 21.3,21.3,0.2,3.0,0.0,0.0,2.3,2.0,221.0,242.3,239.1,0.8,0.6,0.6,868.5,0.0,49.94,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705005,2026-08-20T10:20:12.543395+00:00,external_ems_1,bess_1,good,0.4182,warning,PCS phase voltage imbalance high: 21.3,21.3,0.2,3.0,0.0,0.0,2.3,2.0,221.0,242.3,239.1,0.8,0.6,0.6,868.5,0.0,49.94,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705007,2026-08-20T10:20:13.554045+00:00,external_ems_1,bess_1,good,0.4182,warning,PCS phase voltage imbalance high: 21.3,21.3,0.2,3.0,0.0,0.0,2.3,2.0,221.0,242.3,239.1,0.8,0.6,0.6,868.5,0.0,49.94,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705008,2026-08-20T10:20:13.554045+00:00,external_ems_2,bess_2,good,0.5747,warning,PCS phase voltage imbalance high: 27.4,27.4,3.1,0.2,0.6,0.0,1.8,2.0,227.3,254.7,253.1,21.1,18.0,18.2,869.6,-0.1,50.01,0.0,-4.6,93.0,869.8,0.5,1.1,93.0,100.0,3354.0,3352.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705009,2026-08-20T10:20:14.542912+00:00,external_ems_1,bess_1,good,0.4182,warning,PCS phase voltage imbalance high: 21.3,21.3,0.2,3.0,0.0,0.0,2.3,2.0,221.0,242.3,239.1,0.8,0.6,0.6,868.5,0.0,49.94,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705010,2026-08-20T10:20:14.542912+00:00,external_ems_2,bess_2,good,0.5747,warning,PCS phase voltage imbalance high: 27.4,27.4,3.1,0.2,0.6,0.0,1.8,2.0,227.3,254.7,253.1,21.1,18.0,18.2,869.6,-0.1,50.01,0.0,-4.6,93.0,869.8,0.5,1.1,93.0,100.0,3354.0,3352.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705011,2026-08-20T10:20:15.553011+00:00,external_ems_1,bess_1,good,0.4182,warning,PCS phase voltage imbalance high: 21.3,21.3,0.2,3.0,0.0,0.0,2.3,2.0,221.0,242.3,239.1,0.8,0.6,0.6,868.5,0.0,49.94,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705012,2026-08-20T10:20:15.553011+00:00,external_ems_2,bess_2,good,0.5747,warning,PCS phase voltage imbalance high: 27.4,27.4,3.1,0.8,10.1,0.0,1.8,2.0,227.3,254.7,253.1,21.1,18.0,18.2,869.6,-0.1,50.01,0.0,-4.6,93.0,868.8,10.0,9.0,93.0,100.0,3347.0,3345.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705014,2026-08-20T10:20:16.542911+00:00,external_ems_2,bess_2,good,0.5747,warning,PCS phase voltage imbalance high: 27.4,27.4,3.1,0.8,10.1,0.0,1.8,2.0,227.3,254.7,253.1,21.1,18.0,18.2,869.6,-0.1,50.01,0.0,-4.6,93.0,868.8,10.0,9.0,93.0,100.0,3347.0,3345.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705016,2026-08-20T10:20:17.553637+00:00,external_ems_2,bess_2,good,0.5747,warning,PCS phase voltage imbalance high: 27.4,27.4,3.1,0.8,10.1,0.0,1.8,2.0,227.3,254.7,253.1,21.1,18.0,18.2,869.6,-0.1,50.01,0.0,-4.6,93.0,868.8,10.0,9.0,93.0,100.0,3347.0,3345.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705018,2026-08-20T10:20:18.542916+00:00,external_ems_2,bess_2,good,0.5747,warning,PCS phase voltage imbalance high: 27.4,27.4,3.1,0.8,10.1,0.0,1.8,2.0,227.3,254.7,253.1,21.1,18.0,18.2,869.6,-0.1,50.01,0.0,-4.6,93.0,868.8,10.0,9.0,93.0,100.0,3347.0,3345.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705032,2026-08-20T10:20:25.553993+00:00,external_ems_2,bess_2,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,5.6,0.2,0.3,0.0,1.8,3.0,227.7,254.5,252.8,23.6,18.0,18.2,869.6,2.2,49.96,0.0,-5.3,93.0,869.8,1.9,1.7,93.0,100.0,3349.0,3346.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705034,2026-08-20T10:20:26.542896+00:00,external_ems_2,bess_2,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,5.6,0.2,0.3,0.0,1.8,3.0,227.7,254.5,252.8,23.6,18.0,18.2,869.6,2.2,49.96,0.0,-5.3,93.0,869.8,1.9,1.7,93.0,100.0,3349.0,3346.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705036,2026-08-20T10:20:27.553486+00:00,external_ems_2,bess_2,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,5.6,1.2,10.9,0.0,1.8,2.0,227.7,254.5,252.8,23.6,18.0,18.2,869.6,2.2,49.96,0.0,-5.3,93.0,868.4,13.1,13.9,93.0,100.0,3349.0,3347.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705038,2026-08-20T10:20:28.542889+00:00,external_ems_2,bess_2,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,5.6,1.2,10.9,0.0,1.8,2.0,227.7,254.5,252.8,23.6,18.0,18.2,869.6,2.2,49.96,0.0,-5.3,93.0,868.4,13.1,13.9,93.0,100.0,3349.0,3347.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705040,2026-08-20T10:20:29.553510+00:00,external_ems_2,bess_2,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,5.6,1.2,10.9,0.0,1.8,2.0,227.7,254.5,252.8,23.6,18.0,18.2,869.6,2.2,49.96,0.0,-5.3,93.0,868.4,13.1,13.9,93.0,100.0,3349.0,3347.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705042,2026-08-20T10:20:30.543305+00:00,external_ems_2,bess_2,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,5.6,1.2,10.9,0.0,1.8,2.0,227.7,254.5,252.8,23.6,18.0,18.2,869.6,2.2,49.96,0.0,-5.3,93.0,868.4,13.1,13.9,93.0,100.0,3349.0,3347.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705070,2026-08-20T10:20:44.542899+00:00,external_ems_2,bess_2,good,0.4028,warning,PCS phase voltage imbalance high: 20.7,20.7,5.0,0.8,5.3,0.0,1.8,2.0,232.4,253.1,251.4,20.1,16.3,15.1,868.9,10.0,49.94,0.0,-4.3,93.0,868.1,15.3,10.9,93.0,100.0,3345.0,3343.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705072,2026-08-20T10:20:45.554203+00:00,external_ems_2,bess_2,good,0.4028,warning,PCS phase voltage imbalance high: 20.7,20.7,5.0,0.8,5.3,0.0,1.8,2.0,232.4,253.1,251.4,20.1,16.3,15.1,868.9,10.0,49.94,0.0,-4.3,93.0,868.1,15.3,10.9,93.0,100.0,3345.0,3343.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705074,2026-08-20T10:20:46.544061+00:00,external_ems_2,bess_2,good,0.4028,warning,PCS phase voltage imbalance high: 20.7,20.7,5.0,1.5,17.0,0.0,1.8,2.0,232.4,253.1,251.4,20.1,16.3,15.1,868.9,10.0,49.94,0.0,-4.3,93.0,870.4,-7.0,-5.9,93.0,100.0,3350.0,3348.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705076,2026-08-20T10:20:47.542900+00:00,external_ems_2,bess_2,good,0.4028,warning,PCS phase voltage imbalance high: 20.7,20.7,5.0,1.5,17.0,0.0,1.8,2.0,232.4,253.1,251.4,20.1,16.3,15.1,868.9,10.0,49.94,0.0,-4.3,93.0,870.4,-7.0,-5.9,93.0,100.0,3350.0,3348.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705077,2026-08-20T10:20:48.542888+00:00,external_ems_1,bess_1,good,0.5131,warning,PCS phase voltage imbalance high: 25.0,25.0,0.2,3.0,0.1,0.0,2.3,2.0,231.2,256.2,253.4,0.8,0.6,0.6,868.5,0.1,50.01,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705078,2026-08-20T10:20:48.542888+00:00,external_ems_2,bess_2,good,0.4028,warning,PCS phase voltage imbalance high: 20.7,20.7,5.0,1.5,17.0,0.0,1.8,2.0,232.4,253.1,251.4,20.1,16.3,15.1,868.9,10.0,49.94,0.0,-4.3,93.0,870.4,-7.0,-5.9,93.0,100.0,3350.0,3348.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705079,2026-08-20T10:20:49.553537+00:00,external_ems_1,bess_1,good,0.5131,warning,PCS phase voltage imbalance high: 25.0,25.0,0.2,3.0,0.1,0.0,2.3,2.0,231.2,256.2,253.4,0.8,0.6,0.6,868.5,0.1,50.01,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705080,2026-08-20T10:20:49.553537+00:00,external_ems_2,bess_2,good,0.4028,warning,PCS phase voltage imbalance high: 20.7,20.7,5.0,1.5,17.0,0.0,1.8,2.0,232.4,253.1,251.4,20.1,16.3,15.1,868.9,10.0,49.94,0.0,-4.3,93.0,870.4,-7.0,-5.9,93.0,100.0,3350.0,3348.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705081,2026-08-20T10:20:50.543327+00:00,external_ems_1,bess_1,good,0.5131,warning,PCS phase voltage imbalance high: 25.0,25.0,0.2,2.7,0.1,0.0,2.3,2.0,231.2,256.2,253.4,0.8,0.6,0.6,868.5,0.1,50.01,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705082,2026-08-20T10:20:50.543327+00:00,external_ems_2,bess_2,good,0.4028,warning,PCS phase voltage imbalance high: 20.7,20.7,5.0,1.5,17.0,0.0,1.8,2.0,232.4,253.1,251.4,20.1,16.3,15.1,868.9,10.0,49.94,0.0,-4.3,93.0,870.4,-7.0,-5.9,93.0,100.0,3350.0,3348.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705083,2026-08-20T10:20:51.542951+00:00,external_ems_1,bess_1,good,0.5131,warning,PCS phase voltage imbalance high: 25.0,25.0,0.2,2.7,0.1,0.0,2.3,2.0,231.2,256.2,253.4,0.8,0.6,0.6,868.5,0.1,50.01,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705085,2026-08-20T10:20:52.542939+00:00,external_ems_1,bess_1,good,0.5131,warning,PCS phase voltage imbalance high: 25.0,25.0,0.2,2.7,0.1,0.0,2.3,2.0,231.2,256.2,253.4,0.8,0.6,0.6,868.5,0.1,50.01,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705087,2026-08-20T10:20:53.570331+00:00,external_ems_1,bess_1,good,0.5131,warning,PCS phase voltage imbalance high: 25.0,25.0,0.2,2.7,0.1,0.0,2.3,2.0,231.2,256.2,253.4,0.8,0.6,0.6,868.5,0.1,50.01,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705096,2026-08-20T10:20:57.542908+00:00,external_ems_2,bess_2,good,0.3874,warning,PCS phase voltage imbalance high: 20.1,20.1,2.7,1.7,17.7,0.0,1.8,2.0,232.7,252.8,252.7,15.3,17.5,18.0,870.1,-5.4,50.0,0.0,-7.9,93.0,868.4,12.3,9.3,93.0,100.0,3345.0,3343.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705098,2026-08-20T10:20:58.542904+00:00,external_ems_2,bess_2,good,0.3874,warning,PCS phase voltage imbalance high: 20.1,20.1,2.7,1.7,17.7,0.0,1.8,2.0,232.7,252.8,252.7,15.3,17.5,18.0,870.1,-5.4,50.0,0.0,-7.9,93.0,868.4,12.3,9.3,93.0,100.0,3345.0,3343.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705100,2026-08-20T10:20:59.542905+00:00,external_ems_2,bess_2,good,0.3874,warning,PCS phase voltage imbalance high: 20.1,20.1,2.7,0.0,1.1,0.0,1.8,3.0,232.7,252.8,252.7,15.3,17.5,18.0,870.1,-5.4,50.0,0.0,-7.9,93.0,870.1,-6.5,-4.2,93.0,100.0,3352.0,3349.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705101,2026-08-20T10:21:00.553555+00:00,external_ems_1,bess_1,good,0.4951,warning,PCS phase voltage imbalance high: 24.3,24.3,0.2,2.7,0.2,0.0,2.3,1.0,231.1,255.4,254.1,0.8,0.6,0.6,868.5,0.2,50.02,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705102,2026-08-20T10:21:00.553555+00:00,external_ems_2,bess_2,good,0.3874,warning,PCS phase voltage imbalance high: 20.1,20.1,2.7,0.0,1.1,0.0,1.8,3.0,232.7,252.8,252.7,15.3,17.5,18.0,870.1,-5.4,50.0,0.0,-7.9,93.0,870.1,-6.5,-4.2,93.0,100.0,3352.0,3349.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705103,2026-08-20T10:21:01.542958+00:00,external_ems_1,bess_1,good,0.4951,warning,PCS phase voltage imbalance high: 24.3,24.3,0.2,2.7,0.2,0.0,2.3,1.0,231.1,255.4,254.1,0.8,0.6,0.6,868.5,0.2,50.02,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705104,2026-08-20T10:21:01.542958+00:00,external_ems_2,bess_2,good,0.3874,warning,PCS phase voltage imbalance high: 20.1,20.1,2.7,0.0,1.1,0.0,1.8,3.0,232.7,252.8,252.7,15.3,17.5,18.0,870.1,-5.4,50.0,0.0,-7.9,93.0,870.1,-6.5,-4.2,93.0,100.0,3352.0,3349.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705105,2026-08-20T10:21:02.542915+00:00,external_ems_1,bess_1,good,0.4951,warning,PCS phase voltage imbalance high: 24.3,24.3,0.2,3.0,0.2,0.0,2.3,2.0,231.1,255.4,254.1,0.8,0.6,0.6,868.5,0.2,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705106,2026-08-20T10:21:02.542915+00:00,external_ems_2,bess_2,good,0.3874,warning,PCS phase voltage imbalance high: 20.1,20.1,2.7,0.0,1.1,0.0,1.8,3.0,232.7,252.8,252.7,15.3,17.5,18.0,870.1,-5.4,50.0,0.0,-7.9,93.0,870.1,-6.5,-4.2,93.0,100.0,3352.0,3349.0,25.9,24.1,24.6,20000.0,856.4,0,0
1705107,2026-08-20T10:21:03.553577+00:00,external_ems_1,bess_1,good,0.4951,warning,PCS phase voltage imbalance high: 24.3,24.3,0.2,3.0,0.2,0.0,2.3,2.0,231.1,255.4,254.1,0.8,0.6,0.6,868.5,0.2,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705109,2026-08-20T10:21:04.543741+00:00,external_ems_1,bess_1,good,0.4951,warning,PCS phase voltage imbalance high: 24.3,24.3,0.2,3.0,0.2,0.0,2.3,2.0,231.1,255.4,254.1,0.8,0.6,0.6,868.5,0.2,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705111,2026-08-20T10:21:05.543631+00:00,external_ems_1,bess_1,good,0.4951,warning,PCS phase voltage imbalance high: 24.3,24.3,0.2,3.0,0.2,0.0,2.3,2.0,231.1,255.4,254.1,0.8,0.6,0.6,868.5,0.2,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705113,2026-08-20T10:21:06.542892+00:00,external_ems_1,bess_1,good,0.4951,warning,PCS phase voltage imbalance high: 24.3,24.3,0.2,3.0,0.2,0.0,2.3,2.0,231.1,255.4,254.1,0.8,0.6,0.6,868.5,0.2,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705139,2026-08-20T10:21:19.542913+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.7,0.0,0.0,2.3,2.0,224.4,244.6,241.4,0.8,0.6,0.6,868.5,0.0,49.93,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705141,2026-08-20T10:21:20.542910+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,2.7,0.0,0.0,2.3,2.0,224.4,244.6,241.4,0.8,0.6,0.6,868.5,0.0,49.93,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705143,2026-08-20T10:21:21.553992+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,3.0,0.0,0.0,2.3,1.0,224.4,244.6,241.4,0.8,0.6,0.6,868.5,0.0,49.93,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705145,2026-08-20T10:21:22.543046+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,3.0,0.0,0.0,2.3,1.0,224.4,244.6,241.4,0.8,0.6,0.6,868.5,0.0,49.93,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705147,2026-08-20T10:21:23.554382+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,3.0,0.0,0.0,2.3,1.0,224.4,244.6,241.4,0.8,0.6,0.6,868.5,0.0,49.93,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705149,2026-08-20T10:21:24.544101+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,3.0,0.0,0.0,2.3,1.0,224.4,244.6,241.4,0.8,0.6,0.6,868.5,0.0,49.93,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705151,2026-08-20T10:21:25.543458+00:00,external_ems_1,bess_1,good,0.39,warning,PCS phase voltage imbalance high: 20.2,20.2,0.2,3.0,0.0,0.0,2.3,1.0,224.4,244.6,241.4,0.8,0.6,0.6,868.5,0.0,49.93,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.3,24.0,24.6,20000.0,855.9,0,0
1705504,2026-08-20T10:24:21.554003+00:00,external_ems_2,bess_2,good,0.4064,warning,PCS phase voltage imbalance high: 20.8; PCS DC current and BMS current mismatch: 21.0,20.8,2.7,2.6,21.0,0.0,1.7,2.0,246.9,226.1,227.3,24.1,21.4,21.9,867.8,9.7,49.91,0.0,7.4,93.0,870.4,-11.3,-10.8,93.0,100.0,3353.0,3351.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705506,2026-08-20T10:24:22.542912+00:00,external_ems_2,bess_2,good,0.4064,warning,PCS phase voltage imbalance high: 20.8; PCS DC current and BMS current mismatch: 21.0,20.8,2.7,2.6,21.0,0.0,1.7,2.0,246.9,226.1,227.3,24.1,21.4,21.9,867.8,9.7,49.91,0.0,7.4,93.0,870.4,-11.3,-10.8,93.0,100.0,3353.0,3351.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705508,2026-08-20T10:24:23.542916+00:00,external_ems_2,bess_2,good,0.4054,warning,PCS phase voltage imbalance high: 20.8,20.8,2.7,0.3,0.5,0.0,1.7,3.0,246.9,226.1,227.3,24.1,21.4,21.9,867.8,9.7,49.91,0.0,7.4,93.0,868.1,10.2,8.5,93.0,100.0,3343.0,3340.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705510,2026-08-20T10:24:24.542907+00:00,external_ems_2,bess_2,good,0.4054,warning,PCS phase voltage imbalance high: 20.8,20.8,2.7,0.3,0.5,0.0,1.7,3.0,246.9,226.1,227.3,24.1,21.4,21.9,867.8,9.7,49.91,0.0,7.4,93.0,868.1,10.2,8.5,93.0,100.0,3343.0,3340.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705512,2026-08-20T10:24:26.483428+00:00,external_ems_2,bess_2,good,0.4054,warning,PCS phase voltage imbalance high: 20.8,20.8,2.7,0.3,0.5,0.0,1.7,3.0,246.9,226.1,227.3,24.1,21.4,21.9,867.8,9.7,49.91,0.0,7.4,93.0,868.1,10.2,8.5,93.0,100.0,3343.0,3340.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705514,2026-08-20T10:24:26.544130+00:00,external_ems_2,bess_2,good,0.4054,warning,PCS phase voltage imbalance high: 20.8,20.8,2.7,0.3,0.5,0.0,1.7,3.0,246.9,226.1,227.3,24.1,21.4,21.9,867.8,9.7,49.91,0.0,7.4,93.0,868.1,10.2,8.5,93.0,100.0,3343.0,3340.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705542,2026-08-20T10:24:40.542912+00:00,external_ems_2,bess_2,good,0.4387,warning,PCS phase voltage imbalance high: 22.1,22.1,6.2,0.2,5.1,0.0,1.7,1.0,222.8,244.9,243.3,22.5,16.5,16.3,868.3,5.9,49.89,0.0,0.4,93.0,868.1,11.0,10.5,93.0,100.0,3342.0,3341.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705544,2026-08-20T10:24:41.542915+00:00,external_ems_2,bess_2,good,0.4387,warning,PCS phase voltage imbalance high: 22.1,22.1,6.2,0.2,5.1,0.0,1.7,1.0,222.8,244.9,243.3,22.5,16.5,16.3,868.3,5.9,49.89,0.0,0.4,93.0,868.1,11.0,10.5,93.0,100.0,3342.0,3341.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705546,2026-08-20T10:24:42.542911+00:00,external_ems_2,bess_2,good,0.4387,warning,PCS phase voltage imbalance high: 22.1,22.1,6.2,2.1,19.0,0.0,1.7,1.0,222.8,244.9,243.3,22.5,16.5,16.3,868.3,5.9,49.89,0.0,0.4,93.0,870.4,-13.1,-12.9,93.0,100.0,3353.0,3352.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705548,2026-08-20T10:24:43.553017+00:00,external_ems_2,bess_2,good,0.4387,warning,PCS phase voltage imbalance high: 22.1,22.1,6.2,2.1,19.0,0.0,1.7,1.0,222.8,244.9,243.3,22.5,16.5,16.3,868.3,5.9,49.89,0.0,0.4,93.0,870.4,-13.1,-12.9,93.0,100.0,3353.0,3352.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705550,2026-08-20T10:24:44.542912+00:00,external_ems_2,bess_2,good,0.4387,warning,PCS phase voltage imbalance high: 22.1,22.1,6.2,2.1,19.0,0.0,1.7,1.0,222.8,244.9,243.3,22.5,16.5,16.3,868.3,5.9,49.89,0.0,0.4,93.0,870.4,-13.1,-12.9,93.0,100.0,3353.0,3352.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705552,2026-08-20T10:24:45.553535+00:00,external_ems_2,bess_2,good,0.4387,warning,PCS phase voltage imbalance high: 22.1,22.1,6.2,2.1,19.0,0.0,1.7,1.0,222.8,244.9,243.3,22.5,16.5,16.3,868.3,5.9,49.89,0.0,0.4,93.0,870.4,-13.1,-12.9,93.0,100.0,3353.0,3352.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705554,2026-08-20T10:24:46.543266+00:00,external_ems_2,bess_2,good,0.4387,warning,PCS phase voltage imbalance high: 22.1,22.1,6.2,2.1,19.0,0.0,1.7,1.0,222.8,244.9,243.3,22.5,16.5,16.3,868.3,5.9,49.89,0.0,0.4,93.0,870.4,-13.1,-12.9,93.0,100.0,3353.0,3352.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705613,2026-08-20T10:25:16.553476+00:00,external_ems_1,bess_1,good,0.5978,warning,PCS phase voltage imbalance high: 28.3,28.3,0.2,3.0,0.1,0.0,2.2,2.0,229.3,257.6,256.6,0.8,0.6,0.6,868.5,-0.1,50.04,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1705615,2026-08-20T10:25:17.543937+00:00,external_ems_1,bess_1,good,0.5978,warning,PCS phase voltage imbalance high: 28.3,28.3,0.2,3.0,0.1,0.0,2.2,2.0,229.3,257.6,256.6,0.8,0.6,0.6,868.5,-0.1,50.04,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,24.0,24.5,20000.0,855.9,0,0
1705617,2026-08-20T10:25:18.542905+00:00,external_ems_1,bess_1,good,0.5978,warning,PCS phase voltage imbalance high: 28.3,28.3,0.2,2.7,0.1,0.0,2.2,1.0,229.3,257.6,256.6,0.8,0.6,0.6,868.5,-0.1,50.04,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1705619,2026-08-20T10:25:19.553008+00:00,external_ems_1,bess_1,good,0.5978,warning,PCS phase voltage imbalance high: 28.3,28.3,0.2,2.7,0.1,0.0,2.2,1.0,229.3,257.6,256.6,0.8,0.6,0.6,868.5,-0.1,50.04,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1705621,2026-08-20T10:25:20.542911+00:00,external_ems_1,bess_1,good,0.5978,warning,PCS phase voltage imbalance high: 28.3,28.3,0.2,2.7,0.1,0.0,2.2,1.0,229.3,257.6,256.6,0.8,0.6,0.6,868.5,-0.1,50.04,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1705623,2026-08-20T10:25:21.542906+00:00,external_ems_1,bess_1,good,0.5978,warning,PCS phase voltage imbalance high: 28.3,28.3,0.2,2.7,0.1,0.0,2.2,1.0,229.3,257.6,256.6,0.8,0.6,0.6,868.5,-0.1,50.04,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0
1705760,2026-08-20T10:26:29.543089+00:00,external_ems_2,bess_2,good,0.5311,warning,PCS phase voltage imbalance high: 25.7,25.7,7.6,1.2,3.0,0.0,1.7,3.0,233.0,258.7,258.5,17.5,25.1,24.8,870.0,1.2,50.02,0.0,-16.0,93.0,868.8,4.2,5.9,93.0,100.0,3345.0,3342.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705762,2026-08-20T10:26:30.542921+00:00,external_ems_2,bess_2,good,0.5311,warning,PCS phase voltage imbalance high: 25.7,25.7,7.6,1.2,3.0,0.0,1.7,3.0,233.0,258.7,258.5,17.5,25.1,24.8,870.0,1.2,50.02,0.0,-16.0,93.0,868.8,4.2,5.9,93.0,100.0,3345.0,3342.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705764,2026-08-20T10:26:31.542907+00:00,external_ems_2,bess_2,good,0.5311,warning,PCS phase voltage imbalance high: 25.7,25.7,7.6,0.8,16.2,0.0,1.7,2.0,233.0,258.7,258.5,17.5,25.1,24.8,870.0,1.2,50.02,0.0,-16.0,93.0,870.8,-15.0,-15.2,93.0,100.0,3355.0,3353.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705784,2026-08-20T10:26:46.232185+00:00,external_ems_2,bess_2,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,1.4,1.6,10.2,0.0,1.7,2.0,229.3,249.2,249.0,20.8,22.2,22.0,870.2,-10.3,50.03,0.0,-7.5,93.0,871.8,-20.5,-20.2,93.0,100.0,3356.0,3354.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705785,2026-08-20T10:26:50.930295+00:00,external_ems_1,bess_1,good,0.4951,warning,PCS phase voltage imbalance high: 24.3,24.3,0.2,2.7,0.0,0.0,2.3,2.0,229.6,253.9,253.7,0.8,0.6,0.6,868.5,0.0,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705787,2026-08-20T10:26:51.920188+00:00,external_ems_1,bess_1,good,0.4951,warning,PCS phase voltage imbalance high: 24.3,24.3,0.2,2.7,0.0,0.0,2.3,2.0,229.6,253.9,253.7,0.8,0.6,0.6,868.5,0.0,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705789,2026-08-20T10:26:52.930632+00:00,external_ems_1,bess_1,good,0.4951,warning,PCS phase voltage imbalance high: 24.3,24.3,0.2,2.7,0.0,0.0,2.3,2.0,229.6,253.9,253.7,0.8,0.6,0.6,868.5,0.0,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705813,2026-08-20T10:27:07.566988+00:00,external_ems_1,bess_1,good,0.5131,warning,PCS phase voltage imbalance high: 25.0,25.0,0.2,2.6,0.2,0.0,2.3,2.0,232.8,257.8,257.4,0.8,0.6,0.6,868.4,-0.2,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705815,2026-08-20T10:27:08.577782+00:00,external_ems_1,bess_1,good,0.5131,warning,PCS phase voltage imbalance high: 25.0,25.0,0.2,2.6,0.2,0.0,2.3,2.0,232.8,257.8,257.4,0.8,0.6,0.6,868.4,-0.2,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705817,2026-08-20T10:27:09.566949+00:00,external_ems_1,bess_1,good,0.5131,warning,PCS phase voltage imbalance high: 25.0,25.0,0.2,2.6,0.2,0.0,2.3,2.0,232.8,257.8,257.4,0.8,0.6,0.6,868.4,-0.2,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705819,2026-08-20T10:27:10.578337+00:00,external_ems_1,bess_1,good,0.5131,warning,PCS phase voltage imbalance high: 25.0,25.0,0.2,2.6,0.2,0.0,2.3,2.0,232.8,257.8,257.4,0.8,0.6,0.6,868.4,-0.2,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705821,2026-08-20T10:27:11.567627+00:00,external_ems_1,bess_1,good,0.5131,warning,PCS phase voltage imbalance high: 25.0,25.0,0.2,2.6,0.2,0.0,2.3,2.0,232.8,257.8,257.4,0.8,0.6,0.6,868.4,-0.2,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705823,2026-08-20T10:27:12.567117+00:00,external_ems_1,bess_1,good,0.5131,warning,PCS phase voltage imbalance high: 25.0,25.0,0.2,2.6,0.2,0.0,2.3,2.0,232.8,257.8,257.4,0.8,0.6,0.6,868.4,-0.2,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705825,2026-08-20T10:27:13.566954+00:00,external_ems_1,bess_1,good,0.5131,warning,PCS phase voltage imbalance high: 25.0,25.0,0.2,2.6,0.2,0.0,2.3,2.0,232.8,257.8,257.4,0.8,0.6,0.6,868.4,-0.2,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705865,2026-08-20T10:27:33.566920+00:00,external_ems_1,bess_1,good,0.567,warning,PCS phase voltage imbalance high: 27.1,27.1,0.2,3.0,0.0,0.0,2.3,2.0,217.7,244.8,240.9,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705867,2026-08-20T10:27:34.578124+00:00,external_ems_1,bess_1,good,0.567,warning,PCS phase voltage imbalance high: 27.1,27.1,0.2,3.0,0.0,0.0,2.3,2.0,217.7,244.8,240.9,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705869,2026-08-20T10:27:35.567527+00:00,external_ems_1,bess_1,good,0.567,warning,PCS phase voltage imbalance high: 27.1,27.1,0.2,2.7,0.0,0.0,2.3,2.0,217.7,244.8,240.9,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705871,2026-08-20T10:27:36.567424+00:00,external_ems_1,bess_1,good,0.567,warning,PCS phase voltage imbalance high: 27.1,27.1,0.2,2.7,0.0,0.0,2.3,2.0,217.7,244.8,240.9,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705872,2026-08-20T10:27:36.567424+00:00,external_ems_2,bess_2,good,0.5515,warning,PCS phase voltage imbalance high: 26.3; PCS phase current imbalance high: 11.3,26.3,11.3,0.1,0.7,0.0,1.7,2.0,228.1,254.4,253.8,17.5,28.8,28.6,870.9,-8.7,50.04,0.0,-13.8,93.0,870.8,-8.0,-4.1,93.0,100.0,3359.0,3357.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705873,2026-08-20T10:27:37.567011+00:00,external_ems_1,bess_1,good,0.567,warning,PCS phase voltage imbalance high: 27.1,27.1,0.2,2.7,0.0,0.0,2.3,2.0,217.7,244.8,240.9,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705874,2026-08-20T10:27:37.567011+00:00,external_ems_2,bess_2,good,0.5515,warning,PCS phase voltage imbalance high: 26.3; PCS phase current imbalance high: 11.3,26.3,11.3,0.1,0.7,0.0,1.7,2.0,228.1,254.4,253.8,17.5,28.8,28.6,870.9,-8.7,50.04,0.0,-13.8,93.0,870.8,-8.0,-4.1,93.0,100.0,3359.0,3357.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705875,2026-08-20T10:27:38.577148+00:00,external_ems_1,bess_1,good,0.567,warning,PCS phase voltage imbalance high: 27.1,27.1,0.2,2.7,0.0,0.0,2.3,2.0,217.7,244.8,240.9,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705876,2026-08-20T10:27:38.577148+00:00,external_ems_2,bess_2,good,0.5515,warning,PCS phase voltage imbalance high: 26.3; PCS phase current imbalance high: 11.3,26.3,11.3,0.8,6.6,0.0,1.7,3.0,228.1,254.4,253.8,17.5,28.8,28.6,870.9,-8.7,50.04,0.0,-13.8,93.0,870.1,-2.1,1.7,93.0,100.0,3352.0,3349.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705877,2026-08-20T10:27:39.566950+00:00,external_ems_1,bess_1,good,0.567,warning,PCS phase voltage imbalance high: 27.1,27.1,0.2,2.7,0.0,0.0,2.3,2.0,217.7,244.8,240.9,0.8,0.6,0.6,868.5,0.0,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705878,2026-08-20T10:27:39.566950+00:00,external_ems_2,bess_2,good,0.5515,warning,PCS phase voltage imbalance high: 26.3; PCS phase current imbalance high: 11.3,26.3,11.3,0.8,6.6,0.0,1.7,3.0,228.1,254.4,253.8,17.5,28.8,28.6,870.9,-8.7,50.04,0.0,-13.8,93.0,870.1,-2.1,1.7,93.0,100.0,3352.0,3349.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705880,2026-08-20T10:27:40.566951+00:00,external_ems_2,bess_2,good,0.5515,warning,PCS phase voltage imbalance high: 26.3; PCS phase current imbalance high: 11.3,26.3,11.3,0.8,6.6,0.0,1.7,3.0,228.1,254.4,253.8,17.5,28.8,28.6,870.9,-8.7,50.04,0.0,-13.8,93.0,870.1,-2.1,1.7,93.0,100.0,3352.0,3349.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705882,2026-08-20T10:27:41.578008+00:00,external_ems_2,bess_2,good,0.5515,warning,PCS phase voltage imbalance high: 26.3; PCS phase current imbalance high: 11.3,26.3,11.3,0.8,6.6,0.0,1.7,3.0,228.1,254.4,253.8,17.5,28.8,28.6,870.9,-8.7,50.04,0.0,-13.8,93.0,870.1,-2.1,1.7,93.0,100.0,3352.0,3349.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705884,2026-08-20T10:27:42.567576+00:00,external_ems_2,bess_2,good,0.5515,warning,PCS phase voltage imbalance high: 26.3; PCS phase current imbalance high: 11.3,26.3,11.3,0.8,6.6,0.0,1.7,3.0,228.1,254.4,253.8,17.5,28.8,28.6,870.9,-8.7,50.04,0.0,-13.8,93.0,870.1,-2.1,1.7,93.0,100.0,3352.0,3349.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705919,2026-08-20T10:28:00.566982+00:00,external_ems_1,bess_1,good,0.5157,warning,PCS phase voltage imbalance high: 25.1,25.1,0.2,2.7,0.1,0.0,2.3,2.0,229.6,254.7,253.8,0.8,0.6,0.6,868.5,-0.1,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705921,2026-08-20T10:28:01.566969+00:00,external_ems_1,bess_1,good,0.5157,warning,PCS phase voltage imbalance high: 25.1,25.1,0.2,2.7,0.1,0.0,2.3,2.0,229.6,254.7,253.8,0.8,0.6,0.6,868.5,-0.1,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705923,2026-08-20T10:28:02.566956+00:00,external_ems_1,bess_1,good,0.5157,warning,PCS phase voltage imbalance high: 25.1,25.1,0.2,2.7,0.1,0.0,2.3,2.0,229.6,254.7,253.8,0.8,0.6,0.6,868.5,-0.1,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705925,2026-08-20T10:28:03.578661+00:00,external_ems_1,bess_1,good,0.5157,warning,PCS phase voltage imbalance high: 25.1,25.1,0.2,2.7,0.1,0.0,2.3,2.0,229.6,254.7,253.8,0.8,0.6,0.6,868.5,-0.1,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705927,2026-08-20T10:28:04.567300+00:00,external_ems_1,bess_1,good,0.5157,warning,PCS phase voltage imbalance high: 25.1,25.1,0.2,2.7,0.1,0.0,2.3,2.0,229.6,254.7,253.8,0.8,0.6,0.6,868.5,-0.1,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705929,2026-08-20T10:28:05.567140+00:00,external_ems_1,bess_1,good,0.5157,warning,PCS phase voltage imbalance high: 25.1,25.1,0.2,2.7,0.1,0.0,2.3,2.0,229.6,254.7,253.8,0.8,0.6,0.6,868.5,-0.1,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1705938,2026-08-20T10:28:09.566939+00:00,external_ems_2,bess_2,good,0.5099,warning,PCS phase voltage imbalance high: 24.6; PCS phase current imbalance high: 12.6,24.6,12.6,0.4,7.3,0.0,1.7,3.0,232.6,257.2,256.4,18.1,30.7,30.3,871.2,-15.3,50.04,0.0,-12.1,93.0,870.8,-8.0,-0.7,93.0,100.0,3350.0,3347.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705940,2026-08-20T10:28:10.577067+00:00,external_ems_2,bess_2,good,0.5099,warning,PCS phase voltage imbalance high: 24.6; PCS phase current imbalance high: 12.6,24.6,12.6,0.4,7.3,0.0,1.7,3.0,232.6,257.2,256.4,18.1,30.7,30.3,871.2,-15.3,50.04,0.0,-12.1,93.0,870.8,-8.0,-0.7,93.0,100.0,3350.0,3347.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705942,2026-08-20T10:28:11.567005+00:00,external_ems_2,bess_2,good,0.5099,warning,PCS phase voltage imbalance high: 24.6; PCS phase current imbalance high: 12.6,24.6,12.6,1.2,8.0,0.0,1.7,2.0,232.6,257.2,256.4,18.1,30.7,30.3,871.2,-15.3,50.04,0.0,-12.1,93.0,872.4,-23.3,-23.4,93.0,100.0,3360.0,3358.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705944,2026-08-20T10:28:12.566943+00:00,external_ems_2,bess_2,good,0.5099,warning,PCS phase voltage imbalance high: 24.6; PCS phase current imbalance high: 12.6,24.6,12.6,1.2,8.0,0.0,1.7,2.0,232.6,257.2,256.4,18.1,30.7,30.3,871.2,-15.3,50.04,0.0,-12.1,93.0,872.4,-23.3,-23.4,93.0,100.0,3360.0,3358.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705946,2026-08-20T10:28:13.577428+00:00,external_ems_2,bess_2,good,0.5099,warning,PCS phase voltage imbalance high: 24.6; PCS phase current imbalance high: 12.6,24.6,12.6,1.2,8.0,0.0,1.7,2.0,232.6,257.2,256.4,18.1,30.7,30.3,871.2,-15.3,50.04,0.0,-12.1,93.0,872.4,-23.3,-23.4,93.0,100.0,3360.0,3358.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705948,2026-08-20T10:28:14.566957+00:00,external_ems_2,bess_2,good,0.5099,warning,PCS phase voltage imbalance high: 24.6; PCS phase current imbalance high: 12.6,24.6,12.6,1.2,8.0,0.0,1.7,2.0,232.6,257.2,256.4,18.1,30.7,30.3,871.2,-15.3,50.04,0.0,-12.1,93.0,872.4,-23.3,-23.4,93.0,100.0,3360.0,3358.0,25.8,24.1,24.6,20000.0,856.4,0,0
1705950,2026-08-20T10:28:15.566935+00:00,external_ems_2,bess_2,good,0.5099,warning,PCS phase voltage imbalance high: 24.6; PCS phase current imbalance high: 12.6,24.6,12.6,1.2,8.0,0.0,1.7,2.0,232.6,257.2,256.4,18.1,30.7,30.3,871.2,-15.3,50.04,0.0,-12.1,93.0,872.4,-23.3,-23.4,93.0,100.0,3360.0,3358.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706002,2026-08-20T10:28:41.577422+00:00,external_ems_2,bess_2,good,0.402,warning,PCS phase voltage imbalance high: 20.4; PCS phase current imbalance high: 12.5,20.4,12.5,2.3,14.4,0.0,1.7,2.0,212.1,232.5,231.1,32.0,21.1,19.5,870.5,-10.1,49.96,0.0,4.6,93.0,872.8,-24.5,-24.3,93.0,100.0,3361.0,3359.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706004,2026-08-20T10:28:42.566964+00:00,external_ems_2,bess_2,good,0.4232,warning,PCS phase voltage imbalance high: 20.4; PCS phase current imbalance high: 12.5; PCS DC current and BMS current mismatch: 40.5,20.4,12.5,4.0,40.5,0.0,1.7,2.0,212.1,232.5,231.1,32.0,21.1,19.5,868.8,16.0,49.96,0.0,4.6,93.0,872.8,-24.5,-24.3,93.0,100.0,3361.0,3359.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706006,2026-08-20T10:28:43.566961+00:00,external_ems_2,bess_2,good,0.4232,warning,PCS phase voltage imbalance high: 20.4; PCS phase current imbalance high: 12.5; PCS DC current and BMS current mismatch: 40.5,20.4,12.5,4.0,40.5,0.0,1.7,2.0,212.1,232.5,231.1,32.0,21.1,19.5,868.8,16.0,49.96,0.0,4.6,93.0,872.8,-24.5,-24.3,93.0,100.0,3360.0,3358.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706008,2026-08-20T10:28:44.566958+00:00,external_ems_2,bess_2,good,0.42,warning,PCS phase voltage imbalance high: 20.4; PCS phase current imbalance high: 12.5; PCS DC current and BMS current mismatch: 37.4,20.4,12.5,3.6,37.4,0.0,1.7,2.0,212.1,232.5,231.1,32.0,21.1,19.5,868.8,16.0,49.96,0.0,4.6,93.0,872.4,-21.4,-20.8,93.0,100.0,3360.0,3358.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706010,2026-08-20T10:28:45.578867+00:00,external_ems_2,bess_2,good,0.42,warning,PCS phase voltage imbalance high: 20.4; PCS phase current imbalance high: 12.5; PCS DC current and BMS current mismatch: 37.4,20.4,12.5,3.6,37.4,0.0,1.7,2.0,212.1,232.5,231.1,32.0,21.1,19.5,868.8,16.0,49.96,0.0,4.6,93.0,872.4,-21.4,-20.8,93.0,100.0,3360.0,3358.0,25.8,24.1,24.6,20000.0,856.4,0,0
