id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1706012,2026-08-20T10:28:46.567831+00:00,external_ems_2,bess_2,good,0.42,warning,PCS phase voltage imbalance high: 20.4; PCS phase current imbalance high: 12.5; PCS DC current and BMS current mismatch: 37.4,20.4,12.5,3.6,37.4,0.0,1.7,2.0,212.1,232.5,231.1,32.0,21.1,19.5,868.8,16.0,49.96,0.0,4.6,93.0,872.4,-21.4,-20.8,93.0,100.0,3360.0,3358.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706014,2026-08-20T10:28:47.567458+00:00,external_ems_2,bess_2,good,0.42,warning,PCS phase voltage imbalance high: 20.4; PCS phase current imbalance high: 12.5; PCS DC current and BMS current mismatch: 37.4,20.4,12.5,3.6,37.4,0.0,1.7,2.0,212.1,232.5,231.1,32.0,21.1,19.5,868.8,16.0,49.96,0.0,4.6,93.0,872.4,-21.4,-20.8,93.0,100.0,3360.0,3358.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706016,2026-08-20T10:28:48.567069+00:00,external_ems_2,bess_2,good,0.5721,warning,PCS phase voltage imbalance high: 27.3,27.3,0.3,0.3,10.8,0.0,1.7,2.0,227.5,254.8,254.5,28.5,28.7,28.8,872.1,-10.6,50.1,0.0,-16.1,93.0,872.4,-21.4,-20.8,93.0,100.0,3360.0,3358.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706018,2026-08-20T10:28:49.577225+00:00,external_ems_2,bess_2,good,0.5721,warning,PCS phase voltage imbalance high: 27.3,27.3,0.3,0.3,10.8,0.0,1.7,2.0,227.5,254.8,254.5,28.5,28.7,28.8,872.1,-10.6,50.1,0.0,-16.1,93.0,872.4,-21.4,-20.8,93.0,100.0,3360.0,3358.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706020,2026-08-20T10:28:50.566950+00:00,external_ems_2,bess_2,good,0.5721,warning,PCS phase voltage imbalance high: 27.3,27.3,0.3,0.7,13.9,0.0,1.7,2.0,227.5,254.8,254.5,28.5,28.7,28.8,872.1,-10.6,50.1,0.0,-16.1,93.0,872.8,-24.5,-24.6,93.0,100.0,3361.0,3359.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706022,2026-08-20T10:28:51.566946+00:00,external_ems_2,bess_2,good,0.5721,warning,PCS phase voltage imbalance high: 27.3,27.3,0.3,0.7,13.9,0.0,1.7,2.0,227.5,254.8,254.5,28.5,28.7,28.8,872.1,-10.6,50.1,0.0,-16.1,93.0,872.8,-24.5,-24.6,93.0,100.0,3361.0,3359.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706024,2026-08-20T10:28:52.577730+00:00,external_ems_2,bess_2,good,0.5721,warning,PCS phase voltage imbalance high: 27.3,27.3,0.3,0.7,13.9,0.0,1.7,2.0,227.5,254.8,254.5,28.5,28.7,28.8,872.1,-10.6,50.1,0.0,-16.1,93.0,872.8,-24.5,-24.6,93.0,100.0,3361.0,3359.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706026,2026-08-20T10:28:53.566946+00:00,external_ems_2,bess_2,good,0.5721,warning,PCS phase voltage imbalance high: 27.3,27.3,0.3,0.7,13.9,0.0,1.7,2.0,227.5,254.8,254.5,28.5,28.7,28.8,872.1,-10.6,50.1,0.0,-16.1,93.0,872.8,-24.5,-24.6,93.0,100.0,3361.0,3359.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706073,2026-08-20T10:29:17.566957+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,3.0,0.0,0.0,2.3,2.0,224.7,250.1,248.2,0.8,0.6,0.6,868.5,0.0,50.08,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1706075,2026-08-20T10:29:18.578059+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,3.0,0.0,0.0,2.3,2.0,224.7,250.1,248.2,0.8,0.6,0.6,868.5,0.0,50.08,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1706077,2026-08-20T10:29:19.566937+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,2.7,0.0,0.0,2.3,1.0,224.7,250.1,248.2,0.8,0.6,0.6,868.5,0.0,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1706079,2026-08-20T10:29:20.566943+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,2.7,0.0,0.0,2.3,1.0,224.7,250.1,248.2,0.8,0.6,0.6,868.5,0.0,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1706081,2026-08-20T10:29:21.578444+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,2.7,0.0,0.0,2.3,1.0,224.7,250.1,248.2,0.8,0.6,0.6,868.5,0.0,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1706083,2026-08-20T10:29:22.566949+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,2.7,0.0,0.0,2.3,1.0,224.7,250.1,248.2,0.8,0.6,0.6,868.5,0.0,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1706099,2026-08-20T10:29:30.567154+00:00,external_ems_1,bess_1,good,0.6157,warning,PCS phase voltage imbalance high: 29.0,29.0,0.2,3.0,0.0,0.0,2.3,1.0,214.0,243.0,237.7,0.8,0.6,0.6,868.5,0.0,50.0,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1706101,2026-08-20T10:29:31.577768+00:00,external_ems_1,bess_1,good,0.6157,warning,PCS phase voltage imbalance high: 29.0,29.0,0.2,3.0,0.0,0.0,2.3,1.0,214.0,243.0,237.7,0.8,0.6,0.6,868.5,0.0,50.0,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.5,20000.0,855.9,0,0
1706103,2026-08-20T10:29:32.566956+00:00,external_ems_1,bess_1,good,0.6157,warning,PCS phase voltage imbalance high: 29.0,29.0,0.2,2.7,0.0,0.0,2.3,2.0,214.0,243.0,237.7,0.8,0.6,0.6,868.5,0.0,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1706105,2026-08-20T10:29:33.577459+00:00,external_ems_1,bess_1,good,0.6157,warning,PCS phase voltage imbalance high: 29.0,29.0,0.2,2.7,0.0,0.0,2.3,2.0,214.0,243.0,237.7,0.8,0.6,0.6,868.5,0.0,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1706107,2026-08-20T10:29:34.568070+00:00,external_ems_1,bess_1,good,0.6157,warning,PCS phase voltage imbalance high: 29.0,29.0,0.2,2.7,0.0,0.0,2.3,2.0,214.0,243.0,237.7,0.8,0.6,0.6,868.5,0.0,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1706109,2026-08-20T10:29:35.567384+00:00,external_ems_1,bess_1,good,0.6157,warning,PCS phase voltage imbalance high: 29.0,29.0,0.2,2.7,0.0,0.0,2.3,2.0,214.0,243.0,237.7,0.8,0.6,0.6,868.5,0.0,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1706132,2026-08-20T10:29:46.566952+00:00,external_ems_2,bess_2,good,0.5302,warning,PCS phase voltage imbalance high: 25.6; PCS phase current imbalance high: 9.1,25.6,9.1,1.0,5.6,0.0,1.7,2.0,229.4,255.0,250.4,18.0,27.1,25.1,871.1,-8.1,50.02,0.0,-12.9,93.0,872.1,-13.7,-10.8,93.0,100.0,3363.0,3361.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706134,2026-08-20T10:29:47.577548+00:00,external_ems_2,bess_2,good,0.5302,warning,PCS phase voltage imbalance high: 25.6; PCS phase current imbalance high: 9.1,25.6,9.1,1.0,5.6,0.0,1.7,2.0,229.4,255.0,250.4,18.0,27.1,25.1,871.1,-8.1,50.02,0.0,-12.9,93.0,872.1,-13.7,-10.8,93.0,100.0,3363.0,3361.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706136,2026-08-20T10:29:48.566953+00:00,external_ems_2,bess_2,good,0.5302,warning,PCS phase voltage imbalance high: 25.6; PCS phase current imbalance high: 9.1,25.6,9.1,1.7,13.0,0.0,1.7,3.0,229.4,255.0,250.4,18.0,27.1,25.1,871.1,-8.1,50.02,0.0,-12.9,93.0,872.8,-21.1,-21.6,93.0,100.0,3363.0,3360.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706138,2026-08-20T10:29:49.577329+00:00,external_ems_2,bess_2,good,0.5302,warning,PCS phase voltage imbalance high: 25.6; PCS phase current imbalance high: 9.1,25.6,9.1,1.7,13.0,0.0,1.7,3.0,229.4,255.0,250.4,18.0,27.1,25.1,871.1,-8.1,50.02,0.0,-12.9,93.0,872.8,-21.1,-21.6,93.0,100.0,3363.0,3360.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706140,2026-08-20T10:29:50.567980+00:00,external_ems_2,bess_2,good,0.5302,warning,PCS phase voltage imbalance high: 25.6; PCS phase current imbalance high: 9.1,25.6,9.1,1.7,13.0,0.0,1.7,3.0,229.4,255.0,250.4,18.0,27.1,25.1,871.1,-8.1,50.02,0.0,-12.9,93.0,872.8,-21.1,-21.6,93.0,100.0,3363.0,3360.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706142,2026-08-20T10:29:51.567189+00:00,external_ems_2,bess_2,good,0.5302,warning,PCS phase voltage imbalance high: 25.6; PCS phase current imbalance high: 9.1,25.6,9.1,1.7,13.0,0.0,1.7,3.0,229.4,255.0,250.4,18.0,27.1,25.1,871.1,-8.1,50.02,0.0,-12.9,93.0,872.8,-21.1,-21.6,93.0,100.0,3363.0,3360.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706144,2026-08-20T10:29:52.567009+00:00,external_ems_2,bess_2,good,0.4494,warning,PCS phase voltage imbalance high: 22.1; PCS phase current imbalance high: 15.0,22.1,15.0,0.7,4.5,0.4,1.7,3.0,229.7,251.8,251.6,19.2,34.2,34.0,872.1,-16.6,50.11,0.0,-17.5,93.4,872.8,-21.1,-21.6,93.0,100.0,3363.0,3360.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706146,2026-08-20T10:29:53.577500+00:00,external_ems_2,bess_2,good,0.4494,warning,PCS phase voltage imbalance high: 22.1; PCS phase current imbalance high: 15.0,22.1,15.0,0.7,4.5,0.4,1.7,3.0,229.7,251.8,251.6,19.2,34.2,34.0,872.1,-16.6,50.11,0.0,-17.5,93.4,872.8,-21.1,-21.6,93.0,100.0,3363.0,3360.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706148,2026-08-20T10:29:54.566942+00:00,external_ems_2,bess_2,good,0.4494,warning,PCS phase voltage imbalance high: 22.1; PCS phase current imbalance high: 15.0,22.1,15.0,1.0,10.5,0.0,1.7,3.0,229.7,251.8,251.6,19.2,34.2,34.0,872.1,-16.6,50.11,0.0,-17.5,93.4,871.1,-6.1,-0.7,93.4,100.0,3356.0,3353.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706150,2026-08-20T10:29:55.577420+00:00,external_ems_2,bess_2,good,0.4494,warning,PCS phase voltage imbalance high: 22.1; PCS phase current imbalance high: 15.0,22.1,15.0,1.0,10.5,0.0,1.7,3.0,229.7,251.8,251.6,19.2,34.2,34.0,872.1,-16.6,50.11,0.0,-17.5,93.4,871.1,-6.1,-0.7,93.4,100.0,3356.0,3353.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706151,2026-08-20T10:29:56.567145+00:00,external_ems_1,bess_1,good,0.4618,warning,PCS phase voltage imbalance high: 23.0,23.0,0.2,2.7,0.1,0.0,2.3,2.0,216.0,239.0,237.1,0.8,0.6,0.6,868.5,0.1,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1706152,2026-08-20T10:29:56.567145+00:00,external_ems_2,bess_2,good,0.4494,warning,PCS phase voltage imbalance high: 22.1; PCS phase current imbalance high: 15.0,22.1,15.0,1.0,10.5,0.0,1.7,3.0,229.7,251.8,251.6,19.2,34.2,34.0,872.1,-16.6,50.11,0.0,-17.5,93.4,871.1,-6.1,-0.7,93.4,100.0,3356.0,3353.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706153,2026-08-20T10:29:57.577731+00:00,external_ems_1,bess_1,good,0.4618,warning,PCS phase voltage imbalance high: 23.0,23.0,0.2,2.7,0.1,0.0,2.3,2.0,216.0,239.0,237.1,0.8,0.6,0.6,868.5,0.1,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.5,20000.0,855.9,0,0
1706154,2026-08-20T10:29:57.577731+00:00,external_ems_2,bess_2,good,0.4494,warning,PCS phase voltage imbalance high: 22.1; PCS phase current imbalance high: 15.0,22.1,15.0,1.0,10.5,0.0,1.7,3.0,229.7,251.8,251.6,19.2,34.2,34.0,872.1,-16.6,50.11,0.0,-17.5,93.4,871.1,-6.1,-0.7,93.4,100.0,3356.0,3353.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706155,2026-08-20T10:29:58.566929+00:00,external_ems_1,bess_1,good,0.4618,warning,PCS phase voltage imbalance high: 23.0,23.0,0.2,2.7,0.1,0.0,2.3,2.0,216.0,239.0,237.1,0.8,0.6,0.6,868.5,0.1,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706156,2026-08-20T10:29:58.566929+00:00,external_ems_2,bess_2,good,0.4494,warning,PCS phase voltage imbalance high: 22.1; PCS phase current imbalance high: 15.0,22.1,15.0,1.0,10.5,0.0,1.7,3.0,229.7,251.8,251.6,19.2,34.2,34.0,872.1,-16.6,50.11,0.0,-17.5,93.4,871.1,-6.1,-0.7,93.4,100.0,3356.0,3353.0,25.8,24.1,24.6,20000.0,856.4,0,0
1706157,2026-08-20T10:29:59.577524+00:00,external_ems_1,bess_1,good,0.4618,warning,PCS phase voltage imbalance high: 23.0,23.0,0.2,2.7,0.1,0.0,2.3,2.0,216.0,239.0,237.1,0.8,0.6,0.6,868.5,0.1,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706159,2026-08-20T10:30:00.566955+00:00,external_ems_1,bess_1,good,0.4618,warning,PCS phase voltage imbalance high: 23.0,23.0,0.2,2.7,0.1,0.0,2.3,2.0,216.0,239.0,237.1,0.8,0.6,0.6,868.5,0.1,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706161,2026-08-20T10:30:01.577067+00:00,external_ems_1,bess_1,good,0.4618,warning,PCS phase voltage imbalance high: 23.0,23.0,0.2,2.7,0.1,0.0,2.3,2.0,216.0,239.0,237.1,0.8,0.6,0.6,868.5,0.1,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706393,2026-08-20T10:31:57.566941+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,2.6,0.1,0.0,2.3,2.0,227.8,253.2,252.9,0.8,0.6,0.6,868.4,0.1,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706395,2026-08-20T10:31:58.577387+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,2.6,0.1,0.0,2.3,2.0,227.8,253.2,252.9,0.8,0.6,0.6,868.4,0.1,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706397,2026-08-20T10:31:59.567010+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,2.6,0.1,0.0,2.3,2.0,227.8,253.2,252.9,0.8,0.6,0.6,868.4,0.1,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706399,2026-08-20T10:32:00.566946+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,2.6,0.1,0.0,2.3,2.0,227.8,253.2,252.9,0.8,0.6,0.6,868.4,0.1,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706401,2026-08-20T10:32:01.577434+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,2.6,0.1,0.0,2.3,2.0,227.8,253.2,252.9,0.8,0.6,0.6,868.4,0.1,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706403,2026-08-20T10:32:02.567215+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,2.6,0.1,0.0,2.3,2.0,227.8,253.2,252.9,0.8,0.6,0.6,868.4,0.1,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706443,2026-08-20T10:32:22.577056+00:00,external_ems_1,bess_1,good,0.6337,warning,PCS phase voltage imbalance high: 29.7,29.7,0.2,3.0,0.2,0.0,2.3,2.0,216.7,246.4,240.6,0.8,0.6,0.6,868.5,0.2,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706445,2026-08-20T10:32:23.567635+00:00,external_ems_1,bess_1,good,0.6337,warning,PCS phase voltage imbalance high: 29.7,29.7,0.2,3.0,0.2,0.0,2.3,2.0,216.7,246.4,240.6,0.8,0.6,0.6,868.5,0.2,50.03,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706447,2026-08-20T10:32:24.566948+00:00,external_ems_1,bess_1,good,0.6337,warning,PCS phase voltage imbalance high: 29.7,29.7,0.2,2.7,0.2,0.0,2.3,2.0,216.7,246.4,240.6,0.8,0.6,0.6,868.5,0.2,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706449,2026-08-20T10:32:25.577197+00:00,external_ems_1,bess_1,good,0.6337,warning,PCS phase voltage imbalance high: 29.7,29.7,0.2,2.7,0.2,0.0,2.3,2.0,216.7,246.4,240.6,0.8,0.6,0.6,868.5,0.2,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706450,2026-08-20T10:32:25.577197+00:00,external_ems_2,bess_2,good,0.4746,warning,PCS phase voltage imbalance high: 23.5,23.5,4.0,0.4,5.3,0.0,1.6,3.0,221.4,244.9,241.6,21.5,25.5,23.7,871.7,-1.7,49.98,0.0,-6.8,93.4,872.1,-7.0,-1.9,93.4,100.0,3362.0,3359.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706451,2026-08-20T10:32:26.566946+00:00,external_ems_1,bess_1,good,0.6337,warning,PCS phase voltage imbalance high: 29.7,29.7,0.2,2.7,0.2,0.0,2.3,2.0,216.7,246.4,240.6,0.8,0.6,0.6,868.5,0.2,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706452,2026-08-20T10:32:26.566946+00:00,external_ems_2,bess_2,good,0.4746,warning,PCS phase voltage imbalance high: 23.5,23.5,4.0,0.4,5.3,0.0,1.6,3.0,221.4,244.9,241.6,21.5,25.5,23.7,871.7,-1.7,49.98,0.0,-6.8,93.4,872.1,-7.0,-1.9,93.4,100.0,3362.0,3359.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706453,2026-08-20T10:32:27.566947+00:00,external_ems_1,bess_1,good,0.6337,warning,PCS phase voltage imbalance high: 29.7,29.7,0.2,2.7,0.2,0.0,2.3,2.0,216.7,246.4,240.6,0.8,0.6,0.6,868.5,0.2,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706454,2026-08-20T10:32:27.566947+00:00,external_ems_2,bess_2,good,0.4746,warning,PCS phase voltage imbalance high: 23.5,23.5,4.0,1.7,12.0,0.0,1.6,3.0,221.4,244.9,241.6,21.5,25.5,23.7,871.7,-1.7,49.98,0.0,-6.8,93.4,873.4,-13.7,-15.1,93.4,100.0,3364.0,3361.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706455,2026-08-20T10:32:28.566940+00:00,external_ems_1,bess_1,good,0.6337,warning,PCS phase voltage imbalance high: 29.7,29.7,0.2,2.7,0.2,0.0,2.3,2.0,216.7,246.4,240.6,0.8,0.6,0.6,868.5,0.2,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706456,2026-08-20T10:32:28.566940+00:00,external_ems_2,bess_2,good,0.4746,warning,PCS phase voltage imbalance high: 23.5,23.5,4.0,1.7,12.0,0.0,1.6,3.0,221.4,244.9,241.6,21.5,25.5,23.7,871.7,-1.7,49.98,0.0,-6.8,93.4,873.4,-13.7,-15.1,93.4,100.0,3364.0,3361.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706457,2026-08-20T10:32:29.578194+00:00,external_ems_1,bess_1,good,0.508,warning,PCS phase voltage imbalance high: 24.8,24.8,0.2,2.6,0.2,0.0,2.3,2.0,227.1,251.9,247.6,0.8,0.6,0.6,868.4,-0.2,50.15,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706458,2026-08-20T10:32:29.578194+00:00,external_ems_2,bess_2,good,0.4746,warning,PCS phase voltage imbalance high: 23.5,23.5,4.0,1.7,12.0,0.0,1.6,3.0,221.4,244.9,241.6,21.5,25.5,23.7,871.7,-1.7,49.98,0.0,-6.8,93.4,873.4,-13.7,-15.1,93.4,100.0,3364.0,3361.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706459,2026-08-20T10:32:30.566938+00:00,external_ems_1,bess_1,good,0.508,warning,PCS phase voltage imbalance high: 24.8,24.8,0.2,2.6,0.2,0.0,2.3,2.0,227.1,251.9,247.6,0.8,0.6,0.6,868.4,-0.2,50.15,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706460,2026-08-20T10:32:30.566938+00:00,external_ems_2,bess_2,good,0.4746,warning,PCS phase voltage imbalance high: 23.5,23.5,4.0,1.7,12.0,0.0,1.6,3.0,221.4,244.9,241.6,21.5,25.5,23.7,871.7,-1.7,49.98,0.0,-6.8,93.4,873.4,-13.7,-15.1,93.4,100.0,3364.0,3361.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706461,2026-08-20T10:32:31.577111+00:00,external_ems_1,bess_1,good,0.508,warning,PCS phase voltage imbalance high: 24.8,24.8,0.2,2.9,0.2,0.0,2.3,2.0,227.1,251.9,247.6,0.8,0.6,0.6,868.4,-0.2,50.15,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706462,2026-08-20T10:32:31.577111+00:00,external_ems_2,bess_2,good,0.4746,warning,PCS phase voltage imbalance high: 23.5,23.5,4.0,1.7,12.0,0.0,1.6,3.0,221.4,244.9,241.6,21.5,25.5,23.7,871.7,-1.7,49.98,0.0,-6.8,93.4,873.4,-13.7,-15.1,93.4,100.0,3364.0,3361.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706463,2026-08-20T10:32:32.566954+00:00,external_ems_1,bess_1,good,0.508,warning,PCS phase voltage imbalance high: 24.8,24.8,0.2,2.9,0.2,0.0,2.3,2.0,227.1,251.9,247.6,0.8,0.6,0.6,868.4,-0.2,50.15,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706465,2026-08-20T10:32:33.577058+00:00,external_ems_1,bess_1,good,0.508,warning,PCS phase voltage imbalance high: 24.8,24.8,0.2,2.9,0.2,0.0,2.3,2.0,227.1,251.9,247.6,0.8,0.6,0.6,868.4,-0.2,50.15,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706467,2026-08-20T10:32:34.569674+00:00,external_ems_1,bess_1,good,0.508,warning,PCS phase voltage imbalance high: 24.8,24.8,0.2,2.9,0.2,0.0,2.3,2.0,227.1,251.9,247.6,0.8,0.6,0.6,868.4,-0.2,50.15,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706469,2026-08-20T10:32:35.567013+00:00,external_ems_1,bess_1,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,0.2,2.9,0.0,0.0,2.3,2.0,213.1,239.9,235.1,0.8,0.6,0.6,868.4,0.0,50.0,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706471,2026-08-20T10:32:36.577689+00:00,external_ems_1,bess_1,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,0.2,2.9,0.0,0.0,2.3,2.0,213.1,239.9,235.1,0.8,0.6,0.6,868.4,0.0,50.0,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706473,2026-08-20T10:32:37.566951+00:00,external_ems_1,bess_1,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,0.2,2.6,0.0,0.0,2.3,1.0,213.1,239.9,235.1,0.8,0.6,0.6,868.4,0.0,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706475,2026-08-20T10:32:38.566951+00:00,external_ems_1,bess_1,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,0.2,2.6,0.0,0.0,2.3,1.0,213.1,239.9,235.1,0.8,0.6,0.6,868.4,0.0,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706476,2026-08-20T10:32:38.566951+00:00,external_ems_2,bess_2,good,0.4912,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 8.8,24.1,8.8,0.1,5.7,0.0,1.6,3.0,227.6,251.7,247.3,18.9,27.7,25.6,872.0,-9.1,50.0,0.0,-11.5,93.4,872.1,-3.4,-0.9,93.4,100.0,3365.0,3362.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706477,2026-08-20T10:32:39.566932+00:00,external_ems_1,bess_1,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,0.2,2.6,0.0,0.0,2.3,1.0,213.1,239.9,235.1,0.8,0.6,0.6,868.4,0.0,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706478,2026-08-20T10:32:39.566932+00:00,external_ems_2,bess_2,good,0.4912,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 8.8,24.1,8.8,0.1,5.7,0.0,1.6,3.0,227.6,251.7,247.3,18.9,27.7,25.6,872.0,-9.1,50.0,0.0,-11.5,93.4,872.1,-3.4,-0.9,93.4,100.0,3365.0,3362.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706479,2026-08-20T10:32:40.577404+00:00,external_ems_1,bess_1,good,0.5593,warning,PCS phase voltage imbalance high: 26.8,26.8,0.2,2.6,0.0,0.0,2.3,1.0,213.1,239.9,235.1,0.8,0.6,0.6,868.4,0.0,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706480,2026-08-20T10:32:40.577404+00:00,external_ems_2,bess_2,good,0.4912,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 8.8,24.1,8.8,1.8,10.3,0.0,1.6,3.0,227.6,251.7,247.3,18.9,27.7,25.6,872.0,-9.1,50.0,0.0,-11.5,93.4,873.8,-19.4,-18.8,93.4,100.0,3368.0,3365.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706482,2026-08-20T10:32:41.567218+00:00,external_ems_2,bess_2,good,0.4912,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 8.8,24.1,8.8,1.8,10.3,0.0,1.6,3.0,227.6,251.7,247.3,18.9,27.7,25.6,872.0,-9.1,50.0,0.0,-11.5,93.4,873.8,-19.4,-18.8,93.4,100.0,3368.0,3365.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706484,2026-08-20T10:32:42.577385+00:00,external_ems_2,bess_2,good,0.4912,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 8.8,24.1,8.8,1.8,10.3,0.0,1.6,3.0,227.6,251.7,247.3,18.9,27.7,25.6,872.0,-9.1,50.0,0.0,-11.5,93.4,873.8,-19.4,-18.8,93.4,100.0,3368.0,3365.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706486,2026-08-20T10:32:43.566998+00:00,external_ems_2,bess_2,good,0.4912,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 8.8,24.1,8.8,1.8,10.3,0.0,1.6,3.0,227.6,251.7,247.3,18.9,27.7,25.6,872.0,-9.1,50.0,0.0,-11.5,93.4,873.8,-19.4,-18.8,93.4,100.0,3368.0,3365.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706488,2026-08-20T10:32:44.577123+00:00,external_ems_2,bess_2,good,0.4912,warning,PCS phase voltage imbalance high: 24.1; PCS phase current imbalance high: 8.8,24.1,8.8,1.8,10.3,0.0,1.6,3.0,227.6,251.7,247.3,18.9,27.7,25.6,872.0,-9.1,50.0,0.0,-11.5,93.4,873.8,-19.4,-18.8,93.4,100.0,3368.0,3365.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706528,2026-08-20T10:33:04.566945+00:00,external_ems_2,bess_2,good,0.3856,warning,PCS phase voltage imbalance high: 19.6; PCS phase current imbalance high: 15.2,19.6,15.2,1.4,9.4,0.0,1.6,3.0,236.6,255.8,256.2,20.7,35.9,35.8,873.8,-14.3,50.13,0.0,-25.1,93.4,872.4,-4.9,1.1,93.4,100.0,3359.0,3356.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706530,2026-08-20T10:33:05.577504+00:00,external_ems_2,bess_2,good,0.3856,warning,PCS phase voltage imbalance high: 19.6; PCS phase current imbalance high: 15.2,19.6,15.2,1.4,9.4,0.0,1.6,3.0,236.6,255.8,256.2,20.7,35.9,35.8,873.8,-14.3,50.13,0.0,-25.1,93.4,872.4,-4.9,1.1,93.4,100.0,3359.0,3356.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706532,2026-08-20T10:33:06.566989+00:00,external_ems_2,bess_2,good,0.3856,warning,PCS phase voltage imbalance high: 19.6; PCS phase current imbalance high: 15.2,19.6,15.2,0.0,2.1,0.0,1.6,3.0,236.6,255.8,256.2,20.7,35.9,35.8,873.8,-14.3,50.13,0.0,-25.1,93.4,873.8,-16.4,-15.4,93.4,100.0,3367.0,3364.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706534,2026-08-20T10:33:07.566927+00:00,external_ems_2,bess_2,good,0.3856,warning,PCS phase voltage imbalance high: 19.6; PCS phase current imbalance high: 15.2,19.6,15.2,0.0,2.1,0.0,1.6,3.0,236.6,255.8,256.2,20.7,35.9,35.8,873.8,-14.3,50.13,0.0,-25.1,93.4,873.8,-16.4,-15.4,93.4,100.0,3367.0,3364.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706536,2026-08-20T10:33:08.578190+00:00,external_ems_2,bess_2,good,0.3856,warning,PCS phase voltage imbalance high: 19.6; PCS phase current imbalance high: 15.2,19.6,15.2,0.0,2.1,0.0,1.6,3.0,236.6,255.8,256.2,20.7,35.9,35.8,873.8,-14.3,50.13,0.0,-25.1,93.4,873.8,-16.4,-15.4,93.4,100.0,3367.0,3364.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706538,2026-08-20T10:33:09.566938+00:00,external_ems_2,bess_2,good,0.3856,warning,PCS phase voltage imbalance high: 19.6; PCS phase current imbalance high: 15.2,19.6,15.2,0.0,2.1,0.0,1.6,3.0,236.6,255.8,256.2,20.7,35.9,35.8,873.8,-14.3,50.13,0.0,-25.1,93.4,873.8,-16.4,-15.4,93.4,100.0,3367.0,3364.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706623,2026-08-20T10:33:52.567579+00:00,external_ems_1,bess_1,good,0.508,warning,PCS phase voltage imbalance high: 24.8,24.8,0.2,3.0,0.1,0.0,2.3,1.0,230.1,254.9,252.9,0.8,0.6,0.6,868.5,0.1,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706625,2026-08-20T10:33:53.578823+00:00,external_ems_1,bess_1,good,0.508,warning,PCS phase voltage imbalance high: 24.8,24.8,0.2,3.0,0.1,0.0,2.3,1.0,230.1,254.9,252.9,0.8,0.6,0.6,868.5,0.1,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706627,2026-08-20T10:33:54.566942+00:00,external_ems_1,bess_1,good,0.508,warning,PCS phase voltage imbalance high: 24.8,24.8,0.2,3.0,0.1,0.0,2.3,2.0,230.1,254.9,252.9,0.8,0.6,0.6,868.5,0.1,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706629,2026-08-20T10:33:55.566939+00:00,external_ems_1,bess_1,good,0.508,warning,PCS phase voltage imbalance high: 24.8,24.8,0.2,3.0,0.1,0.0,2.3,2.0,230.1,254.9,252.9,0.8,0.6,0.6,868.5,0.1,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706631,2026-08-20T10:33:56.566943+00:00,external_ems_1,bess_1,good,0.508,warning,PCS phase voltage imbalance high: 24.8,24.8,0.2,3.0,0.1,0.0,2.3,2.0,230.1,254.9,252.9,0.8,0.6,0.6,868.5,0.1,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706633,2026-08-20T10:33:57.597768+00:00,external_ems_1,bess_1,good,0.508,warning,PCS phase voltage imbalance high: 24.8,24.8,0.2,3.0,0.1,0.0,2.3,2.0,230.1,254.9,252.9,0.8,0.6,0.6,868.5,0.1,50.07,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706642,2026-08-20T10:34:01.578398+00:00,external_ems_2,bess_2,good,0.4617,warning,PCS phase voltage imbalance high: 22.5; PCS DC current and BMS current mismatch: 32.3,22.5,2.2,3.1,32.3,0.0,1.6,3.0,213.7,236.2,234.5,22.6,24.8,23.9,872.0,3.0,49.94,0.0,-1.2,93.8,875.1,-29.3,-29.0,93.8,100.0,3370.0,3367.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706644,2026-08-20T10:34:02.567245+00:00,external_ems_2,bess_2,good,0.4617,warning,PCS phase voltage imbalance high: 22.5; PCS DC current and BMS current mismatch: 32.3,22.5,2.2,3.1,32.3,0.0,1.6,3.0,213.7,236.2,234.5,22.6,24.8,23.9,872.0,3.0,49.94,0.0,-1.2,93.8,875.1,-29.3,-29.0,93.8,100.0,3370.0,3367.0,25.8,24.2,24.6,20000.0,856.4,0,0
1706646,2026-08-20T10:34:03.566941+00:00,external_ems_2,bess_2,good,0.449,warning,PCS phase voltage imbalance high: 22.5,22.5,2.2,1.1,11.4,0.0,1.7,3.0,213.7,236.2,234.5,22.6,24.8,23.9,872.0,3.0,49.94,0.0,-1.2,93.8,873.1,-8.4,-5.6,93.8,100.0,3361.0,3358.0,25.9,24.2,24.6,20000.0,856.4,0,0
1706647,2026-08-20T10:34:04.577410+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,2.9,0.1,0.0,2.3,2.0,235.2,256.9,255.8,0.8,0.6,0.6,868.4,0.1,50.08,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706648,2026-08-20T10:34:04.577410+00:00,external_ems_2,bess_2,good,0.449,warning,PCS phase voltage imbalance high: 22.5,22.5,2.2,1.1,11.4,0.0,1.7,3.0,213.7,236.2,234.5,22.6,24.8,23.9,872.0,3.0,49.94,0.0,-1.2,93.8,873.1,-8.4,-5.6,93.8,100.0,3361.0,3358.0,25.9,24.2,24.6,20000.0,856.4,0,0
1706649,2026-08-20T10:34:05.566931+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,2.9,0.1,0.0,2.3,2.0,235.2,256.9,255.8,0.8,0.6,0.6,868.4,0.1,50.08,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706650,2026-08-20T10:34:05.566931+00:00,external_ems_2,bess_2,good,0.449,warning,PCS phase voltage imbalance high: 22.5,22.5,2.2,1.1,11.4,0.0,1.7,3.0,213.7,236.2,234.5,22.6,24.8,23.9,872.0,3.0,49.94,0.0,-1.2,93.8,873.1,-8.4,-5.6,93.8,100.0,3361.0,3358.0,25.9,24.2,24.6,20000.0,856.4,0,0
1706651,2026-08-20T10:34:06.579284+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,2.9,0.1,0.0,2.3,2.0,235.2,256.9,255.8,0.8,0.6,0.6,868.4,0.1,50.08,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706652,2026-08-20T10:34:06.579284+00:00,external_ems_2,bess_2,good,0.449,warning,PCS phase voltage imbalance high: 22.5,22.5,2.2,1.1,11.4,0.0,1.7,3.0,213.7,236.2,234.5,22.6,24.8,23.9,872.0,3.0,49.94,0.0,-1.2,93.8,873.1,-8.4,-5.6,93.8,100.0,3361.0,3358.0,25.9,24.2,24.6,20000.0,856.4,0,0
1706653,2026-08-20T10:34:07.566946+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,2.9,0.1,0.0,2.3,2.0,235.2,256.9,255.8,0.8,0.6,0.6,868.4,0.1,50.08,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706655,2026-08-20T10:34:08.578221+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,2.9,0.1,0.0,2.3,2.0,235.2,256.9,255.8,0.8,0.6,0.6,868.4,0.1,50.08,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706657,2026-08-20T10:34:09.566960+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,2.9,0.1,0.0,2.3,2.0,235.2,256.9,255.8,0.8,0.6,0.6,868.4,0.1,50.08,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706659,2026-08-20T10:34:10.566962+00:00,external_ems_1,bess_1,good,0.4284,warning,PCS phase voltage imbalance high: 21.7,21.7,0.2,2.9,0.1,0.0,2.3,2.0,235.2,256.9,255.8,0.8,0.6,0.6,868.4,0.1,50.08,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706673,2026-08-20T10:34:17.577098+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,3.0,0.1,0.0,2.3,2.0,238.4,258.5,258.8,0.8,0.6,0.6,868.5,-0.1,50.12,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706675,2026-08-20T10:34:18.567476+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,3.0,0.1,0.0,2.3,2.0,238.4,258.5,258.8,0.8,0.6,0.6,868.5,-0.1,50.12,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706677,2026-08-20T10:34:19.567321+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,3.0,0.1,0.0,2.3,2.0,238.4,258.5,258.8,0.8,0.6,0.6,868.5,-0.1,50.12,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706679,2026-08-20T10:34:20.577763+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,3.0,0.1,0.0,2.3,2.0,238.4,258.5,258.8,0.8,0.6,0.6,868.5,-0.1,50.12,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706681,2026-08-20T10:34:21.567143+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,3.0,0.1,0.0,2.3,2.0,238.4,258.5,258.8,0.8,0.6,0.6,868.5,-0.1,50.12,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706683,2026-08-20T10:34:22.566942+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,3.0,0.1,0.0,2.3,2.0,238.4,258.5,258.8,0.8,0.6,0.6,868.5,-0.1,50.12,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706685,2026-08-20T10:34:23.577502+00:00,external_ems_1,bess_1,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,0.2,3.0,0.1,0.0,2.3,2.0,238.4,258.5,258.8,0.8,0.6,0.6,868.5,-0.1,50.12,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706834,2026-08-20T10:35:37.566943+00:00,external_ems_2,bess_2,good,0.3915,warning,PCS phase voltage imbalance high: 19.8; PCS phase current imbalance high: 15.7,19.8,15.7,1.3,11.3,0.0,1.7,3.0,232.6,250.8,252.4,23.4,34.5,39.1,874.5,-17.1,50.09,0.0,-20.8,93.8,875.8,-28.4,-28.4,93.8,100.0,3373.0,3370.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706836,2026-08-20T10:35:38.577303+00:00,external_ems_2,bess_2,good,0.3915,warning,PCS phase voltage imbalance high: 19.8; PCS phase current imbalance high: 15.7,19.8,15.7,1.3,11.3,0.0,1.7,4.0,232.6,250.8,252.4,23.4,34.5,39.1,874.5,-17.1,50.09,0.0,-20.8,93.8,875.8,-28.4,-28.4,93.8,100.0,3363.0,3359.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706838,2026-08-20T10:35:39.566953+00:00,external_ems_2,bess_2,good,0.3915,warning,PCS phase voltage imbalance high: 19.8; PCS phase current imbalance high: 15.7,19.8,15.7,1.4,12.4,0.0,1.7,4.0,232.6,250.8,252.4,23.4,34.5,39.1,874.5,-17.1,50.09,0.0,-20.8,93.8,873.1,-4.7,1.0,93.8,100.0,3363.0,3359.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706839,2026-08-20T10:35:40.566942+00:00,external_ems_1,bess_1,good,0.4464,warning,PCS phase voltage imbalance high: 22.4,22.4,0.2,2.6,0.3,0.0,2.3,1.0,212.4,234.8,234.3,0.8,0.6,0.6,868.4,0.3,50.05,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706840,2026-08-20T10:35:40.566942+00:00,external_ems_2,bess_2,good,0.3915,warning,PCS phase voltage imbalance high: 19.8; PCS phase current imbalance high: 15.7,19.8,15.7,1.4,12.4,0.0,1.7,4.0,232.6,250.8,252.4,23.4,34.5,39.1,874.5,-17.1,50.09,0.0,-20.8,93.8,873.1,-4.7,1.0,93.8,100.0,3363.0,3359.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706841,2026-08-20T10:35:41.577732+00:00,external_ems_1,bess_1,good,0.4464,warning,PCS phase voltage imbalance high: 22.4,22.4,0.2,2.6,0.3,0.0,2.3,1.0,212.4,234.8,234.3,0.8,0.6,0.6,868.4,0.3,50.05,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706842,2026-08-20T10:35:41.577732+00:00,external_ems_2,bess_2,good,0.3915,warning,PCS phase voltage imbalance high: 19.8; PCS phase current imbalance high: 15.7,19.8,15.7,1.4,12.4,0.0,1.7,4.0,232.6,250.8,252.4,23.4,34.5,39.1,874.5,-17.1,50.09,0.0,-20.8,93.8,873.1,-4.7,1.0,93.8,100.0,3363.0,3359.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706843,2026-08-20T10:35:42.566941+00:00,external_ems_1,bess_1,good,0.4464,warning,PCS phase voltage imbalance high: 22.4,22.4,0.2,2.6,0.3,0.0,2.3,2.0,212.4,234.8,234.3,0.8,0.6,0.6,868.4,0.3,50.05,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706844,2026-08-20T10:35:42.566941+00:00,external_ems_2,bess_2,good,0.3915,warning,PCS phase voltage imbalance high: 19.8; PCS phase current imbalance high: 15.7,19.8,15.7,1.4,12.4,0.0,1.7,4.0,232.6,250.8,252.4,23.4,34.5,39.1,874.5,-17.1,50.09,0.0,-20.8,93.8,873.1,-4.7,1.0,93.8,100.0,3363.0,3359.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706845,2026-08-20T10:35:43.577534+00:00,external_ems_1,bess_1,good,0.4464,warning,PCS phase voltage imbalance high: 22.4,22.4,0.2,2.6,0.3,0.0,2.3,2.0,212.4,234.8,234.3,0.8,0.6,0.6,868.4,0.3,50.05,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706846,2026-08-20T10:35:43.577534+00:00,external_ems_2,bess_2,good,0.4669,warning,PCS phase voltage imbalance high: 23.2,23.2,7.0,0.1,0.9,0.0,1.7,4.0,223.3,246.5,244.1,20.0,25.0,27.0,873.0,-3.8,50.0,0.0,-11.0,93.8,873.1,-4.7,1.0,93.8,100.0,3363.0,3359.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706847,2026-08-20T10:35:44.568187+00:00,external_ems_1,bess_1,good,0.4464,warning,PCS phase voltage imbalance high: 22.4,22.4,0.2,2.6,0.3,0.0,2.3,2.0,212.4,234.8,234.3,0.8,0.6,0.6,868.4,0.3,50.05,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706848,2026-08-20T10:35:44.568187+00:00,external_ems_2,bess_2,good,0.4669,warning,PCS phase voltage imbalance high: 23.2,23.2,7.0,0.1,0.9,0.0,1.7,4.0,223.3,246.5,244.1,20.0,25.0,27.0,873.0,-3.8,50.0,0.0,-11.0,93.8,873.1,-4.7,1.0,93.8,100.0,3363.0,3359.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706849,2026-08-20T10:35:45.566947+00:00,external_ems_1,bess_1,good,0.4464,warning,PCS phase voltage imbalance high: 22.4,22.4,0.2,2.6,0.3,0.0,2.3,2.0,212.4,234.8,234.3,0.8,0.6,0.6,868.4,0.3,50.05,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706850,2026-08-20T10:35:45.566947+00:00,external_ems_2,bess_2,good,0.4669,warning,PCS phase voltage imbalance high: 23.2,23.2,7.0,1.8,15.5,0.0,1.7,3.0,223.3,246.5,244.1,20.0,25.0,27.0,873.0,-3.8,50.0,0.0,-11.0,93.8,874.8,-19.3,-17.5,93.8,100.0,3371.0,3368.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706852,2026-08-20T10:35:46.577954+00:00,external_ems_2,bess_2,good,0.4669,warning,PCS phase voltage imbalance high: 23.2,23.2,7.0,1.8,15.5,0.0,1.7,3.0,223.3,246.5,244.1,20.0,25.0,27.0,873.0,-3.8,50.0,0.0,-11.0,93.8,874.8,-19.3,-17.5,93.8,100.0,3371.0,3368.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706854,2026-08-20T10:35:47.566934+00:00,external_ems_2,bess_2,good,0.4669,warning,PCS phase voltage imbalance high: 23.2,23.2,7.0,1.8,15.5,0.0,1.7,3.0,223.3,246.5,244.1,20.0,25.0,27.0,873.0,-3.8,50.0,0.0,-11.0,93.8,874.8,-19.3,-17.5,93.8,100.0,3371.0,3368.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706856,2026-08-20T10:35:48.566937+00:00,external_ems_2,bess_2,good,0.4669,warning,PCS phase voltage imbalance high: 23.2,23.2,7.0,1.8,15.5,0.0,1.7,3.0,223.3,246.5,244.1,20.0,25.0,27.0,873.0,-3.8,50.0,0.0,-11.0,93.8,874.8,-19.3,-17.5,93.8,100.0,3371.0,3368.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706858,2026-08-20T10:35:49.566934+00:00,external_ems_2,bess_2,good,0.3711,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 15.8,19.0,15.8,1.8,15.5,0.0,1.7,3.0,234.8,253.1,253.8,22.7,34.5,38.5,873.0,-3.8,50.09,0.0,-21.0,93.8,874.8,-19.3,-17.5,93.8,100.0,3371.0,3368.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706860,2026-08-20T10:35:50.577562+00:00,external_ems_2,bess_2,good,0.3711,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 15.8,19.0,15.8,0.3,3.4,0.0,1.7,3.0,234.8,253.1,253.8,22.7,34.5,38.5,874.5,-15.9,50.09,0.0,-21.0,93.8,874.8,-19.3,-17.5,93.8,100.0,3371.0,3368.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706862,2026-08-20T10:35:51.567996+00:00,external_ems_2,bess_2,good,0.3711,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 15.8,19.0,15.8,1.1,11.3,0.0,1.7,4.0,234.8,253.1,253.8,22.7,34.5,38.5,874.5,-15.9,50.09,0.0,-21.0,93.8,873.4,-4.6,-1.1,93.8,100.0,3364.0,3360.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706864,2026-08-20T10:35:52.567244+00:00,external_ems_2,bess_2,good,0.3711,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 15.8,19.0,15.8,1.1,11.3,0.0,1.7,4.0,234.8,253.1,253.8,22.7,34.5,38.5,874.5,-15.9,50.09,0.0,-21.0,93.8,873.4,-4.6,-1.1,93.8,100.0,3364.0,3360.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706866,2026-08-20T10:35:53.577629+00:00,external_ems_2,bess_2,good,0.3711,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 15.8,19.0,15.8,1.1,11.3,0.0,1.7,4.0,234.8,253.1,253.8,22.7,34.5,38.5,874.5,-15.9,50.09,0.0,-21.0,93.8,873.4,-4.6,-1.1,93.8,100.0,3364.0,3360.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706868,2026-08-20T10:35:54.568159+00:00,external_ems_2,bess_2,good,0.3711,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 15.8,19.0,15.8,1.1,11.3,0.0,1.7,4.0,234.8,253.1,253.8,22.7,34.5,38.5,874.5,-15.9,50.09,0.0,-21.0,93.8,873.4,-4.6,-1.1,93.8,100.0,3364.0,3360.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706870,2026-08-20T10:35:55.567193+00:00,external_ems_2,bess_2,good,0.3711,warning,PCS phase voltage imbalance high: 19.0; PCS phase current imbalance high: 15.8,19.0,15.8,1.1,11.3,0.0,1.7,4.0,234.8,253.1,253.8,22.7,34.5,38.5,874.5,-15.9,50.09,0.0,-21.0,93.8,873.4,-4.6,-1.1,93.8,100.0,3364.0,3360.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706872,2026-08-20T10:35:56.578487+00:00,external_ems_2,bess_2,good,0.4461,warning,PCS phase voltage imbalance high: 22.3; PCS phase current imbalance high: 9.5,22.3,9.5,0.1,2.6,0.0,1.7,4.0,232.8,255.1,254.9,19.0,26.1,28.5,873.5,-7.2,50.03,0.0,-15.4,93.8,873.4,-4.6,-1.1,93.8,100.0,3364.0,3360.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706874,2026-08-20T10:35:57.567854+00:00,external_ems_2,bess_2,good,0.4461,warning,PCS phase voltage imbalance high: 22.3; PCS phase current imbalance high: 9.5,22.3,9.5,0.1,2.6,0.0,1.7,4.0,232.8,255.1,254.9,19.0,26.1,28.5,873.5,-7.2,50.03,0.0,-15.4,93.8,873.4,-4.6,-1.1,93.8,100.0,3364.0,3360.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706876,2026-08-20T10:35:58.566948+00:00,external_ems_2,bess_2,good,0.4461,warning,PCS phase voltage imbalance high: 22.3; PCS phase current imbalance high: 9.5,22.3,9.5,0.6,3.0,0.0,1.7,3.0,232.8,255.1,254.9,19.0,26.1,28.5,873.5,-7.2,50.03,0.0,-15.4,93.8,874.1,-10.2,-10.1,93.8,100.0,3365.0,3362.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706877,2026-08-20T10:35:59.577647+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,2.6,0.0,0.0,2.3,2.0,223.4,248.8,245.8,0.8,0.6,0.6,868.4,0.0,50.19,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706878,2026-08-20T10:35:59.577647+00:00,external_ems_2,bess_2,good,0.4461,warning,PCS phase voltage imbalance high: 22.3; PCS phase current imbalance high: 9.5,22.3,9.5,0.6,3.0,0.0,1.7,3.0,232.8,255.1,254.9,19.0,26.1,28.5,873.5,-7.2,50.03,0.0,-15.4,93.8,874.1,-10.2,-10.1,93.8,100.0,3365.0,3362.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706879,2026-08-20T10:36:00.566935+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,2.6,0.0,0.0,2.3,2.0,223.4,248.8,245.8,0.8,0.6,0.6,868.4,0.0,50.19,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706880,2026-08-20T10:36:00.566935+00:00,external_ems_2,bess_2,good,0.4461,warning,PCS phase voltage imbalance high: 22.3; PCS phase current imbalance high: 9.5,22.3,9.5,0.6,3.0,0.0,1.7,3.0,232.8,255.1,254.9,19.0,26.1,28.5,873.5,-7.2,50.03,0.0,-15.4,93.8,874.1,-10.2,-10.1,93.8,100.0,3365.0,3362.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706881,2026-08-20T10:36:01.577163+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,2.9,0.0,0.0,2.3,2.0,223.4,248.8,245.8,0.8,0.6,0.6,868.4,0.0,50.19,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706882,2026-08-20T10:36:01.577163+00:00,external_ems_2,bess_2,good,0.4461,warning,PCS phase voltage imbalance high: 22.3; PCS phase current imbalance high: 9.5,22.3,9.5,0.6,3.0,0.0,1.7,3.0,232.8,255.1,254.9,19.0,26.1,28.5,873.5,-7.2,50.03,0.0,-15.4,93.8,874.1,-10.2,-10.1,93.8,100.0,3365.0,3362.0,25.9,24.2,24.7,20000.0,856.4,0,0
1706883,2026-08-20T10:36:02.567271+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,2.9,0.0,0.0,2.3,2.0,223.4,248.8,245.8,0.8,0.6,0.6,868.4,0.0,50.19,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706885,2026-08-20T10:36:03.579167+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,2.9,0.0,0.0,2.3,2.0,223.4,248.8,245.8,0.8,0.6,0.6,868.4,0.0,50.19,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706887,2026-08-20T10:36:04.567058+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,2.9,0.0,0.0,2.3,2.0,223.4,248.8,245.8,0.8,0.6,0.6,868.4,0.0,50.19,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706889,2026-08-20T10:36:05.577683+00:00,external_ems_1,bess_1,good,0.5234,warning,PCS phase voltage imbalance high: 25.4,25.4,0.2,2.9,0.0,0.0,2.3,2.0,223.4,248.8,245.8,0.8,0.6,0.6,868.4,0.0,50.19,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706891,2026-08-20T10:36:06.566978+00:00,external_ems_1,bess_1,good,0.4644,warning,PCS phase voltage imbalance high: 23.1,23.1,0.2,3.0,0.1,0.0,2.3,2.0,215.6,238.4,238.7,0.8,0.6,0.6,868.5,-0.1,49.98,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706893,2026-08-20T10:36:07.579059+00:00,external_ems_1,bess_1,good,0.4644,warning,PCS phase voltage imbalance high: 23.1,23.1,0.2,3.0,0.1,0.0,2.3,2.0,215.6,238.4,238.7,0.8,0.6,0.6,868.5,-0.1,49.98,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706895,2026-08-20T10:36:08.567577+00:00,external_ems_1,bess_1,good,0.4644,warning,PCS phase voltage imbalance high: 23.1,23.1,0.2,2.7,0.1,0.0,2.3,2.0,215.6,238.4,238.7,0.8,0.6,0.6,868.5,-0.1,49.98,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706897,2026-08-20T10:36:09.566945+00:00,external_ems_1,bess_1,good,0.4644,warning,PCS phase voltage imbalance high: 23.1,23.1,0.2,2.7,0.1,0.0,2.3,2.0,215.6,238.4,238.7,0.8,0.6,0.6,868.5,-0.1,49.98,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706899,2026-08-20T10:36:10.566944+00:00,external_ems_1,bess_1,good,0.4644,warning,PCS phase voltage imbalance high: 23.1,23.1,0.2,2.7,0.1,0.0,2.3,2.0,215.6,238.4,238.7,0.8,0.6,0.6,868.5,-0.1,49.98,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706901,2026-08-20T10:36:11.577057+00:00,external_ems_1,bess_1,good,0.4644,warning,PCS phase voltage imbalance high: 23.1,23.1,0.2,2.7,0.1,0.0,2.3,2.0,215.6,238.4,238.7,0.8,0.6,0.6,868.5,-0.1,49.98,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706993,2026-08-20T10:36:57.577087+00:00,external_ems_1,bess_1,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.2,3.0,0.0,0.0,2.3,2.0,227.8,252.5,250.2,0.8,0.6,0.6,868.5,0.0,50.09,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706995,2026-08-20T10:36:58.566951+00:00,external_ems_1,bess_1,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.2,3.0,0.0,0.0,2.3,2.0,227.8,252.5,250.2,0.8,0.6,0.6,868.5,0.0,50.09,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706997,2026-08-20T10:36:59.566947+00:00,external_ems_1,bess_1,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.2,2.7,0.0,0.0,2.3,2.0,227.8,252.5,250.2,0.8,0.6,0.6,868.5,0.0,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1706999,2026-08-20T10:37:00.578289+00:00,external_ems_1,bess_1,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.2,2.7,0.0,0.0,2.3,2.0,227.8,252.5,250.2,0.8,0.6,0.6,868.5,0.0,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707001,2026-08-20T10:37:01.567056+00:00,external_ems_1,bess_1,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.2,2.7,0.0,0.0,2.3,2.0,227.8,252.5,250.2,0.8,0.6,0.6,868.5,0.0,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707003,2026-08-20T10:37:02.577788+00:00,external_ems_1,bess_1,good,0.5054,warning,PCS phase voltage imbalance high: 24.7,24.7,0.2,2.7,0.0,0.0,2.3,2.0,227.8,252.5,250.2,0.8,0.6,0.6,868.5,0.0,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
