id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1707073,2026-08-20T10:37:43.159221+00:00,external_ems_1,bess_1,good,0.5336,warning,PCS phase voltage imbalance high: 25.8,25.8,0.2,3.0,0.1,0.0,2.3,2.0,216.5,242.3,239.1,0.8,0.6,0.6,868.5,-0.1,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707075,2026-08-20T10:37:44.147960+00:00,external_ems_1,bess_1,good,0.5336,warning,PCS phase voltage imbalance high: 25.8,25.8,0.2,3.0,0.1,0.0,2.3,2.0,216.5,242.3,239.1,0.8,0.6,0.6,868.5,-0.1,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707077,2026-08-20T10:37:45.158194+00:00,external_ems_1,bess_1,good,0.5336,warning,PCS phase voltage imbalance high: 25.8,25.8,0.2,3.0,0.1,0.0,2.3,2.0,216.5,242.3,239.1,0.8,0.6,0.6,868.5,-0.1,50.02,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707079,2026-08-20T10:37:46.148155+00:00,external_ems_1,bess_1,good,0.5336,warning,PCS phase voltage imbalance high: 25.8,25.8,0.2,2.7,0.1,0.0,2.3,2.0,216.5,242.3,239.1,0.8,0.6,0.6,868.5,-0.1,50.02,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707081,2026-08-20T10:37:47.159485+00:00,external_ems_1,bess_1,good,0.5336,warning,PCS phase voltage imbalance high: 25.8,25.8,0.2,2.7,0.1,0.0,2.3,2.0,216.5,242.3,239.1,0.8,0.6,0.6,868.5,-0.1,50.02,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707083,2026-08-20T10:37:48.148109+00:00,external_ems_1,bess_1,good,0.5336,warning,PCS phase voltage imbalance high: 25.8,25.8,0.2,2.7,0.1,0.0,2.3,2.0,216.5,242.3,239.1,0.8,0.6,0.6,868.5,-0.1,50.02,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707085,2026-08-20T10:37:49.147949+00:00,external_ems_1,bess_1,good,0.5336,warning,PCS phase voltage imbalance high: 25.8,25.8,0.2,2.7,0.1,0.0,2.3,2.0,216.5,242.3,239.1,0.8,0.6,0.6,868.5,-0.1,50.02,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707087,2026-08-20T10:37:50.160797+00:00,external_ems_1,bess_1,good,0.5336,warning,PCS phase voltage imbalance high: 25.8,25.8,0.2,2.7,0.1,0.0,2.3,2.0,216.5,242.3,239.1,0.8,0.6,0.6,868.5,-0.1,50.02,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707096,2026-08-20T10:37:54.147945+00:00,external_ems_2,bess_2,good,0.3918,warning,PCS phase voltage imbalance high: 19.8; PCS phase current imbalance high: 15.9,19.8,15.9,0.8,7.4,0.0,1.7,4.0,230.8,249.7,250.6,22.3,34.4,38.2,875.3,-16.8,50.09,0.0,-19.7,94.2,876.1,-24.2,-24.7,94.2,100.0,3375.0,3371.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707098,2026-08-20T10:37:55.147940+00:00,external_ems_2,bess_2,good,0.3918,warning,PCS phase voltage imbalance high: 19.8; PCS phase current imbalance high: 15.9,19.8,15.9,0.8,7.4,0.0,1.7,4.0,230.8,249.7,250.6,22.3,34.4,38.2,875.3,-16.8,50.09,0.0,-19.7,94.2,876.1,-24.2,-24.7,94.2,100.0,3375.0,3371.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707100,2026-08-20T10:37:56.158645+00:00,external_ems_2,bess_2,good,0.3918,warning,PCS phase voltage imbalance high: 19.8; PCS phase current imbalance high: 15.9,19.8,15.9,1.5,13.2,0.0,1.7,3.0,230.8,249.7,250.6,22.3,34.4,38.2,875.3,-16.8,50.09,0.0,-19.7,94.2,873.8,-3.6,0.3,94.2,100.0,3365.0,3362.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707102,2026-08-20T10:37:57.148126+00:00,external_ems_2,bess_2,good,0.3918,warning,PCS phase voltage imbalance high: 19.8; PCS phase current imbalance high: 15.9,19.8,15.9,1.5,13.2,0.0,1.7,3.0,230.8,249.7,250.6,22.3,34.4,38.2,875.3,-16.8,50.09,0.0,-19.7,94.2,873.8,-3.6,0.3,94.2,100.0,3365.0,3362.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707104,2026-08-20T10:37:58.158552+00:00,external_ems_2,bess_2,good,0.3918,warning,PCS phase voltage imbalance high: 19.8; PCS phase current imbalance high: 15.9,19.8,15.9,1.5,13.2,0.0,1.7,3.0,230.8,249.7,250.6,22.3,34.4,38.2,875.3,-16.8,50.09,0.0,-19.7,94.2,873.8,-3.6,0.3,94.2,100.0,3365.0,3362.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707106,2026-08-20T10:37:59.147937+00:00,external_ems_2,bess_2,good,0.3918,warning,PCS phase voltage imbalance high: 19.8; PCS phase current imbalance high: 15.9,19.8,15.9,1.5,13.2,0.0,1.7,3.0,230.8,249.7,250.6,22.3,34.4,38.2,875.3,-16.8,50.09,0.0,-19.7,94.2,873.8,-3.6,0.3,94.2,100.0,3365.0,3362.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707141,2026-08-20T10:38:22.058077+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.6,0.2,0.0,2.3,2.0,228.7,251.1,251.6,0.8,0.6,0.6,868.4,0.2,50.18,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707143,2026-08-20T10:38:23.047047+00:00,external_ems_1,bess_1,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,0.2,2.6,0.2,0.0,2.3,2.0,228.7,251.1,251.6,0.8,0.6,0.6,868.4,0.2,50.18,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707159,2026-08-20T10:38:31.915402+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,2.7,0.2,0.0,2.3,1.0,231.7,252.7,252.9,0.8,0.6,0.6,868.5,0.2,50.14,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707161,2026-08-20T10:38:32.047612+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,2.7,0.2,0.0,2.3,1.0,231.7,252.7,252.9,0.8,0.6,0.6,868.5,0.2,50.14,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707163,2026-08-20T10:38:33.047073+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,3.0,0.2,0.0,2.3,2.0,231.7,252.7,252.9,0.8,0.6,0.6,868.5,0.2,50.14,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707165,2026-08-20T10:38:34.047056+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,3.0,0.2,0.0,2.3,2.0,231.7,252.7,252.9,0.8,0.6,0.6,868.5,0.2,50.14,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707167,2026-08-20T10:38:35.058519+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,3.0,0.2,0.0,2.3,2.0,231.7,252.7,252.9,0.8,0.6,0.6,868.5,0.2,50.14,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707169,2026-08-20T10:38:36.047075+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,3.0,0.2,0.0,2.3,2.0,231.7,252.7,252.9,0.8,0.6,0.6,868.5,0.2,50.14,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707171,2026-08-20T10:38:37.058245+00:00,external_ems_1,bess_1,good,0.4156,warning,PCS phase voltage imbalance high: 21.2,21.2,0.2,3.0,0.2,0.0,2.3,2.0,231.7,252.7,252.9,0.8,0.6,0.6,868.5,0.2,50.14,0.0,0.0,95.0,865.5,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707180,2026-08-20T10:38:41.047059+00:00,external_ems_2,bess_2,good,0.4486,warning,PCS phase voltage imbalance high: 22.2; PCS phase current imbalance high: 12.8,22.2,12.8,1.2,10.6,0.0,1.7,4.0,231.9,254.1,254.1,20.0,31.5,32.8,874.9,-16.1,50.01,0.0,-19.1,94.2,876.1,-26.7,-27.6,94.2,100.0,3374.0,3370.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707182,2026-08-20T10:38:42.059581+00:00,external_ems_2,bess_2,good,0.4486,warning,PCS phase voltage imbalance high: 22.2; PCS phase current imbalance high: 12.8,22.2,12.8,1.2,10.6,0.0,1.7,4.0,231.9,254.1,254.1,20.0,31.5,32.8,874.9,-16.1,50.01,0.0,-19.1,94.2,876.1,-26.7,-27.6,94.2,100.0,3374.0,3370.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707184,2026-08-20T10:38:43.047116+00:00,external_ems_2,bess_2,good,0.4486,warning,PCS phase voltage imbalance high: 22.2; PCS phase current imbalance high: 12.8,22.2,12.8,0.9,6.4,0.0,1.7,4.0,231.9,254.1,254.1,20.0,31.5,32.8,874.9,-16.1,50.01,0.0,-19.1,94.2,875.8,-22.5,-22.2,94.2,100.0,3375.0,3371.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707186,2026-08-20T10:38:44.061132+00:00,external_ems_2,bess_2,good,0.4486,warning,PCS phase voltage imbalance high: 22.2; PCS phase current imbalance high: 12.8,22.2,12.8,0.9,6.4,0.0,1.7,4.0,231.9,254.1,254.1,20.0,31.5,32.8,874.9,-16.1,50.01,0.0,-19.1,94.2,875.8,-22.5,-22.2,94.2,100.0,3375.0,3371.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707188,2026-08-20T10:38:45.047056+00:00,external_ems_2,bess_2,good,0.4486,warning,PCS phase voltage imbalance high: 22.2; PCS phase current imbalance high: 12.8,22.2,12.8,0.9,6.4,0.0,1.7,4.0,231.9,254.1,254.1,20.0,31.5,32.8,874.9,-16.1,50.01,0.0,-19.1,94.2,875.8,-22.5,-22.2,94.2,100.0,3375.0,3371.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707190,2026-08-20T10:38:46.057557+00:00,external_ems_2,bess_2,good,0.4486,warning,PCS phase voltage imbalance high: 22.2; PCS phase current imbalance high: 12.8,22.2,12.8,0.9,6.4,0.0,1.7,4.0,231.9,254.1,254.1,20.0,31.5,32.8,874.9,-16.1,50.01,0.0,-19.1,94.2,875.8,-22.5,-22.2,94.2,100.0,3375.0,3371.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707192,2026-08-20T10:38:47.047048+00:00,external_ems_2,bess_2,good,0.4486,warning,PCS phase voltage imbalance high: 22.2; PCS phase current imbalance high: 12.8,22.2,12.8,0.9,6.4,0.0,1.7,4.0,231.9,254.1,254.1,20.0,31.5,32.8,874.9,-16.1,50.01,0.0,-19.1,94.2,875.8,-22.5,-22.2,94.2,100.0,3375.0,3371.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707194,2026-08-20T10:38:48.057158+00:00,external_ems_2,bess_2,good,0.4627,warning,PCS phase voltage imbalance high: 22.9; PCS DC current and BMS current mismatch: 23.4,22.9,4.2,2.2,23.4,0.0,1.7,4.0,230.1,253.0,250.9,20.6,23.4,24.8,873.6,0.9,49.98,0.0,-10.0,94.2,875.8,-22.5,-22.2,94.2,100.0,3375.0,3371.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707196,2026-08-20T10:38:49.047057+00:00,external_ems_2,bess_2,good,0.4627,warning,PCS phase voltage imbalance high: 22.9; PCS DC current and BMS current mismatch: 23.4,22.9,4.2,2.2,23.4,0.0,1.7,4.0,230.1,253.0,250.9,20.6,23.4,24.8,873.6,0.9,49.98,0.0,-10.0,94.2,875.8,-22.5,-22.2,94.2,100.0,3375.0,3371.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707198,2026-08-20T10:38:50.057688+00:00,external_ems_2,bess_2,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,4.2,1.2,17.5,0.0,1.7,4.0,230.1,253.0,250.9,20.6,23.4,24.8,873.6,0.9,49.98,0.0,-10.0,94.2,874.8,-16.6,-16.4,94.2,100.0,3372.0,3368.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707199,2026-08-20T10:38:51.048082+00:00,external_ems_1,bess_1,good,0.4695,warning,PCS phase voltage imbalance high: 23.3,23.3,0.2,2.6,0.0,0.0,2.3,2.0,223.8,247.1,244.2,0.8,0.6,0.6,868.4,0.0,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707200,2026-08-20T10:38:51.048082+00:00,external_ems_2,bess_2,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,4.2,1.2,17.5,0.0,1.7,4.0,230.1,253.0,250.9,20.6,23.4,24.8,873.6,0.9,49.98,0.0,-10.0,94.2,874.8,-16.6,-16.4,94.2,100.0,3372.0,3368.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707201,2026-08-20T10:38:52.047114+00:00,external_ems_1,bess_1,good,0.4695,warning,PCS phase voltage imbalance high: 23.3,23.3,0.2,2.6,0.0,0.0,2.3,2.0,223.8,247.1,244.2,0.8,0.6,0.6,868.4,0.0,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707202,2026-08-20T10:38:52.047114+00:00,external_ems_2,bess_2,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,4.2,1.2,17.5,0.0,1.7,4.0,230.1,253.0,250.9,20.6,23.4,24.8,873.6,0.9,49.98,0.0,-10.0,94.2,874.8,-16.6,-16.4,94.2,100.0,3372.0,3368.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707203,2026-08-20T10:38:53.058837+00:00,external_ems_1,bess_1,good,0.4695,warning,PCS phase voltage imbalance high: 23.3,23.3,0.2,2.6,0.0,0.0,2.3,2.0,223.8,247.1,244.2,0.8,0.6,0.6,868.4,0.0,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707204,2026-08-20T10:38:53.058837+00:00,external_ems_2,bess_2,good,0.4592,warning,PCS phase voltage imbalance high: 22.9,22.9,4.2,1.2,17.5,0.0,1.7,4.0,230.1,253.0,250.9,20.6,23.4,24.8,873.6,0.9,49.98,0.0,-10.0,94.2,874.8,-16.6,-16.4,94.2,100.0,3372.0,3368.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707205,2026-08-20T10:38:54.047056+00:00,external_ems_1,bess_1,good,0.4695,warning,PCS phase voltage imbalance high: 23.3,23.3,0.2,2.6,0.0,0.0,2.3,2.0,223.8,247.1,244.2,0.8,0.6,0.6,868.4,0.0,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707207,2026-08-20T10:38:55.047062+00:00,external_ems_1,bess_1,good,0.4695,warning,PCS phase voltage imbalance high: 23.3,23.3,0.2,2.6,0.0,0.0,2.3,2.0,223.8,247.1,244.2,0.8,0.6,0.6,868.4,0.0,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707209,2026-08-20T10:38:56.047057+00:00,external_ems_1,bess_1,good,0.4695,warning,PCS phase voltage imbalance high: 23.3,23.3,0.2,2.6,0.0,0.0,2.3,2.0,223.8,247.1,244.2,0.8,0.6,0.6,868.4,0.0,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707211,2026-08-20T10:38:57.047060+00:00,external_ems_1,bess_1,good,0.4695,warning,PCS phase voltage imbalance high: 23.3,23.3,0.2,2.6,0.0,0.0,2.3,2.0,223.8,247.1,244.2,0.8,0.6,0.6,868.4,0.0,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707213,2026-08-20T10:38:58.057617+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.6,0.4,0.0,2.3,2.0,216.6,236.5,235.6,0.8,0.6,0.6,868.4,0.4,49.98,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707215,2026-08-20T10:38:59.047758+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.6,0.4,0.0,2.3,2.0,216.6,236.5,235.6,0.8,0.6,0.6,868.4,0.4,49.98,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707217,2026-08-20T10:39:00.047058+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.6,0.4,0.0,2.3,2.0,216.6,236.5,235.6,0.8,0.6,0.6,868.4,0.4,49.98,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707219,2026-08-20T10:39:01.057918+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.6,0.4,0.0,2.3,2.0,216.6,236.5,235.6,0.8,0.6,0.6,868.4,0.4,49.98,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707221,2026-08-20T10:39:02.047866+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.6,0.4,0.0,2.3,2.0,216.6,236.5,235.6,0.8,0.6,0.6,868.4,0.4,49.98,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707223,2026-08-20T10:39:03.047063+00:00,external_ems_1,bess_1,good,0.3823,warning,PCS phase voltage imbalance high: 19.9,19.9,0.2,2.6,0.4,0.0,2.3,2.0,216.6,236.5,235.6,0.8,0.6,0.6,868.4,0.4,49.98,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707239,2026-08-20T10:39:11.058499+00:00,external_ems_1,bess_1,good,0.5208,warning,PCS phase voltage imbalance high: 25.3,25.3,0.2,2.6,0.1,0.0,2.3,2.0,217.1,242.4,240.6,0.8,0.6,0.6,868.4,-0.1,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707241,2026-08-20T10:39:12.998230+00:00,external_ems_1,bess_1,good,0.5208,warning,PCS phase voltage imbalance high: 25.3,25.3,0.2,2.6,0.1,0.0,2.3,2.0,217.1,242.4,240.6,0.8,0.6,0.6,868.4,-0.1,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707243,2026-08-20T10:39:13.047060+00:00,external_ems_1,bess_1,good,0.5208,warning,PCS phase voltage imbalance high: 25.3,25.3,0.2,2.6,0.1,0.0,2.3,2.0,217.1,242.4,240.6,0.8,0.6,0.6,868.4,-0.1,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707245,2026-08-20T10:39:14.057220+00:00,external_ems_1,bess_1,good,0.5208,warning,PCS phase voltage imbalance high: 25.3,25.3,0.2,2.6,0.1,0.0,2.3,2.0,217.1,242.4,240.6,0.8,0.6,0.6,868.4,-0.1,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707247,2026-08-20T10:39:15.048028+00:00,external_ems_1,bess_1,good,0.5208,warning,PCS phase voltage imbalance high: 25.3,25.3,0.2,2.6,0.1,0.0,2.3,2.0,217.1,242.4,240.6,0.8,0.6,0.6,868.4,-0.1,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707249,2026-08-20T10:39:16.047481+00:00,external_ems_1,bess_1,good,0.5208,warning,PCS phase voltage imbalance high: 25.3,25.3,0.2,2.6,0.1,0.0,2.3,2.0,217.1,242.4,240.6,0.8,0.6,0.6,868.4,-0.1,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707251,2026-08-20T10:39:17.047068+00:00,external_ems_1,bess_1,good,0.5208,warning,PCS phase voltage imbalance high: 25.3,25.3,0.2,2.6,0.1,0.0,2.3,2.0,217.1,242.4,240.6,0.8,0.6,0.6,868.4,-0.1,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707253,2026-08-20T10:39:18.057551+00:00,external_ems_1,bess_1,good,0.3848,warning,PCS phase voltage imbalance high: 20.0,20.0,0.2,2.7,0.1,0.0,2.3,2.0,234.1,253.1,254.1,0.8,0.6,0.6,868.5,-0.1,50.13,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707255,2026-08-20T10:39:19.047098+00:00,external_ems_1,bess_1,good,0.3848,warning,PCS phase voltage imbalance high: 20.0,20.0,0.2,2.7,0.1,0.0,2.3,2.0,234.1,253.1,254.1,0.8,0.6,0.6,868.5,-0.1,50.13,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707257,2026-08-20T10:39:20.047067+00:00,external_ems_1,bess_1,good,0.3848,warning,PCS phase voltage imbalance high: 20.0,20.0,0.2,2.7,0.1,0.0,2.3,2.0,234.1,253.1,254.1,0.8,0.6,0.6,868.5,-0.1,50.13,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707259,2026-08-20T10:39:21.057544+00:00,external_ems_1,bess_1,good,0.3848,warning,PCS phase voltage imbalance high: 20.0,20.0,0.2,2.7,0.1,0.0,2.3,2.0,234.1,253.1,254.1,0.8,0.6,0.6,868.5,-0.1,50.13,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707260,2026-08-20T10:39:21.057544+00:00,external_ems_2,bess_2,good,0.4108,warning,PCS phase voltage imbalance high: 20.4; PCS DC current and BMS current mismatch: 35.2,20.4,6.8,2.1,35.2,0.0,1.7,4.0,216.1,236.5,235.4,27.7,20.9,22.5,873.3,14.0,49.93,0.0,1.1,94.2,875.4,-21.2,-21.2,94.2,100.0,3371.0,3367.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707261,2026-08-20T10:39:22.047167+00:00,external_ems_1,bess_1,good,0.3848,warning,PCS phase voltage imbalance high: 20.0,20.0,0.2,2.7,0.1,0.0,2.3,2.0,234.1,253.1,254.1,0.8,0.6,0.6,868.5,-0.1,50.13,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707262,2026-08-20T10:39:22.047167+00:00,external_ems_2,bess_2,good,0.4108,warning,PCS phase voltage imbalance high: 20.4; PCS DC current and BMS current mismatch: 35.2,20.4,6.8,2.1,35.2,0.0,1.7,4.0,216.1,236.5,235.4,27.7,20.9,22.5,873.3,14.0,49.93,0.0,1.1,94.2,875.4,-21.2,-21.2,94.2,100.0,3371.0,3367.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707263,2026-08-20T10:39:23.058386+00:00,external_ems_1,bess_1,good,0.3848,warning,PCS phase voltage imbalance high: 20.0,20.0,0.2,2.7,0.1,0.0,2.3,2.0,234.1,253.1,254.1,0.8,0.6,0.6,868.5,-0.1,50.13,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707264,2026-08-20T10:39:23.058386+00:00,external_ems_2,bess_2,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,6.8,0.1,14.0,0.0,1.7,4.0,216.1,236.5,235.4,27.7,20.9,22.5,873.3,14.0,49.93,0.0,1.1,94.2,873.4,0.0,0.4,94.2,100.0,3371.0,3367.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707265,2026-08-20T10:39:24.047098+00:00,external_ems_1,bess_1,good,0.3848,warning,PCS phase voltage imbalance high: 20.0,20.0,0.2,2.7,0.1,0.0,2.3,2.0,234.1,253.1,254.1,0.8,0.6,0.6,868.5,-0.1,50.13,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707266,2026-08-20T10:39:24.047098+00:00,external_ems_2,bess_2,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,6.8,0.1,14.0,0.0,1.7,4.0,216.1,236.5,235.4,27.7,20.9,22.5,873.3,14.0,49.93,0.0,1.1,94.2,873.4,0.0,0.4,94.2,100.0,3371.0,3367.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707268,2026-08-20T10:39:25.058787+00:00,external_ems_2,bess_2,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,6.8,0.1,14.0,0.0,1.7,4.0,216.1,236.5,235.4,27.7,20.9,22.5,873.3,14.0,49.93,0.0,1.1,94.2,873.4,0.0,0.4,94.2,100.0,3371.0,3367.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707270,2026-08-20T10:39:26.047145+00:00,external_ems_2,bess_2,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,6.8,0.1,14.0,0.0,1.7,4.0,216.1,236.5,235.4,27.7,20.9,22.5,873.3,14.0,49.93,0.0,1.1,94.2,873.4,0.0,0.4,94.2,100.0,3371.0,3367.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707272,2026-08-20T10:39:27.047060+00:00,external_ems_2,bess_2,good,0.3951,warning,PCS phase voltage imbalance high: 20.4,20.4,6.8,0.1,14.0,0.0,1.7,4.0,216.1,236.5,235.4,27.7,20.9,22.5,873.3,14.0,49.93,0.0,1.1,94.2,873.4,0.0,0.4,94.2,100.0,3371.0,3367.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707274,2026-08-20T10:39:28.057304+00:00,external_ems_2,bess_2,good,0.4951,warning,PCS phase voltage imbalance high: 24.3,24.3,5.6,0.2,10.7,0.0,1.7,4.0,222.6,246.9,243.4,19.2,24.1,24.8,873.6,-10.7,50.01,0.0,-7.6,94.2,873.4,0.0,0.4,94.2,100.0,3371.0,3367.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707276,2026-08-20T10:39:29.047064+00:00,external_ems_2,bess_2,good,0.4951,warning,PCS phase voltage imbalance high: 24.3,24.3,5.6,0.2,10.7,0.0,1.7,4.0,222.6,246.9,243.4,19.2,24.1,24.8,873.6,-10.7,50.01,0.0,-7.6,94.2,873.4,0.0,0.4,94.2,100.0,3371.0,3367.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707278,2026-08-20T10:39:30.057863+00:00,external_ems_2,bess_2,good,0.4951,warning,PCS phase voltage imbalance high: 24.3,24.3,5.6,2.5,15.2,0.0,1.7,4.0,222.6,246.9,243.4,19.2,24.1,24.8,873.6,-10.7,50.01,0.0,-7.6,94.2,876.1,-25.9,-26.5,94.2,100.0,3375.0,3371.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707280,2026-08-20T10:39:31.047144+00:00,external_ems_2,bess_2,good,0.4951,warning,PCS phase voltage imbalance high: 24.3,24.3,5.6,2.5,15.2,0.0,1.7,4.0,222.6,246.9,243.4,19.2,24.1,24.8,873.6,-10.7,50.01,0.0,-7.6,94.2,876.1,-25.9,-26.5,94.2,100.0,3375.0,3371.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707296,2026-08-20T10:39:42.115221+00:00,external_ems_2,bess_2,good,0.4371,warning,PCS phase voltage imbalance high: 21.6; PCS phase current imbalance high: 15.3,21.6,15.3,0.6,4.9,0.0,1.7,3.0,234.6,255.2,256.2,19.5,31.8,34.8,875.0,-17.3,50.05,0.0,-18.0,94.2,874.4,-12.4,-7.3,94.2,100.0,3368.0,3365.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707298,2026-08-20T10:39:43.105086+00:00,external_ems_2,bess_2,good,0.4371,warning,PCS phase voltage imbalance high: 21.6; PCS phase current imbalance high: 15.3,21.6,15.3,0.6,4.9,0.0,1.7,3.0,234.6,255.2,256.2,19.5,31.8,34.8,875.0,-17.3,50.05,0.0,-18.0,94.2,874.4,-12.4,-7.3,94.2,100.0,3368.0,3365.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707300,2026-08-20T10:39:44.115783+00:00,external_ems_2,bess_2,good,0.4371,warning,PCS phase voltage imbalance high: 21.6; PCS phase current imbalance high: 15.3,21.6,15.3,0.8,1.7,0.0,1.7,4.0,234.6,255.2,256.2,19.5,31.8,34.8,875.0,-17.3,50.05,0.0,-18.0,94.2,875.8,-19.0,-20.5,94.2,100.0,3374.0,3370.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707301,2026-08-20T10:39:45.106227+00:00,external_ems_1,bess_1,good,0.3977,warning,PCS phase voltage imbalance high: 20.5,20.5,0.2,2.7,0.1,0.0,2.3,2.0,232.2,252.7,252.7,0.8,0.6,0.6,868.5,0.1,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707302,2026-08-20T10:39:45.106227+00:00,external_ems_2,bess_2,good,0.3835,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 11.2; PCS DC current and BMS current mismatch: 33.8,19.2,11.2,3.2,33.8,0.0,1.7,4.0,215.8,234.8,235.0,30.9,19.7,21.2,872.6,14.8,49.92,0.0,0.8,94.2,875.8,-19.0,-20.5,94.2,100.0,3374.0,3370.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707303,2026-08-20T10:39:49.376797+00:00,external_ems_1,bess_1,good,0.3977,warning,PCS phase voltage imbalance high: 20.5,20.5,0.2,2.7,0.1,0.0,2.3,2.0,232.2,252.7,252.7,0.8,0.6,0.6,868.5,0.1,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707304,2026-08-20T10:39:49.376797+00:00,external_ems_2,bess_2,good,0.3835,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 11.2; PCS DC current and BMS current mismatch: 33.8,19.2,11.2,3.2,33.8,0.0,1.7,4.0,215.8,234.8,235.0,30.9,19.7,21.2,872.6,14.8,49.92,0.0,0.8,94.2,875.8,-19.0,-20.5,94.2,100.0,3374.0,3370.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707305,2026-08-20T10:39:50.364679+00:00,external_ems_1,bess_1,good,0.3977,warning,PCS phase voltage imbalance high: 20.5,20.5,0.2,2.7,0.1,0.0,2.3,2.0,232.2,252.7,252.7,0.8,0.6,0.6,868.5,0.1,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707306,2026-08-20T10:39:50.364679+00:00,external_ems_2,bess_2,good,0.3863,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 11.2; PCS DC current and BMS current mismatch: 36.5,19.2,11.2,2.8,36.5,0.0,1.7,4.0,215.8,234.8,235.0,30.9,19.7,21.2,872.6,14.8,49.92,0.0,0.8,94.2,875.4,-21.7,-20.5,94.2,100.0,3373.0,3369.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707307,2026-08-20T10:39:51.374887+00:00,external_ems_1,bess_1,good,0.3977,warning,PCS phase voltage imbalance high: 20.5,20.5,0.2,2.7,0.1,0.0,2.3,2.0,232.2,252.7,252.7,0.8,0.6,0.6,868.5,0.1,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3336.0,26.2,23.9,24.4,20000.0,855.9,0,0
1707308,2026-08-20T10:39:51.374887+00:00,external_ems_2,bess_2,good,0.3863,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 11.2; PCS DC current and BMS current mismatch: 36.5,19.2,11.2,2.8,36.5,0.0,1.7,4.0,215.8,234.8,235.0,30.9,19.7,21.2,872.6,14.8,49.92,0.0,0.8,94.2,875.4,-21.7,-20.5,94.2,100.0,3373.0,3369.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707310,2026-08-20T10:39:52.364639+00:00,external_ems_2,bess_2,good,0.3863,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 11.2; PCS DC current and BMS current mismatch: 36.5,19.2,11.2,2.8,36.5,0.0,1.7,4.0,215.8,234.8,235.0,30.9,19.7,21.2,872.6,14.8,49.92,0.0,0.8,94.2,875.4,-21.7,-20.5,94.2,100.0,3373.0,3369.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707312,2026-08-20T10:39:53.375616+00:00,external_ems_2,bess_2,good,0.3863,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 11.2; PCS DC current and BMS current mismatch: 36.5,19.2,11.2,2.8,36.5,0.0,1.7,4.0,215.8,234.8,235.0,30.9,19.7,21.2,872.6,14.8,49.92,0.0,0.8,94.2,875.4,-21.7,-20.5,94.2,100.0,3373.0,3369.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707314,2026-08-20T10:39:54.364846+00:00,external_ems_2,bess_2,good,0.3863,warning,PCS phase voltage imbalance high: 19.2; PCS phase current imbalance high: 11.2; PCS DC current and BMS current mismatch: 36.5,19.2,11.2,2.8,36.5,0.0,1.7,4.0,215.8,234.8,235.0,30.9,19.7,21.2,872.6,14.8,49.92,0.0,0.8,94.2,875.4,-21.7,-20.5,94.2,100.0,3373.0,3369.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707316,2026-08-20T10:39:55.376059+00:00,external_ems_2,bess_2,good,0.3969,warning,PCS phase voltage imbalance high: 20.1; PCS phase current imbalance high: 14.2,20.1,14.2,0.5,8.1,0.0,1.7,4.0,234.6,253.8,254.7,20.0,31.0,34.2,874.9,-13.6,50.07,0.0,-17.7,94.2,875.4,-21.7,-20.5,94.2,100.0,3373.0,3369.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707318,2026-08-20T10:39:56.364729+00:00,external_ems_2,bess_2,good,0.3969,warning,PCS phase voltage imbalance high: 20.1; PCS phase current imbalance high: 14.2,20.1,14.2,0.5,8.1,0.0,1.7,4.0,234.6,253.8,254.7,20.0,31.0,34.2,874.9,-13.6,50.07,0.0,-17.7,94.2,875.4,-21.7,-20.5,94.2,100.0,3373.0,3369.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707320,2026-08-20T10:39:57.376197+00:00,external_ems_2,bess_2,good,0.3969,warning,PCS phase voltage imbalance high: 20.1; PCS phase current imbalance high: 14.2,20.1,14.2,1.2,11.8,0.0,1.7,4.0,234.6,253.8,254.7,20.0,31.0,34.2,874.9,-13.6,50.07,0.0,-17.7,94.2,876.1,-25.4,-25.8,94.2,100.0,3376.0,3372.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707322,2026-08-20T10:39:58.365002+00:00,external_ems_2,bess_2,good,0.3969,warning,PCS phase voltage imbalance high: 20.1; PCS phase current imbalance high: 14.2,20.1,14.2,1.2,11.8,0.0,1.7,4.0,234.6,253.8,254.7,20.0,31.0,34.2,874.9,-13.6,50.07,0.0,-17.7,94.2,876.1,-25.4,-25.8,94.2,100.0,3376.0,3372.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707324,2026-08-20T10:39:59.364955+00:00,external_ems_2,bess_2,good,0.3969,warning,PCS phase voltage imbalance high: 20.1; PCS phase current imbalance high: 14.2,20.1,14.2,1.2,11.8,0.0,1.7,4.0,234.6,253.8,254.7,20.0,31.0,34.2,874.9,-13.6,50.07,0.0,-17.7,94.2,876.1,-25.4,-25.8,94.2,100.0,3376.0,3372.0,25.9,24.2,24.7,20000.0,856.4,0,0
1707326,2026-08-20T10:40:00.375445+00:00,external_ems_2,bess_2,good,0.3969,warning,PCS phase voltage imbalance high: 20.1; PCS phase current imbalance high: 14.2,20.1,14.2,1.2,11.8,0.0,1.7,4.0,234.6,253.8,254.7,20.0,31.0,34.2,874.9,-13.6,50.07,0.0,-17.7,94.2,876.1,-25.4,-25.8,94.2,100.0,3376.0,3372.0,25.9,24.2,24.7,20000.0,856.4,0,0
